<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/95009.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy25osti/95009.pdf | publication_url: https://docs.nlr.gov/docs/fy25osti/95009.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/95009.md | section: 2.3 Walls | lines: 430-513 -->
## 2.3 Walls

The ComStock baseline uses a mix of mass, metal building, steel-framed, and wood-framed or other walls. The properties and distribution of the wall types were informed by a variety of data sources described in the ComStock Reference Documentation [5]. R-value values by climate zone and wall type are shown in Table 3 (outside California) and Table 4 (inside California).

Table 3. Wall Assembly Thermal Performance (Outside California)

| Wall Type Energy Code   |            | Whole Wall Assembly R-Value by ASHRAE Climate Zone Includes interior and exterior air films   | Whole Wall Assembly R-Value by ASHRAE Climate Zone Includes interior and exterior air films   | Whole Wall Assembly R-Value by ASHRAE Climate Zone Includes interior and exterior air films   | Whole Wall Assembly R-Value by ASHRAE Climate Zone Includes interior and exterior air films   | Whole Wall Assembly R-Value by ASHRAE Climate Zone Includes interior and exterior air films   | Whole Wall Assembly R-Value by ASHRAE Climate Zone Includes interior and exterior air films   | Whole Wall Assembly R-Value by ASHRAE Climate Zone Includes interior and exterior air films   | Whole Wall Assembly R-Value by ASHRAE Climate Zone Includes interior and exterior air films   | Whole Wall Assembly R-Value by ASHRAE Climate Zone Includes interior and exterior air films   | Whole Wall Assembly R-Value by ASHRAE Climate Zone Includes interior and exterior air films   | Whole Wall Assembly R-Value by ASHRAE Climate Zone Includes interior and exterior air films   | Whole Wall Assembly R-Value by ASHRAE Climate Zone Includes interior and exterior air films   | Whole Wall Assembly R-Value by ASHRAE Climate Zone Includes interior and exterior air films   |   Whole Wall Assembly R-Value by ASHRAE Climate Zone Includes interior and exterior air films |   Whole Wall Assembly R-Value by ASHRAE Climate Zone Includes interior and exterior air films |
|-------------------------|------------|-----------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------|
| Wall Type Energy Code   |            | 1A                                                                                            | 2A                                                                                            | 2B                                                                                            | 3A                                                                                            | 3B                                                                                            | 3C                                                                                            | ASHRAE 4A                                                                                     | Climate 4B                                                                                    | Zone 4C                                                                                       | 5A                                                                                            | 5B                                                                                            | 6A                                                                                            | 6B                                                                                            |                                                                                             7 |                                                                                             8 |
|                         | Pre-1980   | 4.3                                                                                           | 4.3                                                                                           | 4.3                                                                                           | 4.4                                                                                           | 4.3                                                                                           | 4.5                                                                                           | 5.6                                                                                           | 5.4                                                                                           | 5.7                                                                                           | 6.4                                                                                           | 6.2                                                                                           | 6.9                                                                                           | 6.9                                                                                           |                                                                                           7.4 |                                                                                           8.0 |
|                         | 1980-2004  | 1.0                                                                                           | 2.9                                                                                           | 2.4                                                                                           | 3.4                                                                                           | 3.4                                                                                           | 2.0                                                                                           | 8.3                                                                                           | 5.3                                                                                           | 10.0                                                                                          | 10.0                                                                                          | 7.1                                                                                           | 7.1                                                                                           | 14.1                                                                                          |                                                                                          16.4 |                                                                                          21.3 |
|                         | 90.1-2004  | 1.7                                                                                           | 1.7                                                                                           | 1.7                                                                                           | 6.6                                                                                           | 6.6                                                                                           | 6.6                                                                                           | 6.6                                                                                           | 6.6                                                                                           | 6.6                                                                                           | 8.1                                                                                           | 8.1                                                                                           | 9.6                                                                                           | 9.6                                                                                           |                                                                                          11.1 |                                                                                          12.5 |
|                         | 90.1-2007  | 1.7                                                                                           | 6.6                                                                                           | 6.6                                                                                           | 8.1                                                                                           | 8.1                                                                                           | 8.1                                                                                           | 9.6                                                                                           | 9.6                                                                                           | 9.6                                                                                           | 11.1                                                                                          | 11.1                                                                                          | 12.5                                                                                          | 12.5                                                                                          |                                                                                          14.1 |                                                                                          14.1 |
|                         | 90.1-2010  | 1.7                                                                                           | 6.6                                                                                           | 6.6                                                                                           | 8.1                                                                                           | 8.1                                                                                           | 8.1                                                                                           | 9.6                                                                                           | 9.6                                                                                           | 9.6                                                                                           | 11.1                                                                                          | 11.1                                                                                          | 12.5                                                                                          | 12.5                                                                                          |                                                                                          14.1 |                                                                                          14.1 |
|                         | 90.1-2013  | 1.7                                                                                           | 6.6                                                                                           | 6.6                                                                                           | 8.1                                                                                           | 8.1                                                                                           | 8.1                                                                                           | 9.6                                                                                           | 9.6                                                                                           | 9.6                                                                                           | 11.1                                                                                          | 11.1                                                                                          | 12.5                                                                                          | 12.5                                                                                          |                                                                                          14.1 |                                                                                          20.8 |
|                         | Pre-1980   | 4.3                                                                                           | 4.3                                                                                           | 4.3                                                                                           | 4.4                                                                                           | 4.3                                                                                           | 4.5                                                                                           | 5.6                                                                                           | 5.4                                                                                           | 5.7                                                                                           | 6.4                                                                                           | 6.2                                                                                           | 6.9                                                                                           | 6.9                                                                                           |                                                                                           7.4 |                                                                                           8.0 |
|                         | 1980-2004  | 1.0                                                                                           | 6.7                                                                                           | 4.2                                                                                           | 7.7                                                                                           | 6.3                                                                                           | 7.7                                                                                           | 11.2                                                                                          | 10.0                                                                                          | 10.9                                                                                          | 12.2                                                                                          | 12.2                                                                                          | 15.4                                                                                          | 13.9                                                                                          |                                                                                          17.2 |                                                                                          22.2 |
|                         | 90.1-2004  | 8.8                                                                                           | 8.8                                                                                           | 8.8                                                                                           | 8.8                                                                                           | 8.8                                                                                           | 8.8                                                                                           | 8.8                                                                                           | 8.8                                                                                           | 8.8                                                                                           | 8.8                                                                                           | 8.8                                                                                           | 8.8                                                                                           | 8.8                                                                                           |                                                                                          17.5 |                                                                                          17.5 |
|                         | 90.1-2007  | 8.8                                                                                           | 8.8                                                                                           | 8.8                                                                                           | 8.8                                                                                           | 8.8                                                                                           | 8.8                                                                                           | 8.8                                                                                           | 8.8                                                                                           | 8.8                                                                                           | 8.8                                                                                           | 8.8                                                                                           | 8.8                                                                                           | 8.8                                                                                           |                                                                                          17.5 |                                                                                          17.5 |
|                         | 90.1-2010  | 10.8                                                                                          | 10.8                                                                                          | 10.8                                                                                          | 11.9                                                                                          | 11.9                                                                                          | 11.9                                                                                          | 11.9                                                                                          | 11.9                                                                                          | 11.9                                                                                          | 14.5                                                                                          | 14.5                                                                                          | 14.5                                                                                          | 14.5                                                                                          |                                                                                          17.5 |                                                                                          17.5 |
|                         | 90.1-2013  | 10.6                                                                                          | 10.6                                                                                          | 10.6                                                                                          | 10.6                                                                                          | 10.6                                                                                          | 10.6                                                                                          | 16.7                                                                                          | 16.7                                                                                          | 16.7                                                                                          | 20.0                                                                                          | 20.0                                                                                          | 20.0                                                                                          | 20.0                                                                                          |                                                                                          22.7 |                                                                                          25.6 |
|                         | Pre-1980   | 4.3                                                                                           | 4.3                                                                                           | 4.3                                                                                           | 4.4                                                                                           | 4.3                                                                                           | 4.5                                                                                           | 5.6                                                                                           | 5.4                                                                                           | 5.7                                                                                           | 6.4                                                                                           | 6.2                                                                                           | 6.9                                                                                           | 6.9                                                                                           |                                                                                           7.4 |                                                                                           8.0 |
|                         | 1980--2004 | 1.0                                                                                           | 6.7                                                                                           | 4.2                                                                                           | 7.7                                                                                           | 6.3                                                                                           | 7.7                                                                                           | 11.2                                                                                          | 10.0                                                                                          | 10.9                                                                                          | 12.2                                                                                          | 12.2                                                                                          | 15.4                                                                                          | 13.9                                                                                          |                                                                                          17.2 |                                                                                          22.2 |
|                         | 90.1-2004  | 8.1                                                                                           | 8.1                                                                                           | 8.1                                                                                           | 8.1                                                                                           | 8.1                                                                                           | 8.1                                                                                           | 8.1                                                                                           | 8.1                                                                                           | 8.1                                                                                           | 11.9                                                                                          | 11.9                                                                                          | 11.9                                                                                          | 11.9                                                                                          |                                                                                          15.6 |                                                                                          15.6 |
|                         | 90.1-2007  | 8.1                                                                                           | 8.1                                                                                           | 8.1                                                                                           | 11.9                                                                                          | 11.9                                                                                          | 11.9                                                                                          | 15.6                                                                                          | 15.6                                                                                          | 15.6                                                                                          | 15.6                                                                                          | 15.6                                                                                          | 15.6                                                                                          | 15.6                                                                                          |                                                                                          15.6 |                                                                                          15.6 |
|                         | 90.1-2010  | 8.1                                                                                           | 8.1                                                                                           | 8.1                                                                                           | 11.9                                                                                          | 11.9                                                                                          | 11.9                                                                                          | 15.6                                                                                          | 15.6                                                                                          | 15.6                                                                                          | 15.6                                                                                          | 15.6                                                                                          | 15.6                                                                                          | 15.6                                                                                          |                                                                                          15.6 |                                                                                          15.6 |
|                         | 90.1-2013  | 8.1                                                                                           | 11.9                                                                                          | 11.9                                                                                          | 13.0                                                                                          | 13.0                                                                                          | 13.0                                                                                          | 15.6                                                                                          | 15.6                                                                                          | 15.6                                                                                          | 18.2                                                                                          | 18.2                                                                                          | 20.4                                                                                          | 20.4                                                                                          |                                                                                          20.4 |                                                                                          27.0 |
|                         | Pre-1980   | 4.3                                                                                           | 4.3                                                                                           | 4.3                                                                                           | 4.4                                                                                           | 4.3                                                                                           | 4.5                                                                                           | 5.6                                                                                           | 5.4                                                                                           | 5.7                                                                                           | 6.4                                                                                           | 6.2                                                                                           | 6.9                                                                                           | 6.9                                                                                           |                                                                                           7.4 |                                                                                           8.0 |
|                         | 1980-2004  | 1.0                                                                                           | 6.7                                                                                           | 4.2                                                                                           | 7.7                                                                                           | 6.3                                                                                           | 7.7                                                                                           | 11.2                                                                                          | 10.0                                                                                          | 10.9                                                                                          | 12.2                                                                                          | 12.2                                                                                          | 15.4                                                                                          | 13.9                                                                                          |                                                                                          17.2 |                                                                                          22.2 |
|                         | 90.1-2004  | 11.2                                                                                          | 11.2                                                                                          | 11.2                                                                                          | 11.2                                                                                          | 11.2                                                                                          | 11.2                                                                                          | 11.2                                                                                          | 11.2                                                                                          | 11.2                                                                                          | 11.2                                                                                          | 11.2                                                                                          | 11.2                                                                                          | 11.2                                                                                          |                                                                                          11.2 |                                                                                          19.6 |
|                         | 90.1-2007  | 11.2                                                                                          | 11.2                                                                                          | 11.2                                                                                          | 11.2                                                                                          | 11.2                                                                                          | 11.2                                                                                          | 11.2                                                                                          | 11.2                                                                                          | 11.2                                                                                          | 15.6                                                                                          | 15.6                                                                                          | 19.6                                                                                          | 19.6                                                                                          |                                                                                          19.6 |                                                                                          27.8 |
|                         | 90.1-2010  | 11.2                                                                                          | 11.2                                                                                          | 11.2                                                                                          | 11.2                                                                                          | 11.2                                                                                          | 11.2                                                                                          | 11.2                                                                                          | 11.2                                                                                          | 11.2                                                                                          | 15.6                                                                                          | 15.6                                                                                          | 19.6                                                                                          | 19.6                                                                                          |                                                                                          19.6 |                                                                                          27.8 |
|                         | 90.1-2013  | 11.2                                                                                          | 11.2                                                                                          | 11.2                                                                                          | 11.2                                                                                          | 11.2                                                                                          | 11.2                                                                                          | 15.6                                                                                          | 15.6                                                                                          | 15.6                                                                                          | 19.6                                                                                          | 19.6                                                                                          | 19.6                                                                                          | 19.6                                                                                          |                                                                                          19.6 |                                                                                          31.3 |

Table 4. Wall Assembly Thermal Performance (Inside California)

|                | Whole Wall Assembly R-Value by CEC Includes interior and exterior   |          |           |          |          |           |           |           |           |                |          |          |          |          |          |          |          |      |
|----------------|---------------------------------------------------------------------|----------|-----------|----------|----------|-----------|-----------|-----------|-----------|----------------|----------|----------|----------|----------|----------|----------|----------|------|
| Wall Type      | Energy Code                                                         | 1        | 2         | 3        | 4        | 5         | 6         | 7         | CEC 8     | Climate Zone 9 | 10       | 11       | 12       | 13       | 14       | 15       | 16       |      |
| Mass           | DEER Pre-1975                                                       | 3.5      | 3.5       | 3.5      | 3.5      | 3.5       | 3.5       | 3.5       | 3.5       | 3.5            | 3.5      | 3.5      | 3.5      | 3.5      | 3.5      | 3.5      | 3.5      |      |
|                | DEER 1985                                                           | 3.5      | 3.5       | 3.5      | 3.5      | 3.5       | 3.5       | 3.5       | 3.5       | 3.5            | 3.5      | 3.5      | 3.5      | 3.5      | 3.5      | 3.5      | 3.5      |      |
|                | DEER 1996                                                           | 3.5      | 3.5       | 3.5      | 3.5      | 3.5       | 3.5       | 3.5       | 3.5       | 3.5            | 3.5      | 3.5      | 3.5      | 3.5      | 3.5      | 3.5      | 3.5      |      |
|                | DEER 2003                                                           | 3.5      | 3.5       | 3.5      | 3.5      | 3.5       | 3.5       | 3.5       | 3.5       | 3.5            | 3.5      | 3.5      | 3.5      | 3.5      | 3.5      | 3.5      | 3.5      |      |
|                | DEER 2007                                                           | 3.5      | 3.5       | 3.5      | 3.5      | 3.5       | 3.5       | 3.5       | 3.5       | 3.5            | 3.5      | 3.5      | 3.5      | 3.5      | 3.5      | 3.5      | 3.5      |      |
|                | DEER 2011                                                           | 4.0      | 3.5       | 3.5      | 3.5      | 3.5       | 3.5       | 3.5       | 3.5       | 3.5            | 3.5      | 5.4      | 4.0      | 4.7      | 5.4      | 5.4      | 6.3      |      |
|                | DEER 2014                                                           | 4.0      | 3.5       | 3.5      | 3.5      | 3.5       | 3.5       | 3.5       | 3.5       | 3.5            | 3.5      | 5.4      | 4.0      | 4.7      | 5.4      | 5.4      | 6.3      |      |
|                | DEER 2015                                                           | 4.0      | 3.5       | 3.5      | 3.5      | 3.5       | 3.5       | 3.5       | 3.5       | 3.5            | 3.5      | 5.4      | 4.0      | 4.7      | 5.4      | 5.4      | 6.3      |      |
|                | DEER 2017                                                           | 4.0      | 3.5       | 3.5      | 3.5      | 3.5       | 3.5       | 3.5       | 3.5       | 3.5            | 3.5      | 5.4      | 4.0      | 4.7      | 5.4      | 5.4      | 6.3      |      |
| Metal Building | DEER Pre-1975                                                       | 8.0      | 8.0       | 8.0      | 8.0      | 8.0       | 8.0       | 8.0       | 8.0       | 8.0            | 8.0      | 8.0      | 8.0      | 8.0      | 8.0      | 8.0      | 8.0      |      |
|                | DEER 1985                                                           | 11.3     | 11.3      | 11.3     | 11.3     | 11.3      | 11.3      | 11.3      | 11.3      | 11.3           | 11.3     | 11.3     | 11.3     | 11.3     | 11.3     | 11.3     | 11.3     |      |
|                | DEER 1996                                                           | 12.5     | 12.5      | 12.5     | 12.5     | 12.5      | 12.5      | 12.5      | 12.5      | 11.3           | 11.3     | 12.5     | 12.5     | 12.5     | 12.5     | 12.5     | 12.5     |      |
|                | DEER 2003                                                           | 12.5     | 12.5      | 11.3     | 11.3     | 11.3      | 11.3      | 11.3      | 11.3      | 11.3           | 12.5     | 12.5     | 12.5     | 12.5     | 12.5     | 12.5     | 12.5     |      |
|                | DEER 2007                                                           | 12.5     | 12.5      | 11.3     | 11.3     | 11.3      | 11.3      | 11.3      | 11.3      | 11.3           | 12.5     | 12.5     | 12.5     | 12.5     | 12.5     | 12.5     | 12.5     |      |
|                | DEER 2011                                                           | 12.5     | 16.9      | 11.3     | 16.9     | 11.3      | 11.3      | 11.3      | 11.3      | 16.9           | 16.9     | 16.9     | 16.9     | 16.9     | 16.9     | 23.8     | 16.9     |      |
|                | DEER 2014                                                           | 12.5     | 16.9      | 11.3     | 16.9     | 11.3      | 11.3      | 11.3      | 11.3      | 16.9           | 16.9     | 16.9     | 16.9     | 16.9     | 16.9     | 23.8     | 16.9     |      |
|                | DEER 2015                                                           | 12.5     | 16.9      | 11.3     | 16.9     | 11.3      | 11.3      | 11.3      | 11.3      | 16.9           | 16.9     | 16.9     | 16.9     | 16.9     | 16.9     | 23.8     | 16.9     |      |
|                | DEER 2017                                                           | 12.5     | 16.9      | 11.3     | 16.9     | 11.3      | 11.3      | 11.3      | 11.3      | 16.9           | 16.9     | 16.9     | 16.9     | 16.9     | 16.9     | 23.8     | 16.9     |      |
| Steel Framed   | DEER Pre-1975                                                       | 5.7      | 5.7       | 5.7      | 5.7      | 5.7       | 5.7       | 5.7       | 5.7       | 5.7            | 5.7      | 5.7      | 5.7      | 5.7      | 5.7      | 5.7      | 5.7      |      |
|                | DEER 1985                                                           | 7.0      | 7.0       | 7.0      | 7.0      | 7.0       | 7.0       | 7.0       | 7.0       | 7.0            | 7.0      | 7.0      | 7.0      | 7.0      | 7.0      | 7.0      | 7.0      |      |
|                | DEER 1996                                                           | 8.0      | 8.0       | 7.2      | 7.2      | 7.2       | 7.2       | 7.2       | 7.2       | 7.2            | 7.4      | 8.0      | 8.0      | 8.0      | 8.0      | 8.0      | 8.0      |      |
|                | DEER 2003                                                           | 8.0      | 8.0       | 7.4      | 7.4      | 7.4       | 7.4       | 7.4       | 7.2       | 7.2            | 7.2      | 8.0      | 8.0      | 8.0      | 8.0      | 8.0      | 8.0      |      |
|                | DEER 2007                                                           | 8.0      | 8.0       | 7.4      | 7.4      | 7.4       | 7.4       | 7.4       | 7.2       | 7.2            | 7.2      | 8.0      | 8.0      | 8.0      | 8.0      | 8.0      | 8.0      |      |
|                | DEER 2011                                                           | 10.2     | 16.1      | 12.2     | 16.1     | 16.1      | 10.2      | 10.2      | 16.1      | 16.1           | 16.1     | 16.1     | 16.1     | 16.1     | 16.1     | 16.1     | 16.1     |      |
|                | DEER 2014                                                           | 10.2     | 16.1      | 12.2     | 16.1     | 16.1      | 10.2      | 10.2      | 16.1      | 16.1           | 16.1     | 16.1     | 16.1     | 16.1     | 16.1     | 16.1     | 16.1     |      |
|                | DEER 2015                                                           | 10.2     | 16.1      | 12.2     | 16.1     | 16.1      | 10.2      | 10.2      | 16.1      | 16.1           | 16.1     | 16.1     | 16.1     | 16.1     | 16.1     | 16.1     | 16.1     |      |
| Wood           | DEER 2017 DEER Pre-1975                                             | 10.2 8.0 | 16.1 8.0  | 12.2 8.0 | 16.1 8.0 | 16.1 8.0  | 10.2 8.0  | 10.2 8.0  | 16.1 8.0  | 16.1 8.0       | 16.1 8.0 | 16.1 8.0 | 16.1 8.0 | 16.1 8.0 | 16.1 8.0 | 16.1 8.0 | 16.1 8.0 |      |
|                | DEER 1985                                                           | 11.3     | 11.3      | 11.3     | 11.3     | 11.3      | 11.3      | 11.3      | 11.3      | 11.3           | 11.3     | 11.3     | 11.3     | 11.3     | 11.3     | 11.3     | 11.3     |      |
|                | DEER 1996                                                           | 12.5     | 12.5      | 12.5     | 12.5     | 12.5      | 12.5      | 12.5      | 12.5      | 11.3           | 11.3     | 12.5     | 12.5     | 12.5     | 12.5     | 12.5     | 12.5     |      |
|                |                                                                     | 12.5     |           | 11.3     | 11.3     |           | 11.3      |           |           | 11.3           | 12.5     | 12.5     | 12.5     | 12.5     | 12.5     | 12.5     | 12.5     |      |
|                | DEER 2003                                                           | 12.5     | 12.5 12.5 | 11.3     | 11.3     | 11.3 11.3 |           | 11.3      | 11.3      |                | 12.5     | 12.5     | 12.5     | 12.5     | 12.5     | 12.5     | 12.5     |      |
| Framed         | DEER 2007 DEER 2011                                                 | 12.5     | 16.9      | 11.3     | 16.9     | 11.3 11.3 | 11.3 11.3 | 11.3 11.3 | 11.3 11.3 | 16.9           | 16.9     | 16.9     | 16.9     | 16.9     | 16.9     | 23.8     | 16.9     |      |
|                |                                                                     | 12.5     |           | 11.3     | 16.9     | 11.3      | 11.3      | 11.3      |           | 16.9           | 16.9     | 16.9     | 16.9     | 16.9     | 16.9     | 23.8     | 16.9     |      |
|                | DEER 2014                                                           |          | 16.9      |          |          |           |           |           | 11.3      |                |          |          |          |          |          |          |          |      |
|                | DEER 2015                                                           | 12.5     | 16.9      | 11.3     | 16.9     | 11.3      | 11.3      | 11.3      | 11.3      | 16.9           | 16.9     | 16.9     | 16.9     | 16.9     |          | 23.8     |          |      |
|                |                                                                     |          | 16.9      | 11.3     |          |           | 11.3      | 11.3      | 11.3      |                |          |          |          |          |          |          |          |      |
|                | DEER 2017                                                           | 12.5     |           |          |          |           |           |           |           |                |          |          |          |          |          |          |          | 16.9 |
|                |                                                                     |          |           |          |          | 11.3      |           |           |           | 16.9           | 16.9     |          |          |          |          |          |          |      |
|                |                                                                     |          |           |          |          |           |           |           |           |                |          |          |          | 16.9     |          |          |          | 16.9 |
|                |                                                                     |          |           |          |          |           |           |           |           |                |          |          |          |          |          | 16.9     |          |      |
|                |                                                                     |          |           |          |          |           |           |           |           |                |          |          |          |          |          | 23.8     |          |      |
|                |                                                                     |          |           | 16.9     |          |           |           |           |           |                |          |          |          |          |          |          |          |      |
|                |                                                                     |          |           |          | 16.9     | 16.9      |           |           |           |                |          |          |          |          |          |          |          |      |
|                |                                                                     |          |           |          |          |           |           |           |           | 16.9           |          |          |          |          |          |          |          |      |

