<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/95009.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy25osti/95009.pdf | publication_url: https://docs.nlr.gov/docs/fy25osti/95009.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/95009.md | section: 3.1 Central Hydronic Water-to-Water Geothermal Heat Pump | lines: 578-587 -->
## 3.1 Central Hydronic Water-to-Water Geothermal Heat Pump

The Hydronic GHP upgrade replaces existing hydronic HVAC systems with a central water-towater GHP. For each hydronic HVAC loop that currently exists in the building, the measure removes the existing primary equipment from the loop and replaces it with a water-to-water heat pump, with separate, dedicated heat pumps for supplying hot water and chilled water. The source side of each heat pump is tied to a common ground loop. This measure implements a lower supply temperature set point (135°F [57°C]) based on typical operating range of water-source heat pumps. Components such as coils are resized to accommodate the lower supply temperatures. Based on discussions with design practitioners who have experience in GHP retrofits, in buildings with hydronic HVAC systems, existing air-side ductwork is generally sufficient for a reduction in hydronic supply temperatures in heating, while hydronic pipes and coils are more likely to be the limiting factor.

In air handlers performing space conditioning (as opposed to DOAS units), the measure will replace any direct expansion cooling or gas or electric resistance heating coils with hydronic coils and create new plant loops served by water-source heat pumps to condition these loops as necessary. Existing electric baseboard systems will be replaced with hot water fan coils. Existing hot water baseboard systems are not addressed by this measure.

This measure will replace any natural gas coils in DOAS with electric coils to ensure compatibility with the lower hot water supply temperatures (135°F-140°F [57°FC-60°C]) provided by the water-to-water GHP. Existing electric resistance heating coils in DOAS units will be left as-is. Air-side distribution systems (fans, dampers, etc.) are not affected by this measure. Existing systems for providing outdoor air will be preserved. This approach was selected to reflect practical constraints in existing buildings and isolate the effects of this retrofit measure. Details of the sizing approach for this measure are discussed in the individual measure documentation.

Real performance data were used to model each of the three GHP configurations. The Hydronic GHP uses performance data for a 56-ton Carrier 60WG/30WG Series unit. More details can be found in the individual measure documentation.

