<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/95009.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy25osti/95009.pdf | publication_url: https://docs.nlr.gov/docs/fy25osti/95009.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/95009.md | section: 3.2 Packaged Water-to-Air Geothermal Heat Pump | lines: 592-597 -->
## 3.2 Packaged Water-to-Air Geothermal Heat Pump

The Packaged GHP upgrade replaces RTUs and PVAV systems with packaged water-to-air GHPs. Specifically, this measure implements single-zone water-to-air heat pump systems with the source-side loop connected to a ground heat exchanger. The heat pump coils are configured with their load side as part of the existing air handling units, and their source side tied to a condenser loop that is configured to draw heat from and reject heat to a ground heat exchanger. Packaged water-to-air heat pumps can have variable-speed supply fans and can incorporate airor water-side economizing as well as demand-controlled ventilation. These units can also incorporate hot gas reheat (which uses heat recovered from the refrigeration cycle) to reheat dehumidified air. Because water-source heat pump coils often have relatively high minimum entering air temperatures (50°F-55°F [10°C-13°C]), as specified by the manufacturers, gas or electric coils must be used to precondition outdoor air in cold conditions if the units are providing outdoor air [6], [7]. Packaged water-to-air heat pumps are connected both to ductwork (for air distribution) and to condenser water serving the heat pumps. The Packaged GHP configuration also incorporates additional efficiency features including demand-controlled ventilation and economizers.

Real performance data were used to model each of the three GHP configurations. The Packaged GHP uses performance data for a 10-ton Trane Axion GWS unit. More details can be found in the individual measure documentation.

