<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/95009.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy25osti/95009.pdf | publication_url: https://docs.nlr.gov/docs/fy25osti/95009.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/95009.md | section: 5.2 Stock Energy Impacts | lines: 808-864 -->
## 5.2 Stock Energy Impacts

The Comprehensive GHP + High Efficiency Envelope + LED Lighting package demonstrates 31.4% total site energy savings (1,530 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock. The savings contributions by end use and fuel type are summarized in Table 14.

Table 14. Site Energy Savings from Comprehensive GHP + High Efficiency Envelope + LED Lighting Package Versus ComStock Baseline

| End Use / Fuel Type        |   Absolute Savings (TBtu) |   Baseline Total, All Buildings (TBtu) | Percent Savings, All Buildings (%)   |   Baseline Total, Applicable Buildings Only (TBtu) | Percent Savings, Applicable Buildings Only (%)   |
|----------------------------|---------------------------|----------------------------------------|--------------------------------------|----------------------------------------------------|--------------------------------------------------|
| Total natural gas          |                     875.2 |                                1,524.1 | 57.4%                                |                                            1,413.1 | 61.9%                                            |
| Total electricity          |                     613.7 |                                3,172.9 | 19.3%                                |                                            2,828.9 | 21.7%                                            |
| Total heating              |                     885.2 |                                1,309.0 | 67.6%                                |                                            1,192.0 | 74.3%                                            |
| Gas heating                |                     875.2 |                                  965.2 | 90.7%                                |                                              909.8 | 96.2%                                            |
| Electric heating           |                     -31.1 |                                  260.1 | -12.0%                               |                                              240.1 | -13.0%                                           |
| Electric fans              |                     151.9 |                                  568.5 | 26.7%                                |                                              512.1 | 29.7%                                            |
| Electric cooling           |                     408.7 |                                  727.0 | 56.2%                                |                                              655.5 | 62.3%                                            |
| Electric interior lighting |                     121.0 |                                  440.4 | 27.5%                                |                                              392.5 | 30.8%                                            |
| Total                      |                   1,530.0 |                                4,865.0 | 31.4%                                |                                            4,295.0 | 35.6%                                            |

Throughout the subsequent results sections, the results of the Comprehensive GHP + High Efficiency Envelope + LED Lighting package will be compared to the baseline, the Comprehensive GHP package, and the Comprehensive GHP + High Efficiency Envelope package. A summary of these three packages is as follows:

- -Comprehensive GHP: Packaged GHP + Hydronic GHP + Console GHP
- -Comprehensive GHP + High Efficiency Envelope: Packaged GHP + Hydronic GHP + Console GHP + New Windows + Wall Insulation + Roof Insulation
- -Comprehensive GHP + High Efficiency Envelope + LED Lighting: Packaged GHP + Hydronic GHP + Console GHP + New Windows + Wall Insulation + Roof Insulation + LED Lighting.

The assumptions and applicability of the GHP measures in both packages are the same. With the application of envelope and lighting measures, we can analyze the impacts of these upgrades on both the stock level impacts of the combined technologies, as well as the sizing and performance impacts on the GHPs. The savings contributions of the three packages by fuel type and end use are illustrated in Figure 3.

Figure 3. Comparison of annual site energy consumption between the ComStock baseline, Comprehensive GHP scenario, Comprehensive GHP + High Efficiency Envelope scenario, and Comprehensive GHP + High Efficiency Envelope + LED Lighting

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95009.yaml
     source: 95009_images/image_000004_31a1e354ae0fe1fd211ed00c17d4658327cc02e7bcc7ce58441add16e68dc66e.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 3. Stacked bar chart comparing annual national site energy consumption by end use and fuel across the ComStock baseline and the three Comprehensive GHP package scenarios](95009_images/image_000004_31a1e354ae0fe1fd211ed00c17d4658327cc02e7bcc7ce58441add16e68dc66e.png)

Figure 3 is a stacked bar chart of annual site energy consumption in trillion British thermal units (TBtu) for four scenarios, with the scenario total printed above each bar: ComStock Baseline 4865 TBtu; Comprehensive GHP 3689 TBtu; Comprehensive GHP + High Efficiency Envelope 3468 TBtu; Comprehensive GHP + High Efficiency Envelope + LED Lighting 3335 TBtu. That is roughly a 24% reduction from baseline for GHP alone, 29% with the envelope measures added, and 31% with LED lighting added on top. The y-axis runs 0 to 5000 TBtu. Each bar is segmented by end use and fuel with an 18-entry legend covering heat rejection, heat recovery, pumps, refrigeration, exterior lighting, water systems (other fuel, district heating, natural gas), heating (other fuel, district heating, natural gas, electricity), interior lighting, cooling (district cooling, electricity), fans, and interior equipment (natural gas, electricity). Interior equipment electricity is the largest single segment and is unchanged at 740.2 TBtu across all four scenarios, as expected for an end use no measure touches. The segments that shrink are heating and cooling electricity, natural gas heating, and fans; interior lighting falls only in the scenario that includes LED lighting. Totals are read with high confidence; the segment values printed inside the bars are provisional.

Energy consumption is categorized both by fuel type and end use.

A comparison of the results for the three packages is summarized in Table 15:

Table 15. Energy Savings Comparison Between Comprehensive GHP + High Efficiency Envelope + LED Lighting Package and the Other Two Comprehensive GHP Packages

| Compared to the Comprehensive GHP package , the Comprehensive GHP + High Efficiency Envelope + LED Lighting package demonstrates:   | Compared to the Comprehensive GHP + High Efficiency Envelope package , the Comprehensive GHP + High Efficiency Envelope + LED Lighting package demonstrates:   |
|-------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------|
| 9.6% stock site energy savings (354.0 TBtu)                                                                                         | 3.8% stock site energy savings (133.0 TBtu)                                                                                                                    |
| 21.7% stock cooling electricity savings (88.2 TBtu)                                                                                 | 4.2% stock cooling electricity savings (14.0 TBtu)                                                                                                             |
| 15.2% stock fan electricity savings (74.5 TBtu)                                                                                     | 2.1% stock fan electricity savings (9.1 TBtu)                                                                                                                  |
| 16.1% stock heating electricity savings (55.7 TBtu)                                                                                 | -3.1% stock heating electricity savings (-8.7 TBtu)                                                                                                            |
| 9.2% stock pump electricity savings (8.1 TBtu)                                                                                      | 0.4% stock pump electricity savings (0.3 TBtu)                                                                                                                 |
| 5.6% stock heating natural gas savings (5.3 TBtu)                                                                                   | -2.9% stock heating natural gas savings (-2.5 TBtu)                                                                                                            |
| 27.5% stock lighting electricity savings (121.0 TBtu)                                                                               | 27.5% stock lighting electricity savings (121.0 TBtu)                                                                                                          |

The energy savings trends of the Comprehensive GHP + High Efficiency Envelope + LED Lighting package are largely similar to those of the Comprehensive GHP + High Efficiency Envelope package. See the measure documentation (Central Hydronic GHP, Packaged GHP, Console GHP) for the Comprehensive GHP + High Efficiency Envelope package for a detailed discussion on the savings by end use.

Lighting energy is the main end use contributing to the additional savings in the Comprehensive GHP + High Efficiency Envelope + LED Lighting package. The reduced lighting load is also contributing to changes in HVAC end uses. The package with LED Lighting sees additional cooling and fan savings because the more efficient lights emit lower internal gains to the building during hotter months, hence reducing the cooling and fan load required. For the same reason, the lower internal gains from the LED Lighting are resulting in higher heating loads required during winter (when internal gains are advantageous). Altogether, the cooling and fan savings outweigh the heating penalty, indicating that LED Lighting does save HVAC energy at the stock level.

