<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/95009.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy25osti/95009.pdf | publication_url: https://docs.nlr.gov/docs/fy25osti/95009.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/95009.md | section: 5.5 Site Energy Savings Distributions | lines: 931-980 -->
## 5.5 Site Energy Savings Distributions

This section discusses site energy consumption for quality assurance/quality control purposes. Site energy savings can be useful for these purposes, but other factors should be considered when drawing conclusions, as they do not necessarily translate proportionally to source energy savings, energy costs, or avoided emissions.

Figure 6 shows the percent savings distributions of the baseline ComStock models versus the Comprehensive GHP + High Efficiency Envelope + LED Lighting package by end use and fuel type for applicable models. In other words, each data point in the distribution represents the percent energy savings between a baseline ComStock model and the corresponding upgrade model with measures applied.

Natural gas heating and other fuel heating show nearly 100% savings in most buildings as a result of converting the space heating load to electricity. As mentioned previously, some buildings, such as warehouses and retail, maintain some gas-heated spaces after the GHPs are installed, which is why not all buildings show 100% savings for these end uses.

Electric heating savings are in the range of 50%-90% for most buildings. It is important to note that Figure 6 only shows buildings that started out with some amount of electric heating. Buildings that started with 100% natural gas heating would have an infinite increase in electric heating and are not shown in Figure 6. Therefore, the electric heating savings represent swapping out electric resistance heating with heat pumps that have a heating coefficient of performance of 3-5, combined with the envelope and lighting measures that further reduce HVAC loads. Some buildings show large negative electric heating savings. This represents buildings that started out with mostly gas heating but a small portion of electric resistance heating; they therefore show a large increase in electric heating when converting much of the heating load to electricity.

Cooling energy in applicable buildings decreased by an average of 55%-70% because of the replacement of existing air-cooled direct-expansion cooling systems with more efficient GHPs, combined with envelope and lighting improvements. The LED lighting reduces internal gains during summer, reducing cooling load. A small number of buildings experienced cooling penalties, which are mainly warehouses with very low cooling loads, making the percentage savings very sensitive to small changes in magnitude.

Interior lighting energy is reduced by 25%-55% as a result of upgrading all non-LED lighting in buildings. The percent savings varies by building because it is based on the existing lighting technology in the building. Buildings that started with Generation 1 lighting (incandescent bulbs, T12s) will show higher savings than buildings that started with Generation 3 lighting (compact fluorescent bulbs, T5s). The median building sees interior lighting savings of about 35%.

Pump energy increases by 10%-90% due to the added pumping needs of vertical GHP systems. Pumps represent a relatively small percentage of the overall stock energy (&lt;2%), so the high percent savings can be misleading. Fan electricity saw savings in the top 75% of buildings, while 25% saw an increase in fan energy. Many of the buildings with very large changes in fan energy were found to be warehouses, which start out with low HVAC loads and therefore have sensitive percentage changes. In addition, the system replacement results in a variety of changes that can affect fan energy including lower supply temperatures, increase pumping energy, replacement and/or addition of fans. The median percent change in fan energy across the stock is around a 25% reduction.

The heat recovery end use showed nontrivial percentage changes in some buildings. However, this is solely based on the changes causing existing heat recovery systems to run for different amounts of time. The magnitude of this end use is negligible compared to total site energy.

Minimal or no differences are observed for service water heating systems, refrigeration, and interior equipment, as these systems are not directly impacted by the upgrade package. However, some buildings show minor changes due to subtle differences in zone air temperature that affect the operation of these systems.

Figure 6. Percent site energy savings distribution for ComStock models with the Comprehensive GHP + High Efficiency Envelope + LED Lighting package applied by end use and fuel type

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95009.yaml
     source: 95009_images/image_000007_7ebcb8ebb47e44f6350003f3282dccdae4eeeea12cd31dc92a41c1d2c4ef4b7d.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 6. Violin and box plot distribution of percent site energy savings by end use and fuel type for models with the Comprehensive GHP + High Efficiency Envelope + LED Lighting package applied](95009_images/image_000007_7ebcb8ebb47e44f6350003f3282dccdae4eeeea12cd31dc92a41c1d2c4ef4b7d.png)

Figure 6 is a horizontal violin plot with embedded box plots showing the distribution of percent site energy savings, per model, for the Comprehensive GHP + High Efficiency Envelope + LED Lighting package by end use and fuel type. The panel is annotated "Upgrade 57.0: Package_11 (unweighted)" and the x-axis runs from about -160% to +100%, with a reference line at 0% separating savings (right) from penalties (left). Rows top to bottom, with model counts, grouped by fuel: Other Fuel -- Water Systems (n=265), Heating (n=4704); District Heating -- Water Systems (n=30); Natural Gas -- Water Systems (n=12255), Heating (n=56388); Electricity -- Water Systems (n=10014), Refrigeration (n=33112), Pumps (n=16631), Interior Lighting (n=69947), Interior Equipment (n=67), Heating (n=50288), Heat Rejection (n=7291), Heat Recovery (n=3620), Fans (n=102413), Cooling (n=108647). The fossil heating rows cluster tightly near 100% savings, since the GHP measures eliminate fuel-fired heating entirely. Electricity heating shows large but more variable savings centered around 50%-75%. Interior lighting centers around 30%-40%, reflecting the LED measure. Pumps show a wide left-tailed distribution with many models seeing large penalties, consistent with new ground-loop circulation pumps being added where none existed. Cooling and fans show moderate savings with long left tails.

The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.

Figure 7 shows the percentage of total site energy savings by climate zone. A map of the ASHRAE climate zones is included in 0 [22]. There is a subtle trend of increased savings as we move from the hottest climate zone (1A - Hot Humid) to the coldest climate zone (8 Subarctic). In warmer climate zones (1A through 3A), the median building sees site energy savings around 30%-35%, with the 75 th percentile reaching over 40% site energy savings. In colder climate zones (5 through 7) we see median site energy savings up to 40% with the 75 th percentile reaching 50% or more.

Some outliers across all climate zones show an increase in site energy with the package applied. Further investigation of these buildings revealed that large increases in fan and pump energy were the driving end uses behind the increased site energy consumption. In buildings with very low HVAC loads (such as warehouses), the percent savings is very sensitive to small changes in magnitude. When evaluating the magnitude of site energy increases, it is minimal for most of these buildings.

In addition, with GHP systems, unless the building is rejecting and extracting the exact same amount of heat to and from the ground over the course of the year, the system could end up with an imbalanced load. This imbalanced load can result in increased pumping energy to maintain temperatures within the desired range on the heat pump condenser loop. Compressor heat can also exacerbate imbalanced loads. In climates with a more balanced heating and cooling load, the ground temperatures remain more stable through the year, and over the course of many years of operation. Despite cold climates experiencing more significant air temperature swings throughout the year, the ground temperature stays relatively stable, resulting in consistent and efficient performance of GHPs year-round. For this reason, combined with the envelope improvements, we see higher site energy savings as we move to colder climates.

Figure 7. Percent site energy savings by climate zone between the baseline and Comprehensive GHP + High Efficiency Envelope + LED Lighting scenario

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95009.yaml
     source: 95009_images/image_000008_20f445591e8038cd4f24a413ae7eca5a569bb151dfe5fe2e8f36f5704a35c2ae.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 7. Violin and box plot distribution of percent site energy savings by ASHRAE climate zone between the baseline and the Comprehensive GHP + High Efficiency Envelope + LED Lighting scenario](95009_images/image_000008_20f445591e8038cd4f24a413ae7eca5a569bb151dfe5fe2e8f36f5704a35c2ae.png)

Figure 7 is a horizontal violin plot with embedded box plots of percent site energy savings by ASHRAE climate zone, annotated "Upgrade 57.0: Package_11 (unweighted)", with an x-axis from about -100% to +80% and a reference line at 0%. Rows from top to bottom with model counts: 1A (n=2445), 2A (n=5793), 2B (n=3189), 3A (n=11558), 3B (n=13869), 3C (n=4388), 4A (n=17207), 4B (n=4653), 4C (n=1569), 5A (n=16207), 5B (n=8308), 6A (n=9283), 6B (n=3824), 7 (n=5883), 8 (n=503). Every zone has a median well to the right of zero. There is a subtle trend of increasing savings from the hottest to the coldest zone: in the warm zones 1A through 3A the median model saves roughly 30%-35% with the 75th percentile above 40%, while in the cold zones 5 through 7 medians reach up to about 40% with the 75th percentile at 50% or more. Zone 8 (subarctic) has the widest box, reflecting its small sample of 503 models. All zones carry long thin left tails of individual models with energy penalties.

