<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/95013.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy26osti/95013.pdf | publication_url: https://docs.nlr.gov/docs/fy26osti/95013.pdf | corpus_version: e7ffee7a | corpus_path: upgrade_measures/measure_pdfs/95013.md | section: 5.2  Stock Energy Impacts | lines: 541-574 -->
## 5.2  Stock Energy Impacts

This section presents the annual energy impacts. The thermostat and lighting control for loadshedding + PV package demonstrates 12.84% total site energy savings (625.1 trillion Btu [TBtu]) for the U.S. commercial building stock modeled in ComStock, with an average of 27.15% savings for applicable buildings only. The savings contributions by end use and fuel type are summarized in Table 6 and illustrated in Figure 4.

Table 6. Summary of Site Energy Savings From Upgrade Measure Application vs. the ComStock Baseline

| End Use/Fuel Type      | Percent Site Energy Savings (All Buildings)   | Percent Site Energy Savings (Applicable Buildings Only)   |   Absolute Site Energy Savings (TBtu) |
|------------------------|-----------------------------------------------|-----------------------------------------------------------|---------------------------------------|
| Total energy           | 12.84%                                        | 27.15%                                                    |                                 625.1 |
| Total electricity      | 19.88%                                        | 39.64%                                                    |                                 630.0 |
| Total natural gas      | -0.32%                                        | -0.75%                                                    |                                  -4.9 |
| Natural gas heating    | -0.51%                                        | -0.82%                                                    |                                  -4.9 |
| Electric heating       | 2.54%                                         | 4.43%                                                     |                                   6.6 |
| Electric cooling       | 2.59%                                         | 5.24%                                                     |                                  18.8 |
| Electric fans          | 0.86%                                         | 1.83%                                                     |                                   4.9 |
| Interior lighting      | 5.84%                                         | 11.42%                                                    |                                  25.7 |
| Electricity gen used   | 18.11%                                        | 36.11%                                                    |                                 573.9 |
| Electricity gen excess | 23.51%                                        | 46.88%                                                    |                                 745.0 |

Figure 4. Comparison of annual site energy consumption between the ComStock baseline and the thermostat and lighting control for load-shedding with PV package scenario for the whole stock (left) and applicable buildings only (right). Energy consumption is categorized both by fuel type and end use.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95013.yaml
     source: 95013_images/image_000005_4d36b83070daa5b3afba1740d3315e402ad5a988b84fb7960c157ec0ea259e9d.png
     method: vision-description
     described: 2026-08-20 -->

![Two-panel stacked bar chart of annual site energy consumption by end use and fuel, whole stock and applicable subset, Baseline vs Package_8, including on-site PV generation as negative segments](95013_images/image_000005_4d36b83070daa5b3afba1740d3315e402ad5a988b84fb7960c157ec0ea259e9d.png)

Figure 4. Two-panel stacked bar chart of Annual Energy Consumption (TBtu) by end use and fuel per the legend, comparing Baseline and Package_8. Left panel (whole stock), y-axis 0 to about 5000: Baseline total 4865 vs Package_8 4814 at the top of the positive stack, and Package_8 adds a negative Photovoltaics Used segment of about -745.0 below zero (on-site generation), so net site energy is substantially lower once PV is netted. Right panel (applicable subset), y-axis about -1500 to 2500: Baseline 2305 vs Package_8 2254 positive, with a negative Photovoltaics segment of about -573.9. Legible positive segments are roughly constant between scenarios (e.g. Cooling Electricity near 740, District Heating near 706-727, Water Systems and Heating segments), indicating the site-energy change comes mainly from on-site PV generation plus modest controls savings rather than large end-use reductions. (The exact PV netting and whether 'excess' PV is included are the least-certain reads -- flag the net-savings percentage for QA.)

Although there are considerable savings for interior lighting, electric heating, and electric cooling energy (11.42%, 4.43%, and 5.24%, respectively for applicable buildings), primary (electricity) energy savings are contributed by electricity generation through PV system

(36.11%). The overall end-use consumption profile remains structurally similar compared to the scenario without PV upgrade. More detailed discussion on energy impacts can be found in the documentation of demand flexibility measure package.

