<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/95014.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy25osti/95014.pdf | publication_url: https://docs.nlr.gov/docs/fy25osti/95014.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/95014.md | section: 2  ComStock Baseline Approach | lines: 372-443 -->
## 2  ComStock Baseline Approach

Of the buildings represented in ComStock™, about 26% are served by boiler heating systems. However, these systems represent over 56% of the natural gas heating energy in the baseline stock. This measure will be applicable to the following heating, ventilating, and air conditioning (HVAC) system types, which are shown in Table 1 along with the respective percentages of the ComStock floor area and natural gas heating energy that they represent.

Table 1. Boiler HVAC Systems in ComStock and Respective Percentage of Floor Area

| HVAC System Type                                                                  | Percent of ComStock Floor Area   | Percent of ComStock Natural Gas Heating Energy   |
|-----------------------------------------------------------------------------------|----------------------------------|--------------------------------------------------|
| Packaged variable air volume (PVAV) with gas boiler reheat                        | 9.7%                             | 18.9 %                                           |
| Variable air volume (VAV) chiller with gas boiler reheat                          | 6.5%                             | 13.3 %                                           |
| VAV air-cooled chiller with gas boiler reheat                                     | 4.2%                             | 11.9 %                                           |
| Packaged single zone air conditioner (PSZ-AC) with gas boiler                     | 1.8%                             | 6.1%                                             |
| Packaged terminal air conditioner (PTAC) with gas boiler                          | 1.3%                             | 2.0 %                                            |
| Dedicated outdoor air system (DOAS) with fan coil air- cooled chiller with boiler | 1.1%                             | 2.6 %                                            |
| DOAS with fan coil chiller with boiler                                            | 0.6%                             | 0.9 %                                            |
| DOAS with water-source heat pumps and cooling tower with boiler                   | 0.3%                             | 0 .5%                                            |
| Total                                                                             | 25.5%                            | 56.2%                                            |

Boilers for space heating in the baseline of ComStock are gas-fired or fuel-oil-fired noncondensing boilers. Their efficiencies were determined using the U.S. Department of Energy's reference building templates and capacities and are generally rated around 80%. The values are summarized in Table 2 [5]. Three different cubic performance curves based on the part load ratio (PLR) are used to adjust the boiler efficiency, as shown in Table 3. Figure 3 shows the variations of boiler efficiency multipliers with PLR based on the three performance curves, a graphical representation of the curves' output [6]. All ComStock boilers have a heating set point of 180°F and can modulate flow based on heating load. Boiler models do not have any supply temperature reset based on outdoor air temperature in the baseline.

Table 2. Boiler Efficiency and Performance Curve Assignment [5]

| Template   | Minimum Capacity (Btu/hr)   | Maximum Capacity (Btu/hr)   |   Minimum Annual Fuel Utilization Efficiency (AFUE) |   Minimum Thermal Efficiency (%) |   Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR)   | Notes                        |
|------------|-----------------------------|-----------------------------|-----------------------------------------------------|----------------------------------|-------------------------------------|----------------------------------------------------|------------------------------|
| Pre-1980   | -                           | 299,999                     |                                                     |                             0.73 |                                     | Boiler constant efficiency curve                   | From DOE Reference Buildings |
| Pre-1980   | 300,000                     | no max                      |                                                     |                             0.74 |                                     | Boiler constant efficiency curve                   | From DOE Reference Buildings |
| Pre-1980   | 250,000,000                 | 249,999,999                 |                                                     |                             0.76 |                                     | Boiler constant efficiency curve                   | From DOE Reference Buildings |
| 1980-2004  | -                           | 299,999                     |                                                 0.8 |                                  |                                     |                                                    | From 90.1- 1989              |
| 1980-2004  | 300,000                     | 249,999,999                 |                                                     |                                  |                                 0.8 |                                                    | From 90.1- 1989              |
| 90.1-2004  | -                           | 299,999                     |                                                 0.8 |                                  |                                     | Boiler with no minimum turndown                    | From 90.1- 2004              |
| 90.1-2004  | 300,000                     | 249,999,999                 |                                                     |                             0.75 |                                     | Boiler with no minimum turndown                    | From 90.1- 2004              |
| 90.1-2004  | 250,000,000                 | no max                      |                                                     |                                  |                                 0.8 | Boiler with no minimum turndown                    | From 90.1- 2004              |
| 90.1-2007  | -                           | 299,999                     |                                                 0.8 |                                  |                                     |                                                    | From 90.1- 2007              |
| 90.1-2007  | 300,000                     | 249,999,999                 |                                                     |                              0.8 |                                     |                                                    | From 90.1- 2007              |
| 90.1-2007  | 250,000,000                 | no max                      |                                                     |                                  |                                0.82 |                                                    | From 90.1- 2007              |
| 90.1-2010  | -                           | 299,999                     |                                                     |                                  |                                     |                                                    | From 90.1-                   |
| 90.1-2010  | 300,000                     | 249,999,999                 |                                                 0.8 |                              0.8 |                                     |                                                    | 2010                         |
| 90.1-2010  | 250,000,000                 | no max                      |                                                     |                                  |                                0.82 |                                                    | 2010                         |
| 90.1-2013  | -                           | 299,999                     |                                                0.82 |                                  |                                     |                                                    | From 90.1- 2013              |
| 90.1-2013  | 300,000                     | 999,999                     |                                                     |                              0.8 |                                     |                                                    | From 90.1- 2013              |
| 90.1-2013  | 1,000,000                   | 249,999,999                 |                                                     |                              0.8 |                                     | Boiler with minimum turndown                       | From 90.1- 2013              |
| 90.1-2013  | 250,000,000                 | no max                      |                                                     |                                  |                                0.82 | Boiler with minimum turndown                       | From 90.1- 2013              |
| 90.1-2016  | -                           | 299,999                     |                                                0.82 |                                  |                                     | Boiler with no minimum turndown                    | From 90.1- 2016              |
| 90.1-2016  | 300,000                     | 999,999                     |                                                     |                              0.8 |                                     | Boiler with no minimum turndown                    | From 90.1- 2016              |
| 90.1-2016  | 1,000,000                   | 249,999,999                 |                                                     |                              0.8 |                                     | Boiler with minimum                                | From 90.1- 2016              |
| 90.1-2016  | 250,000,000                 | no max                      |                                                     |                                  |                                0.82 | turndown                                           | From 90.1- 2016              |
| 90.1-2019  | -                           | 299,999                     |                                                0.84 |                                  |                                     | Boiler with no minimum turndown                    | From 90.1- 2019              |
| 90.1-2019  | 300,000                     | 999,999                     |                                                     |                              0.8 |                                     | Boiler with no minimum turndown                    | From 90.1- 2019              |
| 90.1-2019  | 1,000,000                   | 249,999,999                 |                                                     |                              0.8 |                                     | Boiler with minimum turndown                       | From 90.1- 2019              |
| 90.1-2019  | 250,000,000                 | no max                      |                                                     |                                  |                                0.82 | Boiler with minimum turndown                       | From 90.1- 2019              |

Btu = British thermal unit

Table 3. Boiler Performance Curves [5]

| Name                             | Form   | Dependent Variable    | Independent Variable 1   |   coeff_1 |   coeff_2 | coeff_3   |   coeff_4 | Notes                                                                   |
|----------------------------------|--------|-----------------------|--------------------------|-----------|-----------|-----------|-----------|-------------------------------------------------------------------------|
| Boiler constant efficiency curve | Cubic  | Efficiency multiplier | Part load ratio          |         1 |         0 | 0         |         0 | From DOE Reference                                                      |
| Boiler with minimum turndown     |        |                       |                          |    0.7791 |    1.4745 | -2.5795   |    1.3467 | Building From Regression of Prototype Building Energy Management System |
| Boiler with no minimum turndown  |        |                       |                          |    0.7463 |    1.3196 | - 2.2154s |    1.1674 | From Regression of Prototype Building Energy                            |

Figure 3. Boiler efficiency multiplier as a function of PLR [6]

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95014.yaml
     source: 95014_images/image_000004_306e1366784900d7d9c921f7c82ea2486e18aa0f7ecf6f201c80ace7e54877b5.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 3. Scatter plot of boiler efficiency multiplier against boiler part load ratio for the three ComStock cubic performance curves, with the constant curve flat at 1.0 and the two turndown curves rising from about 0.75 and 0.78 at zero load to about 1.27 and 1.17 at a PLR of 1.3](95014_images/image_000004_306e1366784900d7d9c921f7c82ea2486e18aa0f7ecf6f201c80ace7e54877b5.png)

Scatter plot with markers only and no connecting lines, reproducing the output of the three cubic performance curves listed in Table 3. X-axis: Boiler Part Load Ratio, 0 to 1.4. Y-axis: Boiler Efficiency Multiplier, 0 to 1.4. Three series are plotted at PLR steps of 0.1. Blue is the Boiler constant efficiency curve and sits flat at exactly 1.0 across the whole range, matching its coefficients of 1, 0, 0, 0. Grey is Boiler with minimum turndown (0.7791 + 1.4745*PLR - 2.5795*PLR^2 + 1.3467*PLR^3): it starts at about 0.78 at zero PLR, crosses 1.0 near PLR 0.3, stays within a few percent of 1.0 through the middle of the range, and rises to about 1.17 at PLR 1.3. Orange is Boiler with no minimum turndown (0.7463 + 1.3196*PLR - 2.2154*PLR^2 + 1.1674*PLR^3): it starts lower at about 0.75, tracks slightly below the grey series to PLR 0.5, then rises more steeply to about 1.27 at PLR 1.3. The point for Section 2 is that ComStock baseline boilers are penalized at very low part load and only the constant curve is load independent; which curve a model receives is assigned by template and capacity in Table 2.

