<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/95014.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy25osti/95014.pdf | publication_url: https://docs.nlr.gov/docs/fy25osti/95014.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/95014.md | section: 3  Modeling Approach | lines: 444-494 -->
## 3  Modeling Approach

This measure replaces traditional existing natural gas or fuel oil boilers in the ComStock baseline models with condensing gas boilers. The implementation of this measure is fairly simple-it upgrades the nominal thermal efficiency of the existing boiler object to represent the more efficient condensing boiler operation. In addition, it modifies the performance curves to represent those of a condensing boiler. Finally, it implements outdoor air reset to allow supply temperatures to drop below the traditional set point of 180°F.

This measure is modeled as a minimal boiler upgrade, in which only the boiler is replaced. All other equipment, such as coils, piping, and pumps, remains the same as in the original building. This is meant to represent a less involved, lower-cost boiler retrofit that may be more realistic for building owners than replacing all hydronic equipment in the building. In practice, boilers are often simply swapped out with condensing boilers with no adjustments to the system [1]. This will result in less-than-optimal performance of the condensing boiler but represents more realistic energy savings for the retrofit. This measure will make some adjustments to the system, including outdoor air reset, to ensure that condensing mode efficiencies are achieved. However, it will not replace or re-autosize any other equipment in the hydronic system, representing a minimally invasive upgrade scenario.

To determine an appropriate nominal thermal efficiency to use for modeling, we analyzed the condensing boilers in the Air-Conditioning, Heating, and Refrigeration (AHRI) Directory of Certified Product Performance [7]. The database contains nearly 500 condensing boiler products sold in the United States and Canada. We plotted the thermal efficiencies of all AHRI condensing boiler products to understand the distribution of possible efficiencies. As shown in Figure 4, thermal efficiencies ranged from 82%-100%. Most products fell into the 94%-98% efficiency range, with the most common being 94%-96%. For this reason, we selected 95% efficiency for modeling to represent the median efficiency level of commercially available products.

Figure 4. Distribution of thermal efficiencies for AHRI condensing boiler products

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95014.yaml
     source: 95014_images/image_000005_e9730a8ba76c7600cc516e6483a3ed0b56850460f8f8acf571164ec9a9f3a319.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 4. Bar histogram titled Condensing Boiler Efficiencies of AHRI Products showing product quantity by thermal efficiency bin, peaking at about 158 products in the 94 to 96% bin and about 148 in the 96 to 98% bin](95014_images/image_000005_e9730a8ba76c7600cc516e6483a3ed0b56850460f8f8acf571164ec9a9f3a319.png)

Histogram titled Condensing Boiler Efficiencies of AHRI Products. X-axis: Thermal Efficiency, as nine labeled bins reading 82-84%, 84-85%, 86-88%, 88-90%, 90-92%, 92-94%, 94-96%, 96-98%, 98-100%. Y-axis: Quantity, 0 to 180 in steps of 20. Approximate bar heights are 82-84% about 22, 84-85% about 16, 86-88% about 21, 88-90% about 2, 90-92% about 61, 92-94% about 48, 94-96% about 158, 96-98% about 148, and 98-100% about 17. The bars sum to roughly 490, consistent with the Section 3 statement that the AHRI Directory of Certified Product Performance contains nearly 500 condensing boiler products sold in the United States and Canada. The distribution is strongly skewed toward high efficiency: values range from 82% to 100%, most products fall in the 94%-98% range, and the most common bin is 94%-96%. On that basis ComStock models the condensing boiler upgrade at 95% nominal thermal efficiency, described in the text as the median efficiency level of commercially available products. Note that the second bin is printed as 84-85%, one point wide where every other bin is two points, so no bin covers 85%-86%.

In addition to thermal efficiency, we conducted research into new performance curves. Boiler performance curves are typically boiler efficiency as a function of PLR and water temperature (either entering or leaving water temperature). We were unable to find raw performance data from manufacturers; however, there were several sources with performance curve maps or images, including from Lochinvar high-efficiency boilers and water heaters [8], ASHRAE [3], New Jersey's Clean Energy Program [9], and kW Engineering [10]. The curves or images from the four sources were all similar and follow the trend shown in Figure 5. The shape of the curve reflects the boiler performance described in Figure 5, where sharp increases in efficiency are not seen until an EWT of ~135°F or lower is achieved.

Figure 5. Condensing boiler performance curves from ASHRAE report; boiler efficiency versus entering water temperature, shown in °F, for various part load ratios [3]

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95014.yaml
     source: 95014_images/image_000006_1fbde5832896dda033dffcda803c41ef4a6dd30524cf32a7b6fbe83ed8612f43.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 5. Line chart titled Boiler Efficiency Curve plotting boiler efficiency against entering water temperature in degrees Fahrenheit for 100%, 50% and 10% load, all falling from about 98-99% near 80 F to a flat plateau near 90% above 140 F](95014_images/image_000006_1fbde5832896dda033dffcda803c41ef4a6dd30524cf32a7b6fbe83ed8612f43.png)

Line chart titled Boiler Efficiency Curve, redrawn from the ASHRAE reference. X-axis: Entering Water Temperature (EWT), 80 to 180 in 20-degree steps, with plotted data stopping near 160 F. Y-axis: Boiler Efficiency, 89% to 100% on 1-point gridlines. Three curves are labeled in the legend as 100% Load, 50% Load and 10% Load. All three start high, roughly 98% to 99% at an EWT of 80 F with the lowest load highest, hold a shallow slope out to about 100 F, fall steeply between roughly 105 F and 130 F, and converge onto a nearly flat noncondensing plateau near 90% from 140 F upward where the three loads are indistinguishable. Section 3 uses the shape to make two points: sharp increases in efficiency are not seen until an EWT of about 135 F or lower is achieved, and the curves from all four sources consulted (Lochinvar, ASHRAE, New Jersey's Clean Energy Program and kW Engineering) follow this same trend. The modeling target of a 140 F supply with a 40 F delta-T, that is a 100 F return, sits on the steep condensing portion of the curve at 93%-96% depending on part load ratio.

Because these curves were all similar, the Lochinvar curves, which are for a Crest condensing boiler unit, were used for modeling. This is because the graph was the most granular and could be parsed. The Lochinvar curve shows boiler efficiency as a function of return water temperature. We performed a manual data extraction on the Lochinvar performance curves to convert the image to biquadratic performance maps compatible with EnergyPlus ® . In Figure 6, the Lochinvar performance curve from their catalog is shown on top, and the manually created performance curve we used for modeling is shown on the bottom.

Figure 6. Lochinvar Crest condensing boiler performance curve from catalog (top) versus modeled performance curve after manual data extraction (bottom)

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95014.yaml
     source: 95014_images/image_000007_5ea0c11c509f0aadcf23b120f6c91982ff83997a3bb27ed6525657f27a34370d.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 6. Two stacked line charts comparing the Lochinvar Crest catalog boiler efficiency curve on top with the manually re-extracted curve used for modeling below, both plotting efficiency against return water temperature at firing rates of 5%, 50% and 100%](95014_images/image_000007_5ea0c11c509f0aadcf23b120f6c91982ff83997a3bb27ed6525657f27a34370d.png)

Two stacked panels, both plotting boiler efficiency against return water temperature for three firing rates. Top panel is the manufacturer catalog image, headed Firing Rates with the legend Efficiency @ 5% (blue), Efficiency @ 50% (orange) and Efficiency @ 100% (green). X-axis: Water Return Temperature F, 60 to 170. Y-axis: Efficiency%, 85% to 100% on grey banded gridlines. The 5% firing-rate curve is highest throughout, starting near 99% at a 70 F return, and the 100% curve is lowest, starting near 97%. All three fall steeply between about 100 F and 130 F and flatten near 87%-88% by 150 F. The bottom panel is the curve manually digitized from that image for EnergyPlus, drawn with markers at roughly 5-degree intervals; its axes are Return Water Temperature (F) from 60 to 160 and Boiler Efficiency from 86% to 100%, with the same three series. The two panels are visually near-identical in level, spread and inflection point, which is the point of the figure: Section 3 states the Lochinvar Crest curves were chosen because that graph was the most granular and could be parsed, and were converted by manual data extraction into biquadratic performance maps compatible with EnergyPlus.

Another consideration for modeling is a reduced hot water supply temperature, which is required for high-efficiency condensing operation to occur. According to the Lochinvar product manual, a supply temperature of 140°F is recommended [11]. A delta-T of 40°F, which corresponds to a return temperature of 100°F, is reasonable based on a Cleaver-Brooks study [12], as well as other sources cited throughout this document. A return temperature of 100°F corresponds to efficiencies of 93%-96%, depending on the PLR. Although higher efficiencies can be achieved with return temperatures closer to 80°F, this is difficult to achieve in practice; therefore, we used a more conservative delta-T for modeling.

A supply air temperature reset based on the outdoor air temperature will be implemented in this measure to allow for the lower supply temperatures required to achieve condensing operation. The supply air temperature reset will scale linearly between the traditional boiler set point of 180°F and a lower boiler set point of 140°F. When outdoor air temperatures are below 20°F, the supply temperature will be 180°F, but when the outdoor air temperatures reach 50°F, the supply water temperature will be 140°F. This allows for more efficient operation of the boiler during shoulder seasons or warmer winter days, when less heat is needed to maintain indoor temperatures.

As mentioned earlier, this measure is being modeled as a minimal boiler retrofit in which only the boiler is replaced. All other equipment, such as coils, piping, and pumps, remains the same size as in the original building. Therefore, no components are re-autosized in this measure.

