<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/95014.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy25osti/95014.pdf | publication_url: https://docs.nlr.gov/docs/fy25osti/95014.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/95014.md | section: 3.1  Applicability | lines: 495-511 -->
## 3.1  Applicability

Figure 7 shows the heating type distribution among the ComStock buildings. This measure is applicable to buildings that use gas boilers as a heating source, which account for 25% of the ComStock baseline floor area. In addition, there is one HVAC system that is classified as 'WSHP' for the heating type-'DOAS with water-source heat pumps cooling tower with boiler'-which also uses a boiler for heating. This brings the total applicable floor area to approximately 26%.

Buildings with boiler systems account for 26% of the floor area and 56% of the natural gas heating consumption in ComStock. Table 1 shows a breakdown of HVAC system types that are applicable to this measure and their respective percentages of floor area.

Figure 7. Breakdown of ComStock floor area and natural gas energy consumption by heating type

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95014.yaml
     source: 95014_images/image_000008_710e423e61e037e3e9f44577828a0d04079aeb0a0646e628bb5ab5ca6ea68c46.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 7. Paired horizontal bar chart of ComStock floor area share and natural gas heating energy share by HVAC heat type, with boilers at 25.3% of floor area but 55.7% of natural gas heating energy](95014_images/image_000008_710e423e61e037e3e9f44577828a0d04079aeb0a0646e628bb5ab5ca6ea68c46.png)

Paired horizontal bar chart grouped by the ComStock characteristic in.hvac_heat_type. Rows top to bottom: Furnace, Electric Resistance, Boiler, ASHP, District, GSHP, WSHP. Left panel, Total Weighted Square Footage (sqft) on a 0% to 40% axis: Furnace 35.2%, Electric Resistance 28.4%, Boiler 25.3%, ASHP 6.2%, District 3.3%, GSHP 1.3%, WSHP 0.3%; these sum to 100.0%. Right panel, Total Weighted Natural Gas Heating Energy (TBtu) on a 0% to 60% axis: Boiler 55.7%, Furnace 43.8%, WSHP 0.5%, and 0.0% for Electric Resistance, ASHP, District and GSHP; these also sum to 100.0%. The contrast is the applicability argument in Section 3.1: boilers occupy about a quarter of stock floor area but account for well over half of natural gas heating energy. The measure applies to gas-boiler buildings, 25.3% of floor area, plus the one WSHP system type that also uses a boiler, DOAS with water-source heat pumps and cooling tower with boiler at 0.3%, giving approximately 26% applicable floor area. Boiler plus WSHP on the right panel is 56.2%, matching the Table 1 total exactly.

