<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/95014.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy25osti/95014.pdf | publication_url: https://docs.nlr.gov/docs/fy25osti/95014.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/95014.md | section: 5.2  Stock Energy Impacts | lines: 661-688 -->
## 5.2  Stock Energy Impacts

The Condensing Boiler measure demonstrates 1.7% total site energy savings (83 TBtu) for the U.S. commercial building stock modeled in ComStock. The savings contributions by end use and fuel type are summarized in Table 9 and illustrated in Figure 10.

Table 9. Summary of Site Energy Savings From Upgrade Measure Application Versus the ComStock Baseline

| End Use/Fuel Type   | Percent Site Energy Savings (All Buildings)   | Percent Site Energy Savings (Applicable Buildings Only)   |   Absolute Site Energy Savings (TBtu) |
|---------------------|-----------------------------------------------|-----------------------------------------------------------|---------------------------------------|
| Total Natural Gas   | 5.6%                                          | 12.6%                                                     |                                  84.8 |
| Total Other Fuel    | 2.4%                                          | 15.7%                                                     |                                   1.0 |
| Total Heating       | 6.6%                                          | 15.6%                                                     |                                  85.8 |
| Total Site Energy   | 1.7%                                          | 5.9%                                                      |                                  83.4 |

As shown in Figure 10, most of the annual site energy savings for the Condensing Boiler measure are seen in natural gas heating. Swapping out traditional boilers with higher-efficiency condensing gas boilers reduces the energy used for natural gas space heating by 8.8% across the building stock. In addition, the baseline also contains a small fraction of fuel oil boilers, so we also see savings in 'other fuel heating.' There are very minor (&lt;0.2%) changes in cooling and fan energy. These are residual effects of swapping out the heating system that can impact zone temperatures and operation of the HVAC system. All other end uses are unaffected by the measure, as expected.

Figure 10. Comparison of annual site energy consumption between the ComStock baseline and the Condensing Boiler measure scenario for the full stock (left) and applicable buildings only (right)

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95014.yaml
     source: 95014_images/image_000012_a493127111b3d8964abe8b0292451122e7a46e348a1ea6be5fd97a6502208d6a.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 10. Two side-by-side stacked bar charts of annual site energy consumption in TBtu comparing the ComStock baseline against the Condensing Boilers scenario, for the full stock (4,865 down to 4,782 TBtu) and for applicable buildings only (1,432 down to 1,348 TBtu)](95014_images/image_000012_a493127111b3d8964abe8b0292451122e7a46e348a1ea6be5fd97a6502208d6a.png)

Two side-by-side panels of stacked bars, each holding a Baseline bar and a Condensing Boilers bar and sharing one 17-entry legend: eleven electricity end uses (Heat Rejection, Heat Recovery, Pumps, Refrigeration, Exterior Lighting, Water Systems, Heating, Interior Lighting, Cooling, Fans, Interior Equipment), three natural gas (Water Systems, Heating, Interior Equipment), two other fuel (Water Systems, Heating) and two district heating (Water Systems, Heating). Stacking order is the reverse of the legend, so Interior Equipment Electricity is the bottom band. Left panel, full stock, y-axis Annual Energy Consumption (TBtu) 0 to 5,000: printed totals 4,865 baseline and 4,782 with the measure, about 83 TBtu lower. Right panel, applicable buildings only, y-axis 0 to 1,400: 1,432 and 1,348, about 84 TBtu lower. The tall hatched red Heating Natural Gas band is the only band that visibly shrinks. Per Table 9 and Table ES-2 the natural gas saving is 84.8 TBtu, 5.6% across all buildings and 12.6% among applicable buildings; other fuel heating saves 1.0 TBtu, total site energy 83.4 TBtu, and cooling and fan changes are under 0.2%. The left-panel totals exceed Table ES-2's 4,751.2 TBtu because this chart also counts district heating end uses, which that table omits.

Energy consumption is categorized by both fuel type and end use.

