<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/95015.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy25osti/95015.pdf | publication_url: https://docs.nlr.gov/docs/fy25osti/95015.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/95015.md | section: 1  Technology Summary | lines: 305-323 -->
## 1  Technology Summary

Electric resistance boilers (often referred to as electric boilers) use electric resistance elements to heat water for space heating. They offer an electric alternative to traditional fuel-fired boilers and can accomplish fuel switching of the space heating load in buildings. Water is heated by the electric boiler and circulated through the building's heating system. The hot water is pumped into hydronic heating coils, which emit warm air to the space. After the heat has been released from the water, the colder water is then recirculated back to the boiler until it needs to be heated again. This process is illustrated in Figure 1 [1]. Compared to other electric options, such as heat pumps, electric boilers are generally considered to have a lower first cost with simpler operation, albeit with lower performance, which can reduce operational benefits.

Figure 1. Electric boiler diagram [1]

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95015.yaml
     source: 95015_images/image_000002_54779643b7747b3977197bb9cd286f46b1c0e225867f7b72adc06e958044560e.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 1. Schematic diagram of an electric boiler system serving space heating and domestic hot water, showing the boiler, hot water cylinder, radiators, and valves](95015_images/image_000002_54779643b7747b3977197bb9cd286f46b1c0e225867f7b72adc06e958044560e.png)

Figure 1 is a third-party schematic titled "Electric Boiler Diagram - Heating and Hot Water", carrying a GreenMatch logo in the upper right. It shows a residential-style hydronic layout rather than ComStock model output. Labeled components: "Mains water" entering at the upper left, a "Balanced supply" branch, a "Hot water cylinder" on the left, "The boiler" as a wall-mounted unit in the center with a small display panel, and two stacked "Radiator" panels on the right. Piping is color-coded, with blue for cold or return water and red for heated supply. Three valve groups are called out: "Full bore valves" and "Zone valves" beneath the boiler, and a "System drain point" at the bottom right. The figure is illustrative context for what an electric boiler is and how it connects to a hydronic distribution loop; it conveys no ComStock results.

Electric boilers can typically be easily retrofitted in buildings with existing fuel-fired boilers. Because no combustion occurs, a boiler heating surface and flue gas venting are not necessary [2], which simplifies the installation and space constraints. The only retrofit consideration is ensuring that the existing building has the proper electrical infrastructure to support the new electric heating system as well as capping old flue gas vents. Electric boilers can produce the same supply temperatures as gas boilers, so existing coil sizes with different supply temperatures are generally not a concern with this retrofit concept.

Electric resistance boilers operate at nearly 100% efficiency, whereas traditional atmospheric fuel-fired boilers operate at 75%-85% efficiency. Despite this improved efficiency, electric boilers have had low adoption due to the high electricity prices compared to natural gas, making them difficult to be cost-effective, especially in heating-dominated climates [3], [4]. Electric boilers also have slower recovery times than fuel-fired boilers because the electric resistance components are limited by the electrical power input available. Fuel-fired boilers can draw high volumes of energy without the same infrastructure constraints, allowing them to achieve higher heating capacities and faster recovery times. However, electric boilers can be an option for buildings without natural gas service, or in locations where electricity prices are comparable to natural gas prices. Hybrid natural gas/electric boilers do exist-they alternate which fuel is being used based on electricity and gas prices throughout the day; however, this ComStock measure will focus on a fully electric boiler to enables analysis for scenarios where fuel switching is appropriate.

