<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/95015.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy25osti/95015.pdf | publication_url: https://docs.nlr.gov/docs/fy25osti/95015.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/95015.md | section: 2  ComStock Baseline Approach | lines: 324-392 -->
## 2  ComStock Baseline Approach

Of the buildings represented in ComStock™, approximately 26% are served by boiler heating systems; however, these systems represent more than 56% of the natural gas heating energy in the baseline stock. This measure will be applicable to the heating, ventilating, and airconditioning (HVAC) system types shown in Table 1., along with the respective percentages of the ComStock floor area and natural gas heating energy that they represent.

Table 1. Boiler HVAC Systems in ComStock and Respective Percentages of Floor Area

| HVAC System Type                                                                  | Percentage of ComStock Floor Area   | Percentage of ComStock Natural Gas Heating Energy   |
|-----------------------------------------------------------------------------------|-------------------------------------|-----------------------------------------------------|
| Packaged variable air volume (PVAV) with gas boiler reheat                        | 9.7%                                | 18.9%                                               |
| Variable air volume (VAV) chiller with gas boiler reheat                          | 6.5%                                | 13.3%                                               |
| VAV air-cooled chiller with gas boiler reheat                                     | 4.2%                                | 11.9%                                               |
| Packaged single-zone air conditioner (PSZ-AC) with gas boiler                     | 1.8%                                | 6.1%                                                |
| Packaged terminal air conditioner (PTAC) with gas boiler                          | 1.3%                                | 2. 0%                                               |
| Dedicated outdoor air system (DOAS) with fan coil air- cooled chiller with boiler | 1.1%                                | 2. 6%                                               |
| DOAS with fan coil chiller with boiler                                            | 0.6%                                | 0. 9%                                               |
| DOAS with water source heat pumps cooling tower with boiler                       | 0.3%                                | 0. 5%                                               |
| Total                                                                             | 25.5%                               | 56.2%                                               |

The current version of boilers in ComStock are gas- or fuel oil-fired, noncondensing boilers, with efficiencies generally around 80% [5]. Their efficiencies were determined using the U.S. Department of Energy's reference building templates and capacities. The values are summarized in Table 2 [5]. Three different cubic performance curves based on the part load ratio (PLR) are used to adjust the boiler efficiency, as shown in Table 3, based on size and vintage. Figure 2 shows the variations of boiler efficiency multipliers with PLR based on the three performance curves, a graphical representation of the curves' output [6]. All ComStock boilers have a heating set point of 180°F and can modulate flow based on heating load.

| Table 2. Boiler Efficiency and Performance Curve Assignment [5]   | Table 2. Boiler Efficiency and Performance Curve Assignment [5]   | Table 2. Boiler Efficiency and Performance Curve Assignment [5]   | Table 2. Boiler Efficiency and Performance Curve Assignment [5]   | Table 2. Boiler Efficiency and Performance Curve Assignment [5]   | Table 2. Boiler Efficiency and Performance Curve Assignment [5]   | Table 2. Boiler Efficiency and Performance Curve Assignment [5]   | Table 2. Boiler Efficiency and Performance Curve Assignment [5]   |
|-------------------------------------------------------------------|-------------------------------------------------------------------|-------------------------------------------------------------------|-------------------------------------------------------------------|-------------------------------------------------------------------|-------------------------------------------------------------------|-------------------------------------------------------------------|-------------------------------------------------------------------|
| Template                                                          | Minimum Capacity (Btu/hr)                                         | Maximum Capacity (Btu/hr)                                         | Minimum Annual Fuel Utilization Efficiency (AFUE)                 | Minimum Thermal Efficiency (%)                                    | Minimum Combustion Efficiency (%)                                 | Efficiency function of part load ratio (EFFFPLR)                  | Notes                                                             |
| Pre-1980                                                          | -                                                                 | 299,999                                                           |                                                                   | 0.73                                                              |                                                                   | Boiler constant efficiency curve                                  | From U.S. Department of Energy                                    |
| Pre-1980                                                          | 300,000                                                           | No max                                                            |                                                                   | 0.74                                                              |                                                                   | Boiler constant efficiency curve                                  | From U.S. Department of Energy                                    |
| Pre-1980                                                          | 250,000,000                                                       | 249,999,999                                                       |                                                                   | 0.76                                                              |                                                                   | Boiler constant efficiency curve                                  | Reference Buildings                                               |
| 1980-2004                                                         | -                                                                 | 299,999                                                           | 0.8                                                               |                                                                   |                                                                   |                                                                   | From 90.1- 1989                                                   |
| 1980-2004                                                         | 300,000                                                           | 249,999,999                                                       |                                                                   |                                                                   | 0.8                                                               |                                                                   | From 90.1- 1989                                                   |
| 90.1-2004                                                         | -                                                                 | 299,999                                                           | 0.8                                                               |                                                                   |                                                                   | Boiler with no minimum turndown                                   | From 90.1- 2004                                                   |
| 90.1-2004                                                         | 300,000                                                           | 249,999,999                                                       |                                                                   | 0.75                                                              |                                                                   | Boiler with no minimum turndown                                   | From 90.1- 2004                                                   |
| 90.1-2004                                                         | 250,000,000                                                       | No max                                                            |                                                                   |                                                                   | 0.8                                                               | Boiler with no minimum turndown                                   | From 90.1- 2004                                                   |
| 90.1-2007                                                         | -                                                                 | 299,999                                                           | 0.8                                                               |                                                                   |                                                                   |                                                                   | From 90.1- 2007                                                   |
| 90.1-2007                                                         | 300,000                                                           | 249,999,999                                                       |                                                                   | 0.8                                                               |                                                                   |                                                                   | From 90.1- 2007                                                   |
| 90.1-2007                                                         | 250,000,000                                                       | No max                                                            |                                                                   |                                                                   | 0.82                                                              |                                                                   | From 90.1- 2007                                                   |
| 90.1-2010                                                         | -                                                                 | 299,999                                                           | 0.8                                                               |                                                                   |                                                                   |                                                                   | From 90.1- 2010                                                   |
| 90.1-2010                                                         | 300,000                                                           | 249,999,999                                                       |                                                                   | 0.8                                                               |                                                                   |                                                                   | From 90.1- 2010                                                   |
| 90.1-2010                                                         | 250,000,000                                                       | No max                                                            |                                                                   |                                                                   | 0.82                                                              |                                                                   |                                                                   |
| 90.1-2013                                                         | -                                                                 | 299,999                                                           | 0.82                                                              |                                                                   |                                                                   |                                                                   | From 90.1- 2013                                                   |
| 90.1-2013                                                         | 300,000                                                           | 999,999                                                           |                                                                   | 0.8                                                               |                                                                   |                                                                   | From 90.1- 2013                                                   |
| 90.1-2013                                                         | 1,000,000                                                         | 249,999,999                                                       |                                                                   | 0.8                                                               |                                                                   | Boiler with minimum turndown                                      | From 90.1- 2013                                                   |
| 90.1-2013                                                         | 250,000,000                                                       | No max                                                            |                                                                   |                                                                   | 0.82                                                              | Boiler with minimum turndown                                      | From 90.1- 2013                                                   |
| 90.1-2016                                                         | -                                                                 | 299,999                                                           | 0.82                                                              |                                                                   |                                                                   | Boiler with no minimum turndown                                   | From 90.1- 2016                                                   |
| 90.1-2016                                                         | 300,000                                                           | 999,999                                                           |                                                                   | 0.8                                                               |                                                                   | Boiler with no minimum turndown                                   | From 90.1- 2016                                                   |
| 90.1-2016                                                         | 1,000,000                                                         | 249,999,999                                                       |                                                                   | 0.8                                                               |                                                                   | Boiler with minimum turndown                                      | From 90.1- 2016                                                   |
| 90.1-2016                                                         | 250,000,000                                                       | No max                                                            |                                                                   |                                                                   | 0.82                                                              |                                                                   | From 90.1- 2016                                                   |
| 90.1-2019                                                         | -                                                                 | 299,999                                                           | 0.84                                                              |                                                                   |                                                                   | Boiler with no minimum turndown                                   | From 90.1- 2019                                                   |
| 90.1-2019                                                         | 300,000                                                           | 999,999                                                           |                                                                   | 0.8                                                               |                                                                   | Boiler with no minimum turndown                                   | From 90.1- 2019                                                   |
| 90.1-2019                                                         | 1,000,000                                                         | 249,999,999                                                       |                                                                   | 0.8                                                               |                                                                   | Boiler with minimum turndown                                      | From 90.1- 2019                                                   |
| 90.1-2019                                                         | 250,000,000                                                       | No max                                                            |                                                                   |                                                                   | 0.82                                                              | Boiler with minimum turndown                                      | From 90.1- 2019                                                   |

Table 3. Boiler Performance Curves [5]

| Name                            | Form                  | Dependent Variable   | Independent Variable 1   |   coeff_1 |   coeff_2 |   coeff_3 |   coeff_4 | Notes                                                          |
|---------------------------------|-----------------------|----------------------|--------------------------|-----------|-----------|-----------|-----------|----------------------------------------------------------------|
| Cubic                           | Efficiency multiplier | PLR                  |                          |         1 |         0 |         0 |         0 | Boiler constant efficiency curve From U.S. Department of       |
| Boiler with minimum turndown    | Efficiency multiplier | PLR                  |                          |    0.7791 |    1.4745 |   -2.5795 |    1.3467 | From regression of prototype                                   |
| Boiler with no minimum turndown | Efficiency multiplier | PLR                  |                          |    0.7463 |    1.3196 |   -2.2154 |    1.1674 | From regression of prototype building Energy Management System |

Figure 2. Boiler efficiency multiplier as a function of PLR [6]

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95015.yaml
     source: 95015_images/image_000003_18effbc7ce6772b778c0216213ef43a162be9d5ebd183127eb0f292a837e6b86.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 2. Scatter plot of boiler efficiency multiplier as a function of boiler part load ratio for the three performance curves used in ComStock](95015_images/image_000003_18effbc7ce6772b778c0216213ef43a162be9d5ebd183127eb0f292a837e6b86.png)

Figure 2 is a scatter plot with "Boiler Part Load Ratio" (PLR) on the x-axis from 0 to 1.4 and "Boiler Efficiency Multiplier" on the y-axis from 0 to 1.4. It plots the output of the three cubic performance curves listed in Table 3. One series is flat at a multiplier of exactly 1.0 across the whole PLR range -- this is the boiler constant efficiency curve, which applies no part-load correction. The other two series are nearly coincident and rise monotonically: they start at roughly 0.75 and 0.78 at PLR 0, cross a multiplier of about 1.0 near PLR 0.4-0.5, sit near 1.0 through the middle of the range, and continue up to roughly 1.16-1.30 at PLR 1.2-1.3. These two are the "Boiler with minimum turndown" and "Boiler with no minimum turndown" curves; their coefficients differ only slightly (intercepts 0.7791 and 0.7463 per Table 3) so they overlap for most of the range and cannot be reliably told apart by eye in this plot. The practical reading is that boilers assigned a turndown curve lose roughly 20%-25% of their rated efficiency at very low load, whereas boilers on the constant curve are modeled at rated efficiency regardless of load.

