<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/95015.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy25osti/95015.pdf | publication_url: https://docs.nlr.gov/docs/fy25osti/95015.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/95015.md | section: 5.2  Stock Energy Impacts | lines: 531-559 -->
## 5.2  Stock Energy Impacts

The electric boiler measure demonstrates 2.5% total site energy savings (123 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock. The savings contributions by end use and fuel type are summarized in Table 8 and illustrated in Figure 6.

Table 8. Summary of Site Energy Savings From the Electric Boiler Measure Application vs. the ComStock Baseline

| End Use/ Fuel Type   |   Absolute Savings (TBtu) |   Baseline Total, All Buildings (TBtu) | Percent Savings, All Buildings (%)   |   Baseline Total, Applicable Buildings Only (TBtu) | Percent Savings, Applicable Buildings Only (%)   |
|----------------------|---------------------------|----------------------------------------|--------------------------------------|----------------------------------------------------|--------------------------------------------------|
| Total natural gas    |                     533.0 |                                 1524.1 | 35.0%                                |                                              418.2 | 76.5%                                            |
| Total electricity    |                    -425.0 |                                 3173.4 | -13.4%                               |                                              754.0 | -56.6%                                           |
| Total heating        |                     122.6 |                                 1309.0 | 9.4%                                 |                                              548.6 | 22.3%                                            |
| Gas heating          |                     542.0 |                                  965.2 | 56.2%                                |                                              542.0 | 100.0%                                           |
| Other fuel heating   |                       6.6 |                                   42.7 | 15.5%                                |                                                6.6 | 100.0%                                           |
| Electric heating     |                    -426.0 |                                  260.1 | -163.8%                              |                                                  0 | NA                                               |
| Total                |                     122.6 |                                 4865.4 | 2.5%                                 |                                             1431.8 | 8.6%                                             |

As shown in Figure 6, most of the annual site energy savings for the electric boiler measure are seen in natural gas heating. Much of the stock's natural gas space heating load is converted to electric space heating when replacing traditional natural gas boilers with electric boilers. The baseline also contains a small amount of fuel oil boilers, so we also see savings in 'other fuel heating.' The electric boiler in the measure scenario is more efficient than the baseline combustion fuel boiler; therefore, we see overall stock site energy savings of 2.5%, and total heating savings of 9.4%. But site energy savings does not directly translate to emissions or utility bill savings because this measure involves fuel switching of a major end use (this will be discussed in subsequent sections). The stock electric heating load nearly triples due to the new electric heating load in buildings that received the electric boiler measure. All other end uses are unaffected by the measure, as expected.

Figure 6. Comparison of annual site energy consumption between the ComStock baseline and the electric boiler measure scenario for the full stock (left) and applicable buildings only (right). Energy consumption is categorized both by fuel type and end use.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95015.yaml
     source: 95015_images/image_000007_41085ceefc5aa3a21019c9891e7077ea702b1a8d977dce9a880afceb2f124fe3.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 6. Stacked bar comparison of annual site energy consumption between the ComStock baseline and the electric boiler measure scenario, for the full stock and for applicable buildings only](95015_images/image_000007_41085ceefc5aa3a21019c9891e7077ea702b1a8d977dce9a880afceb2f124fe3.png)

Figure 6 is a two-panel stacked bar chart of annual site energy consumption in trillion British thermal units (TBtu), segmented by end use and fuel with an 18-entry legend. The left panel covers the full stock: ComStock Baseline 4865 TBtu versus Electric Resistance Boiler 4743 TBtu, a reduction of about 2.5%. The right panel covers applicable buildings only, on a y-axis reaching 1400 TBtu: Baseline 1432 TBtu versus Electric Resistance Boilers 1309 TBtu, a reduction of about 8.6%. In both panels the visible change is a swap rather than a shrink: the hatched Heating Natural Gas segment in the baseline is replaced by a solid Heating Electricity segment in the measure scenario, printed as 686.1 TBtu in the full-stock panel and 426.3 TBtu in the applicable-buildings panel. Untouched end uses hold constant -- Interior Equipment Electricity stays at 740.2 TBtu full-stock and 188.5 TBtu for applicable buildings, and cooling, fans, and lighting segments are unchanged. Site energy falls modestly because the electric boiler is modeled at 100% thermal efficiency against roughly 80% for the noncondensing gas boiler it replaces. Panel totals are read with high confidence; individual stacked-segment values are provisional.

