<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/95015.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy25osti/95015.pdf | publication_url: https://docs.nlr.gov/docs/fy25osti/95015.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/95015.md | section: 5.6  Utility Bill Savings Distributions | lines: 621-650 -->
## 5.6  Utility Bill Savings Distributions

Figure 9 and Figure 11 show the percent utility bill savings distributions of the baseline ComStock models versus the electric boiler measure by fuel type and climate zone, respectively, for applicable models. In other words, each data point in the distribution represents the percent utility bill savings between a baseline ComStock model and the corresponding model with measures applied.

When evaluating utility bill savings by fuel type, we see that natural gas and fuel oil bills show 70%-100% bill savings in most buildings, a result of converting the space heating load in applicable buildings to electricity. Electricity bills increase by 1,570% in the middle 50% of buildings when using the mean electricity rate. The total utility bill also sees negative savings (increased bills) of up to 30% for the middle 50% of buildings. This indicates that the increase in electricity bills outweighs the gas and fuel oil bill savings in most buildings. Approximately 25% of buildings (the right whisker) show total utility bill savings .

Figure 10. Percent utility bills savings distribution by fuel type for ComStock models with the electric boiler measure applied

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95015.yaml
     source: 95015_images/image_000011_e87ae381dc95144913861dcfce3e6c3c45ba93c655276eb66eeea07fe5a27983.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 10. Violin and box plot distribution of percent utility bill savings by fuel type for models with the electric boiler measure applied](95015_images/image_000011_e87ae381dc95144913861dcfce3e6c3c45ba93c655276eb66eeea07fe5a27983.png)

Figure 10 is a horizontal violin plot with embedded box plots of per-model percent utility bill savings by fuel type, annotated "Upgrade 17.0: Electric Resistance Boilers (unweighted)". The x-axis runs from about -160% to +100% with a reference line at 0%. Rows top to bottom with model counts: Fuel Oil Bill State Average (n=544), Natural Gas Bill State Average (n=30349), Electricity Bill w/ Mean Rate (n=28210), Bill Mean (n=30752). The two fossil fuel rows cluster on the positive side -- fuel oil almost entirely at 100% savings and natural gas with a box roughly spanning 70%-100% -- because the measure removes the heating fuel bill outright. The electricity row is squarely negative, with a box centered around -40% to -50% and a long left tail past -160%, reflecting the added electric resistance load. The "Bill Mean" row, which is the total bill across all fuels, is also negative but less so, centered around -20% to -30%. The figure shows that at the individual building level the fuel bill savings do not offset the electricity bill increase for most models.

When evaluating the utility bills savings distributions by climate zone, there is a clear correlation between the total utility bills savings and the climate zone. In most climate zones, most buildings will have negative utility bill savings (an increase in their total utility bill) by switching to electric boilers from natural gas or fuel oil. Again, this is a result of current electricity prices being more expensive than natural gas in many locations around the country. In addition, electric resistance heating can result in new demand charges for peak demand-based utility rates. These increases in both electricity energy and peak demand are more pronounced in heating-dominated climates. As we move from warmer climates to colder climates, the increase in utility bills gets larger because the new electric heating load represents a larger portion of a building's total utility bill. In the coldest climates (7 and 8), the median utility bill increases by 45%-65%. In the warmest climates (1 through 3), the median utility bill increases by 0-15%.

Figure 11. Percent utility bills savings distribution by climate zone for ComStock models with the electric boiler measure applied

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95015.yaml
     source: 95015_images/image_000012_c1a042cd9546c44120f08d1039dfcd104094a80f5062d3189af373424afc1e2c.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 11. Violin and box plot distribution of percent utility bill savings by ASHRAE climate zone for models with the electric boiler measure applied](95015_images/image_000012_c1a042cd9546c44120f08d1039dfcd104094a80f5062d3189af373424afc1e2c.png)

Figure 11 is a horizontal violin plot with embedded box plots of per-model percent utility bill savings by ASHRAE climate zone, annotated "Upgrade 17.0: Electric Resistance Boilers (unweighted)". The x-axis runs from about -100% to +80% with a reference line at 0%. Rows top to bottom with model counts: 1A (n=567), 2A (n=1518), 2B (n=760), 3A (n=3542), 3B (n=4238), 3C (n=1264), 4A (n=5266), 4B (n=1325), 4C (n=516), 5A (n=4612), 5B (n=2277), 6A (n=2430), 6B (n=922), 7 (n=1140), 8 (n=44). Every zone has a median on the negative side of zero, so the typical building's total bill rises. The penalty deepens systematically with heating climate: medians in the hot zones 1A through 2B sit close to 0% to -10%, mid zones 3A through 4A land around -15% to -25%, and the cold zones 6A, 6B, 7, and 8 fall to roughly -40% to -70%. Zone 8 has the widest and most negative distribution on the smallest sample (n=44). The trend follows directly from heating load: the colder the zone, the more gas heating gets converted to expensive electric resistance heat.

