<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/95119.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy25osti/95119.pdf | publication_url: https://docs.nlr.gov/docs/fy25osti/95119.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/95119.md | section: Executive Summary | lines: 61-109 -->
## Executive Summary

Building on the 3-year End-Use Load Profiles project to calibrate and validate the U.S. Department of Energy's ResStock™ and ComStock™ models, this work produces national datasets that enable cities, states, utilities, and other stakeholders to answer a wide range of questions regarding their commercial building stock.

ComStock is a highly granular, bottom-up model that uses various data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual subhourly energy consumption of the commercial building stock across the United States. The 'baseline' model is intended to represent the U.S. commercial building stock as it existed in 2018. The methodology of the baseline model is discussed in the ComStock Reference Documentation.

The goal of this work is to develop energy efficiency and demand flexibility measures that cover market-ready technologies and study their mass adoption impact on the baseline building stock. 'Measures' refers to various 'what-if' scenarios that can be applied to buildings. The results for the baseline and measure scenario simulations are published in public datasets that provide insights into building stock characteristics, operational behaviors, utility bill impacts, and annual and subhourly energy usage by fuel type and end use.

This report describes the modeling methodology for a single end-use savings shape measureStandard Performance Heat Pump Rooftop Units Leveraging Lab-Tested Data-and briefly presents the key findings. The full public dataset can be accessed on the ComStock™ data lake or via the Data Viewer at comstock.nrel.gov. The public dataset allows users to create custom aggregations of results for their use case (e.g., filter on a specific county).

The key modeling assumptions and technical details are summarized in Table ES-1.

Table ES-1. Summary of Key Modeling Specifications

| Package Title:          | Lab-Informed Modeling of Standard Performance Heat Pump Rooftop Units                                                                                                                                                                                                                                                                                                                                                                                                                                   |
|-------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Technology Description  | • This measure scenario replaces gas and electric resistance rooftop units (RTUs) in the U.S. commercial building stock with standard efficiency commercial off-the-shelf heat pump rooftop units. • This study uses performance data based on NREL laboratory testing of a 7.5- ton standard efficiency heat pump RTU. This is the main difference between this measure scenario and a similar ComStock measure scenario-Standard Performance Heat Pump Rooftop Units-that uses published manufacturer |
| Performance Assumptions | • Performance data are based on NREL laboratory testing of a standard efficiency 7.5-ton standard efficiency heat pump RTU. • Heat pumps are sized based on the design cooling load, with fully modular                                                                                                                                                                                                                                                                                                 |
| Performance Assumptions | supplemental electric resistance heat used to address heating loads not met by the heat pump.                                                                                                                                                                                                                                                                                                                                                                                                           |
| Performance Assumptions | • Heat pumps are modeled with two stages of cooling and a single stage of heating with a multispeed fan. The minimum airflow ratio is the higher of 40% or the design outdoor air flow.                                                                                                                                                                                                                                                                                                                 |

| Package Title:   | Lab-Informed Modeling of Standard Performance Heat Pump Rooftop Units                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
|------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
|                  | • Heat pump gross capacity and efficiency retention at 0°F are modeled at 36% and 42% respectively, compared to rated conditions at 47°F. • Defrosting of the outdoor coil is modeled with reverse-cycle compressor operation, following the EnergyPlus 'on-demand' control scheme. Defrost operation is locked out above 40°F. • The lockout temperature is 0°F, below which the heat pump is disabled and only supplemental heating is used. • Energy efficiency features such as heat recovery, economizers, and demand control ventilation are unchanged from the corresponding baseline ComStock model. existing gas or |
| Applicability    | • This measure scenario is applied to ComStock models with electric resistance single-zone RTUs. • This measure scenario is not applied to RTUs serving kitchens, or units where the outdoor air fraction is over 55%. • Overall, this measure is applied to models that comprise 36% of the stock floor area.                                                                                                                                                                                                                                                                                                               |

National annual results for site energy and energy bills are summarized in Table ES-2 and Table ES-3.

Table ES-2. Key Results for Annual Site Energy Savings

'Applicable' buildings are those which receive the upgrade based on criteria defined for this study.

Table ES-3. Key Results for Annual Utility Cost Savings

| Fuel Type   |   Absolute Savings (TBtu) |   Baseline Total (All Buildings, TBtu) | Percent Savings (All Buildings)   |   Baseline Total (Applicable Buildings Only, TBtu) | Percent Savings (Applicable Buildings Only)   |
|-------------|---------------------------|----------------------------------------|-----------------------------------|----------------------------------------------------|-----------------------------------------------|
| Natural Gas |                     320.2 |                                 1524.1 | 21.0%                             |                                              627.6 | 51.0%                                         |
| Electricity |                      -1.3 |                                 3173.4 | 0.0%                              |                                             1220.0 | -0.1%                                         |

Electricity cost savings in this table are calculated using the mean available electricity rate available for each building. Other electricity rate structures are available in this report and in the public dataset. 'Applicable' buildings are those which receive the upgrade based on criteria defined for this study.

| Fuel Type   |   Absolute Savings (Billion USD, 2022) |   Baseline Total (All Buildings, Billion USD, 2022) | Percent Savings (All Buildings)   |   Baseline Total (Applicable Buildings Only, Billion USD, 2022) | Percent Savings (Applicable Buildings Only)   |
|-------------|----------------------------------------|-----------------------------------------------------|-----------------------------------|-----------------------------------------------------------------|-----------------------------------------------|
| Natural Gas |                                    3.4 |                                                17.4 | 19.6%                             |                                                             7.0 | 48.6%                                         |
| Electricity |                                    0.3 |                                               107.7 | 0.3%                              |                                                            41.5 | 0.7%                                          |
| Fuel Oil    |                                    0.3 |                                                 0.7 | 50.8%                             |                                                             0.4 | 87.7%                                         |
| Propane     |                                    0.6 |                                                 1.0 | 56.1%                             |                                                             0.9 | 62.0%                                         |
| Total       |                                    4.6 |                                               126.8 | 3.6%                              |                                                            49.9 | 9.3%                                          |

