<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/95119.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy25osti/95119.pdf | publication_url: https://docs.nlr.gov/docs/fy25osti/95119.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/95119.md | section: 3.2.4 Defrost | lines: 385-394 -->
## 3.2.4 Defrost

Defrost occurs in heat pumps to remove frost buildup on the outdoor coil that inhibits proper heat transfer. Defrost in this study is modeled as reverse cycle, meaning the heat pump goes into cooling mode to heat up and melt the frost buildup on the outdoor coil. This operation adds cooling to the indoor airstream, effectively adding additional heating load, and eliminates the availability of the heat pump for heating. Both factors can increase the need for supplemental heating.

The electricity consumption of the refrigeration cycle during defrost is determined by the performance curve shown in Figure 5, which is a function of outdoor drybulb and indoor wetbulb temperature. The output of this curve is multiplied by the coil rated heating capacity, the fractional defrost time and the runtime fraction of the heating coil which yields the defrost power for the timestep. Note that this power does not include the system supply fan, or any required supplemental heating, which are considered separately in the model.

When engaged, a reverse-cycle defrost strategy eliminates the heating capability of the heat pump system, which often requires the use of lower-efficiency supplemental heating during these times to maintain building comfort. Additionally, reversing the cycle of the heat pump causes additional heating load, as the system is effectively in cooling mode, supplying cold air to the building. EnergyPlus adds this additional load to the total effective heating load during defrost timesteps [7], [8]. However, one key distinction between defrost operation in most real units and EnergyPlus is that EnergyPlus will only use supplemental heat if the available heating capacity minus the cooling during defrost for the timestep is not sufficient to meet the load. This can underestimate the need for supplemental heat in cases where defrost is enabled but the heat pump capacity is still sufficient to meet load.

Control of the defrost cycle can also vary. Some units use a set time fraction, where the unit operates in defrost mode for a specified time at regular time intervals when outdoor air temperatures are below a specified temperature threshold. This analysis uses the EnergyPlus 'ondemand' defrost operation, which estimates the amount of time needed for defrost based on a set of empirical calculations dependent on outdoor air wetbulb temperature, coil temperature, and other parameters. These calculations are described in more detail in the EnergyPlus documentation [7], [8].

