<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/95119.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy25osti/95119.pdf | publication_url: https://docs.nlr.gov/docs/fy25osti/95119.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/95119.md | section: 3.2.6  Cooling Performance | lines: 401-415 -->
## 3.2.6  Cooling Performance

The cooling system is modeled with two stages: the first using one compressor and the second using both compressors simultaneously. The performance curves and other performance assumptions are described thoroughly in [4]. These performance assumptions represent commercially available standard performance RTUs. The staging assumptions are summarized in Table 2.

Table 2. Heat Pump Rated Cooling COP and Capacity by Cooling Stage

COP and capacity values shown in this table are at rated conditions and, therefore, do not include the impact of performance modifier curves. Rated values are at 95 ° F ambient air temperature.

| Cooling Stage   | Stage Name   |   Capacity Fraction of Rated |   Fan Flow Fraction |   COP Fraction of Rated |   Applied Rated COP 1 |   Sensible Heat Ratio Fraction |
|-----------------|--------------|------------------------------|---------------------|-------------------------|-----------------------|--------------------------------|
| 2 (Rated)       | High         |                         1.00 |                1.00 |                       1 |                  3.97 |                           0.77 |
| 1               | Low          |                         0.50 |                0.59 |                       1 |                  3.97 |                           0.82 |

1 Rated COP is the gross COP, which does not include indoor fan heat or fan power

