<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/95119.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy25osti/95119.pdf | publication_url: https://docs.nlr.gov/docs/fy25osti/95119.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/95119.md | section: 3.4  Limitations and Concerns | lines: 475-480 -->
## 3.4  Limitations and Concerns

- Although this study uses performance data from a commercially available RTU, it still represents one of many standard efficiency HP-RTUs on the market. The intent is that this study generalizes the performance to represent units of this class, but it is unclear how similarly they perform without testing many of them. Similarly, the testing was performed on a 7.5-ton unit. It is most likely that different sizes have slightly different performance.
- This study assumes an electric resistance supplemental heating coil that can modulate its output to exactly match the required load not met by the heat pumps. Many units on the market used two stage electric heating coils which may cause additional demand spikes.
- EnergyPlus does not model discrete defrost cycles and instead uses a time fraction of defrost. This time fraction is applied to the simulation timestep regardless of its length. This results in a small amount of defrost operation in every timestep where conditions for defrost are met. Additionally, many units will run the supplemental heat during defrost cycles to prevent 'cold blow.' This is not a feature of EnergyPlus, and the heat pump will run longer in the heating mode to offset cooling delivered during defrost. Supplemental heat will only be used to offset cooling during defrost if the heat pump cannot meet the combined load of the building and the cooling delivered during defrost. These limitations can underestimate the peak demand impact of defrost and underestimate the amount of supplemental heating required to prevent cold blow during defrost.

