<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/95119.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy25osti/95119.pdf | publication_url: https://docs.nlr.gov/docs/fy25osti/95119.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/95119.md | section: 5.1  Single Building Measure Tests | lines: 529-557 -->
## 5.1  Single Building Measure Tests

In this section, we describe the operation of a small office building in Alamosa County, Colorado, climate zone 6B, to demonstrate the measure scenario application on a single building. The baseline model uses packaged RTUs with direct expansion cooling and gas furnace heating. Outdoor ventilation air is provided directly through the RTUs.

Two HP-RTU scenarios are simulated and compared. The first represents a standard efficiency unit ('Std Perf') available today, with single-stage heat pump heating and two-speed DX cooling. The minimum lockout temperature is 0°F, and the capacity retention at 0°F is around 42%. The performance for the Std Perf unit is derived from public manufacturer performance tables. The second scenario is similar to Std Perf but uses NREL laboratory testing data of a HPRTU for heating performance instead of manufacturer data tables. All other assumptions, including cooling performance, are consistent between the two.

Table 6 summarizes the heating and cooling COPs between the two HP-RTU scenarios. Cooling performance is identical, as expected, since both scenarios use the same efficiencies and performance curves for cooling. Comparing heating performance, the scenario using laboratory testing data shows slightly lower annual average COPs. However, the difference is very minimal which suggests the manufacturer performance maps are reasonable compared to realized performance, at least in a laboratory setting.

Table 7 compares annual energy consumption by HVAC end use. Cooling and fan usage are comparable, as expected. The laboratory data shows a 2% increase in heating energy annually, and roughly 1% increase in annual site energy for the HVAC end uses shown. Overall, the differences are minimal, underscoring the alignment between the NREL laboratory testing data and the manufacturer performance tables.

Table 6. Heat Pump Heating and Cooling Performance Comparison for Single Building Between the Standard Performance and Lab Tested Performance HP-RTU Measure Scenarios

|                              |   Standard Performance |   Lab Data Performance |
|------------------------------|------------------------|------------------------|
| dx heating average total cop |                   2.12 |                   2.08 |
| dx heating average cop       |                   2.50 |                   2.47 |
| dx heating design cop        |                   3.84 |                   3.84 |
| dx cooling design cop        |                   3.80 |                   3.80 |
| dx cooling average cop       |                   3.87 |                   3.87 |

Table 7. Comparison of Annual Energy Consumption for HVAC End Uses for Test Model Between the Standard Performance and Lab Tested Performance HP-RTU Measure Scenarios

| End Use        |   Standard Performance |   Lab Data Performance | % Difference   |
|----------------|------------------------|------------------------|----------------|
| Heating (kBtu) |                 16,644 |                 16,919 | -2%            |
| Cooling (kBtu) |                  4,701 |                  4,701 | 0%             |
| Fans (kBtu)    |                  7,564 |                  7,564 | 0%             |
| Total (kBtu)   |                 28,909 |                 29,184 | -1%            |

