<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/96597.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy26osti/96597.pdf | publication_url: https://docs.nlr.gov/docs/fy26osti/96597.pdf | corpus_version: e7ffee7a | corpus_path: upgrade_measures/measure_pdfs/96597.md | section: 3.2.1 Daylighting Controls | lines: 281-293 -->
## 3.2.1 Daylighting Controls

Daylighting controls in ComStock are modeled using built-in methods from the openstudiostandards library [10], mainly the model\_add\_daylighting\_controls method. This method automates the process of adding daylighting controls to spaces in a model based on several criteria related to geometry, lighting power, etc. There are three types of daylighting control zones modeled, each of which come with specific criteria to be required in a space [9] [12]:

- -Primary sidelighting control. Zones adjacent to exterior vertical fenestration; must meet window and space size criteria, as well a minimum lighting power threshold

- -Secondary sidelighting control. Zones deeper into a space beyond the primary sidelit zone; must meet window and space size criteria, as well a minimum lighting power threshold
- -Toplighting control. Zones where skylights are present; must meet the space size criteria and minimum lighting power threshold.

Primary sidelighting control is the most common type of daylighting control and is most commonly required by codes and standards. When this method is applied in ComStock, the measure loops through each space, evaluating the sidelighting and toplighting zone criteria, and determining which daylighting controls are required for a given space. Note that skylights are not modeled in ComStock, therefore toplighting control will never be required in this measure scenario. The criteria in this measure were loosened such that more zones receive daylighting controls than just those specifically required by code. Therefore, to apply daylighting sensors in this upgrade measure, the space only needs to meet the space size and window size thresholds. This was chosen to avoid unrealistic scenarios where a daylighting sensor is installed in a tiny space or a space with no windows. The other criteria, such as minimum lighting power and effective aperture, were not used in the upgrade scenario. This allows daylighting sensors to be applied in more zones for the purpose of evaluating maximum energy savings for this control strategy.

Once the daylight control requirements are determined for each space, the openstudio-standards method sets an illuminance setpoint (typically 375 lux) and other lighting control parameters for the space. Then, it adds two daylighting sensors to the zone, which detect light properties in the space during each time step and inform the lighting object and schedule if daylight is sufficiently lighting the space. The locations of the sensors are calculated within the method, typically one closer to the window and one deeper into the space. The sensors assume a three-tier stepped dimming approach. In addition, it assumes several other parameters, such as a maximum glare index, to assess and optimize visual comfort in the space. For more details about the built-in daylighting methods, see the openstudio-standards repository.

