<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/96597.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy26osti/96597.pdf | publication_url: https://docs.nlr.gov/docs/fy26osti/96597.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/96597.md | section: 3.2.2.1  Excluded Spaces | lines: 406-451 -->
## 3.2.2.1  Excluded Spaces

Newer versions of ASHRAE 90.1 and Title 24 require certain spaces to have automatic full-off lighting controls (i.e., occupancy sensors) [5] [6] [7]. To ensure that we are not inadvertently double counting the impacts of occupancy sensors, we will omit spaces that are already required by code to have occupancy sensors. To do this, the measure will look up the energy code followed by the building at the time of construction. Then, we will use a lookup table that lists which space types are already required to have occupancy sensors and skip those spaces when applying the LPD reductions.

The list of spaces required to have occupancy sensors is shown in Table 4. This table includes both 90.1 and DEER templates, so DEER building types/space types (California models) are mapped to occupancy sensor requirements from Title 24. Note that occupancy sensors started becoming required in the 90.1-2004 and DEER 2011 templates, so older templates are not shown. As can be seen, as we move to newer code versions, more spaces start requiring occupancy sensors. However, buildings built with these newer code versions do not have a large prevalence in the ComStock dataset (roughly 2% of floor area). Therefore, most buildings will still get occupancy sensors in most spaces.

Table 4. Occupancy Control Requirements by Building Type/Space Type and ASHRAE 90.1 and DEER Template [5] [6] [7]

|                          |                      | Required by 90.1-2004   | Required by 90.1-2007   | Required by 90.1-2010   | Required by 90.1-2013   | Required by DEER 2011   | Required by DEER 2014   | Required by DEER 2015   | Required by DEER 2017   |
|--------------------------|----------------------|-------------------------|-------------------------|-------------------------|-------------------------|-------------------------|-------------------------|-------------------------|-------------------------|
| Building Type            | Space Type           |                         |                         | Yes                     | Yes                     |                         |                         |                         |                         |
| SecondarySchool          | Auditorium           |                         |                         |                         |                         |                         |                         |                         |                         |
| SecondarySchool          | Classroom            |                         |                         | Yes                     | Yes                     |                         |                         |                         |                         |
| SecondarySchool          | ComputerRoom         |                         |                         | Yes                     | Yes Yes                 |                         |                         |                         |                         |
| SecondarySchool          | Restroom             |                         |                         | Yes                     |                         |                         |                         |                         |                         |
| PrimarySchool            | Classroom            |                         |                         | Yes                     | Yes                     |                         |                         |                         |                         |
| PrimarySchool            | ComputerRoom         |                         |                         | Yes Yes                 | Yes Yes                 |                         |                         |                         |                         |
| PrimarySchool SmallHotel | Restroom GuestLounge |                         |                         |                         | Yes                     |                         |                         |                         |                         |
| SmallHotel               | Meeting              | Yes                     | Yes                     | Yes                     | Yes                     |                         |                         |                         |                         |
| SmallHotel               | PublicRestroom       |                         |                         | Yes                     | Yes                     |                         |                         |                         |                         |
| SmallHotel               | StaffLounge          | Yes                     | Yes                     | Yes                     | Yes                     |                         |                         |                         |                         |
| SmallHotel               | Storage              |                         |                         | Yes                     | Yes                     |                         |                         |                         |                         |
| LargeHotel               | Banquet              |                         |                         |                         | Yes                     |                         |                         |                         |                         |
| LargeHotel               | Storage              |                         |                         | Yes                     | Yes                     |                         |                         |                         |                         |
| RetailStandalone         | Back_Space           |                         |                         | Yes                     |                         |                         |                         |                         |                         |
|                          |                      |                         |                         |                         | Yes                     |                         |                         |                         |                         |
| Outpatient               | Conference           | Yes                     | Yes                     | Yes                     | Yes                     |                         |                         |                         |                         |
| Outpatient               | DressingRoom         |                         |                         | Yes                     | Yes                     |                         |                         |                         |                         |
| Outpatient               | Janitor              |                         |                         | Yes                     | Yes                     |                         |                         |                         |                         |
| Outpatient               | LockerRoom           |                         |                         | Yes                     | Yes                     |                         |                         |                         |                         |
| Outpatient               | Lounge               |                         |                         |                         | Yes                     |                         |                         |                         |                         |
| DEER Education Primary   |                      |                         |                         |                         |                         |                         |                         |                         |                         |
| School                   | Classroom            |                         |                         |                         |                         |                         |                         |                         |                         |
|                          |                      |                         |                         |                         |                         | Yes                     | Yes                     | Yes                     | Yes                     |

|                                             |                      | Required by 90.1-2004   | Required by 90.1-2007   | Required by 90.1-2010   | Required by 90.1-2013   | Required by DEER 2011   | Required by DEER 2014   | Required by DEER 2015   | Required by DEER 2017   |
|---------------------------------------------|----------------------|-------------------------|-------------------------|-------------------------|-------------------------|-------------------------|-------------------------|-------------------------|-------------------------|
| Building Type                               | Space Type           |                         |                         |                         |                         |                         |                         |                         |                         |
| DEER Education Secondary                    | Classroom            |                         |                         |                         |                         |                         |                         |                         |                         |
| School                                      |                      |                         |                         |                         |                         | Yes                     | Yes                     | Yes                     | Yes                     |
| School                                      |                      |                         |                         |                         |                         |                         |                         |                         |                         |
|                                             | CompRoomClassRm      |                         |                         |                         |                         | Yes                     | Yes                     | Yes                     | Yes                     |
| DEER Office Large                           | OfficeSmall          |                         |                         |                         |                         | Yes                     | Yes                     | Yes                     | Yes                     |
| DEER Office Small DEER Restaurant Fast Food | OfficeSmall Restroom |                         |                         |                         |                         | Yes                     | Yes Yes                 | Yes                     | Yes                     |
| DEER Restaurant Sit Down                    | Restroom             |                         |                         |                         |                         |                         | Yes                     | Yes Yes                 | Yes Yes                 |

