<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/96597.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy26osti/96597.pdf | publication_url: https://docs.nlr.gov/docs/fy26osti/96597.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/96597.md | section: 5.1  Single Building Measure Tests | lines: 508-538 -->
## 5.1  Single Building Measure Tests

This section demonstrates the impacts of the Interior Lighting Controls measure on a 90,000square-foot warehouse test model in Denver, Colorado. This model has three space types -Bulk Storage, Fine Storage, and Office -and an 18% window-to-wall-ratio. The storage spaces make up most of the floor area. This section will walk through the checks that were done to ensure the measure is properly applied and evaluating the impacts of the individual lighting types of controls.

Four scenarios were run on this single model: Baseline, Daylighting Controls Only, Occupancy Controls Only, and Daylighting + Occupancy Controls (i.e., the implementation of the Interior Lighting Controls measure scenario). For each scenario, Table 7 shows the building's annual lighting, heating, and cooling energy for each scenario, as well as the electricity peak for the year. In this model, the occupancy controls have a larger impact on energy and peak savings compared with the daylighting controls.

Daylighting controls were added to all three space types. However, the effect of daylighting controls can be limited by the window-to-wall ratio, as well as the size of the zones. Because the bulk and fine storage spaces are very large and deep, the daylight can only penetrate through so much of the zone. Some of the artificial lighting needs to remain turned on in parts of those zones that cannot be easily daylit. On their own, the daylighting controls in this model save 1.5% building site energy and 13.7% lighting energy annually. There is also a 2.1% increase in heating energy and 1.7% reduction in cooling energy because less lighting energy means lower internal gains for the space. Internal gains from lighting can be useful during the winter but come with a penalty in the summer.

For occupancy controls, we can see in Table 3 that the Bulk and Fine storage spaces received a 45% LPD reduction, which is substantial for these large spaces. A 15% LPD reduction is applied to the office space; however, this space only makes up a small portion of the total building floor area. On their own, the occupancy controls in this model save 4.4% building site energy and

42.8% lighting energy annually. There is also a 6.9% increase in heating energy and 4.2% reduction in cooling energy for the same reasons discussed earlier.

When combining the two types of lighting controls, we see building site energy savings of 5.2% and lighting savings of 51%. This comes with an 8.2% increase in heating energy, but a 5.2% decrease in cooling energy. Notably, lighting controls reduce the electricity peak in this building by nearly 12%, which is a result of reducing lighting energy (through LPD reductions and daylighting controls during the middle parts of the day), which in turn reduces cooling energy during the hottest parts of the year.

Note that the savings for the Daylighting + Occupancy scenario are lower than the sum of the individual scenarios. This indicates that the controls are interacting or overlapping during some parts of year. For example, an LPD reduction from the occupancy controls will have no impact during periods when the lights are already off due to daylighting controls. Therefore, the combined scenario will not be the sum of the savings from the individual scenarios.

Table 7. Analysis of Impacts of Lighting Controls on the Single Model Example

| Field                                                     |   Baseline | Daylighting Only   | Occupancy Only   | Daylighting + Occupancy   |
|-----------------------------------------------------------|------------|--------------------|------------------|---------------------------|
| Annual Site Energy (million British thermal units [MBtu]) |    2,732.1 | 2,692.4            | 2,612.9          | 2,590.5                   |
| % Site Energy Savings                                     |            | 1.5%               | 4.4%             | 5.2%                      |
| Lighting Energy (kWh)                                     |  114,079.4 | 98,473.4           | 65,220.8         | 55,969.3                  |
| % Lighting Energy Savings                                 |            | 13.7%              | 42.8%            | 50.9%                     |
| Natural Gas Heating Energy (MBtu)                         |      851.0 | 868.9              | 909.4            | 920.9                     |
| % Heating Energy Savings                                  |            | -2.1%              | -6.9%            | -8.2%                     |
| Cooling Energy (kWh)                                      |   61,172.1 | 60,101.8           | 58,587.6         | 57,965.3                  |
| % Cooling Energy Savings                                  |            | 1.7%               | 4.2%             | 5.2%                      |
| Electricity Peak (kilowatts)                              |      185.8 | 178.0              | 169.0            | 164.1                     |
| % Electricity Peak Reduction                              |            | 4.2%               | 9.0%             | 11.7%                     |

