<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/96598.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy26osti/96598.pdf | publication_url: https://docs.nlr.gov/docs/fy26osti/96598.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/96598.md | section: 3.2.3 Wall Insulation Upgrade Methodology | lines: 799-891 -->
## 3.2.3 Wall Insulation Upgrade Methodology

This measure upgrades the wall insulation for each building to the assigned code in force for the state where the building is located. The R-value of the wall assembly is upgraded to the new Rvalue for the assigned code, which can be found in Table 10 (non-California) and Table 11 (California). If the wall insulation of a building is already at the desired code level, no changes are made.

Note that these tables contain some duplicative information to the tables in Section 2.3.1; however, Table 10 does not include the pre-1980 and 1980-2004 templates, but it does include the 90.1-2016 and 90.1-2019 templates. This is because in the upgrade scenario, the building's current code template will be set to a template ranging from 90.1-2004 to 90.1-2019, depending on what state it is in. In Table 11, only the DEER 2020 template is shown because all California buildings will be set to this code level in the upgrade scenario. The data for 90.1-2016, 90.12019, and DEER 2020 are derived from the openstudio-standards database [23], as these templates are not represented in the baseline of ComStock (and therefore not included in the ComStock Reference Documentation [11]).

Table 10. Upgrade Wall R-Value by Wall Type, Energy Code, and Climate Zone for Non-California Buildings.

<!-- table recovered from measure_pdfs/96598.pdf p.31
     overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/96598.yaml
     method: pdf-text-layer
     supersedes the extractor's own table here (values 5b1995100868…):
       docling emitted this grid under the Table 11 caption and dropped the Wall Type column
       entirely, so the Mass / Metal building / Steel framed / Wood framed groups ran
       together as 24 undifferentiated rows.
       As in all six grids on these pages, the markdown header row held the table's subtitle
       repeated across every column and the real climate-zone header was demoted into the body
       as a data row, so the table had no usable header. -->

**Whole Wall Assembly R-Value by ASHRAE Climate Zone (ft²*F*h/Btu)**
**Includes interior and exterior air films**

**Wall Type: Mass**

| Energy Code | 1A | 2A | 2B | 3A | 3B | 3C | 4A | 4B | 4C | 5A | 5B | 6A | 6B | 7 | 8 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 90.1-2004 | 1.7 | 1.7 | 1.7 | 6.6 | 6.6 | 6.6 | 6.6 | 6.6 | 6.6 | 8.1 | 8.1 | 9.6 | 9.6 | 11.1 | 12.5 |
| 90.1-2007 | 1.7 | 6.6 | 6.6 | 8.1 | 8.1 | 8.1 | 9.6 | 9.6 | 9.6 | 11.1 | 11.1 | 12.5 | 12.5 | 14.1 | 14.1 |
| 90.1-2010 | 1.7 | 6.6 | 6.6 | 8.1 | 8.1 | 8.1 | 9.6 | 9.6 | 9.6 | 11.1 | 11.1 | 12.5 | 12.5 | 14.1 | 14.1 |
| 90.1-2013 | 1.7 | 6.6 | 6.6 | 8.1 | 8.1 | 8.1 | 9.6 | 9.6 | 9.6 | 11.1 | 11.1 | 12.5 | 12.5 | 14.1 | 20.8 |
| 90.1-2016 | 1.7 | 6.6 | 6.6 | 8.1 | 8.1 | 8.1 | 9.6 | 9.6 | 9.6 | 11.1 | 11.1 | 12.5 | 12.5 | 14.1 | 20.8 |
| 90.1-2019 | 1.7 | 6.6 | 6.6 | 8.1 | 8.1 | 8.1 | 9.6 | 9.6 | 9.6 | 11.1 | 11.1 | 12.5 | 12.5 | 14.1 | 20.8 |

**Wall Type: Metal building**

| Energy Code | 1A | 2A | 2B | 3A | 3B | 3C | 4A | 4B | 4C | 5A | 5B | 6A | 6B | 7 | 8 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 90.1-2004 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 17.5 | 17.5 |
| 90.1-2007 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 17.5 | 17.5 |
| 90.1-2010 | 10.8 | 10.8 | 10.8 | 11.9 | 11.9 | 11.9 | 11.9 | 11.9 | 11.9 | 14.5 | 14.5 | 14.5 | 14.5 | 17.5 | 17.5 |
| 90.1-2013 | 10.6 | 10.6 | 10.6 | 10.6 | 10.6 | 10.6 | 16.7 | 16.7 | 16.7 | 20.0 | 20.0 | 20.0 | 20.0 | 22.7 | 25.6 |
| 90.1-2016 | 10.6 | 10.6 | 10.6 | 10.6 | 10.6 | 10.6 | 16.7 | 16.7 | 16.7 | 20.0 | 20.0 | 20.0 | 20.0 | 22.7 | 25.6 |
| 90.1-2019 | 10.6 | 10.6 | 10.6 | 10.6 | 10.6 | 10.6 | 16.7 | 16.7 | 16.7 | 20.0 | 20.0 | 20.0 | 20.0 | 22.7 | 25.6 |

**Wall Type: Steel framed**

| Energy Code | 1A | 2A | 2B | 3A | 3B | 3C | 4A | 4B | 4C | 5A | 5B | 6A | 6B | 7 | 8 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 90.1-2004 | 8.1 | 8.1 | 8.1 | 8.1 | 8.1 | 8.1 | 8.1 | 8.1 | 8.1 | 11.9 | 11.9 | 11.9 | 11.9 | 15.6 | 15.6 |
| 90.1-2007 | 8.1 | 8.1 | 8.1 | 11.9 | 11.9 | 11.9 | 15.6 | 15.6 | 15.6 | 15.6 | 15.6 | 15.6 | 15.6 | 15.6 | 15.6 |
| 90.1-2010 | 8.1 | 8.1 | 8.1 | 11.9 | 11.9 | 11.9 | 15.6 | 15.6 | 15.6 | 15.6 | 15.6 | 15.6 | 15.6 | 15.6 | 15.6 |
| 90.1-2013 | 8.1 | 11.9 | 11.9 | 13.0 | 13.0 | 13.0 | 15.6 | 15.6 | 15.6 | 18.2 | 18.2 | 20.4 | 20.4 | 20.4 | 27.0 |
| 90.1-2016 | 8.1 | 11.9 | 11.9 | 13.0 | 13.0 | 13.0 | 15.6 | 15.6 | 15.6 | 18.2 | 18.2 | 20.4 | 20.4 | 20.4 | 27.0 |
| 90.1-2019 | 8.1 | 11.9 | 11.9 | 13.0 | 13.0 | 13.0 | 15.6 | 15.6 | 15.6 | 18.2 | 18.2 | 20.4 | 20.4 | 20.4 | 27.0 |

**Wall Type: Wood framed**

| Energy Code | 1A | 2A | 2B | 3A | 3B | 3C | 4A | 4B | 4C | 5A | 5B | 6A | 6B | 7 | 8 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 90.1-2004 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 19.6 |
| 90.1-2007 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 15.6 | 15.6 | 19.6 | 19.6 | 19.6 | 27.8 |
| 90.1-2010 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 15.6 | 15.6 | 19.6 | 19.6 | 19.6 | 27.8 |
| 90.1-2013 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 15.6 | 15.6 | 15.6 | 19.6 | 19.6 | 19.6 | 19.6 | 19.6 | 31.3 |
| 90.1-2016 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 15.6 | 15.6 | 15.6 | 19.6 | 19.6 | 19.6 | 19.6 | 19.6 | 31.3 |
| 90.1-2019 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 15.6 | 15.6 | 15.6 | 19.6 | 19.6 | 19.6 | 19.6 | 19.6 | 31.3 |

Data from [11], [23]

Table 11. Upgrade Wall R-Value by Wall Type, Energy Code, and Climate Zone for California Buildings.

<!-- table recovered from measure_pdfs/96598.pdf p.31
     overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/96598.yaml
     method: pdf-text-layer
     supersedes the extractor's own table here (values b4d67476d5fc…):
       docling split the stub header across cells ('Wall Type' / 'Energy' / 'Code CEC
       Climate' repeated 16 times) and emitted it twice. The four data rows survived intact,
       but the table carried two junk rows and no header.
       As in all six grids on these pages, the markdown header row held the table's subtitle
       repeated across every column and the real climate-zone header was demoted into the body
       as a data row, so the table had no usable header. -->

**Whole Wall Assembly R-Value by CEC Climate Zone (ft²*F*h/Btu)**
**Includes interior and exterior air films**

| Wall Type | Energy Code | 1 | 2 | 3 | 4 | 5 | 6 | 7 | 8 | 9 | 10 | 11 | 12 | 13 | 14 | 15 | 16 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| Mass | DEER 2020 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 |
| Metal building | DEER 2020 | 8.0 | 8.0 | 8.0 | 8.0 | 8.0 | 8.0 | 8.0 | 8.0 | 8.0 | 8.0 | 8.0 | 8.0 | 8.0 | 8.0 | 8.0 | 8.0 |
| Steel framed | DEER 2020 | 5.7 | 5.7 | 5.7 | 5.7 | 5.7 | 5.7 | 5.7 | 5.7 | 5.7 | 5.7 | 5.7 | 5.7 | 5.7 | 5.7 | 5.7 | 5.7 |
| Wood framed | DEER 2020 | 8.0 | 8.0 | 8.0 | 8.0 | 8.0 | 8.0 | 8.0 | 8.0 | 8.0 | 8.0 | 8.0 | 8.0 | 8.0 | 8.0 | 8.0 | 8.0 |

Data from [23]

