<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/96598.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy26osti/96598.pdf | publication_url: https://docs.nlr.gov/docs/fy26osti/96598.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/96598.md | section: 3.2.5  Window Upgrade Methodology | lines: 983-1055 -->
## 3.2.5  Window Upgrade Methodology

This measure upgrades the windows in each building to a window technology that complies with the assigned code in force for the state where the building is located. Building energy codes and standards such as ASHRAE 90.1 set assembly U-value and SHGC targets by climate zone for windows. The energy codes specify several types of windows, including fixed, operable, and skylights. For ComStock, we use the 'Metal framing, fixed' category to assign U-value and SHGC targets, as we assume that windows in ComStock are inoperable and that a vast majority have metal framing.

As discussed in more detail in Section 2.3.3, windows in ComStock are modeled on a technology basis, meaning each building is assigned a window assembly rather than just assigning the U- value/SHGC from the building's energy code; therefore, when we upgrade the windows in this measure, we want to assign a new window assembly that meets or exceeds the U-value and the SHGC of the current code in force.

Table 14 shows the maximum U-value and SHGC for each combination of ASHRAE 90.1 energy code and ASHRAE climate zone [2]. Only 90.1-2004 through 90.1-2019 are shown because this is the range of energy codes currently in force in this upgrade scenario. DEER 2020 is also shown, which corresponds to the current code in force for California buildings [8], [9]. For each code/climate zone, we found the window assembly (or assemblies) that closely meet the code U-value. If there are two window assemblies with very similar U-values that meet the code, we then looked at the SHGC and chose the window technology with the closest SHGC to the code. If the existing window U-value of a building already meets the desired code level, no changes will be made.

Table 14. Maximum U-Value and SHGC for Whole Window Assembly by Energy Code and ASHRAE Climate Zone, Mapped to the Closest Window Technology That Meets or Exceeds Code (Non-California Buildings).

Data from [2], [8], [9]

| Whole Window Assembly U-Value (Btu/ft 2 *F*h) and SHGC by ASHRAE Climate Zone Energy Max Max   | Whole Window Assembly U-Value (Btu/ft 2 *F*h) and SHGC by ASHRAE Climate Zone Energy Max Max   | Whole Window Assembly U-Value (Btu/ft 2 *F*h) and SHGC by ASHRAE Climate Zone Energy Max Max   | Whole Window Assembly U-Value (Btu/ft 2 *F*h) and SHGC by ASHRAE Climate Zone Energy Max Max   | Closest Mapped Window Technology by U-Value (Btu/ft 2 *F*h) and SHGC (Meets or Exceeds Code)   | Closest Mapped Window Technology by U-Value (Btu/ft 2 *F*h) and SHGC (Meets or Exceeds Code)   | Closest Mapped Window Technology by U-Value (Btu/ft 2 *F*h) and SHGC (Meets or Exceeds Code)   |
|------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------|
| Code                                                                                           | Climate Zone                                                                                   | U-value                                                                                        | SHGC                                                                                           | Window Technology Name                                                                         | U-value                                                                                        | SHGC                                                                                           |
| 90.1-2004                                                                                      | 1                                                                                              | 1.22                                                                                           | 0.25                                                                                           | Single - no low-e - tinted/reflective - aluminum                                               | 1.01                                                                                           | 0.579                                                                                          |
| 90.1-2004                                                                                      | 2                                                                                              | 1.22                                                                                           | 0.25                                                                                           | Single - no low-e - tinted/reflective - aluminum                                               | 1.01                                                                                           | 0.579                                                                                          |
| 90.1-2004                                                                                      | 3                                                                                              | 0.57                                                                                           | 0.39                                                                                           | Double - low-e - clear - aluminum                                                              | 0.559                                                                                          | 0.386                                                                                          |
| 90.1-2004                                                                                      | 4                                                                                              | 0.57                                                                                           | 0.39                                                                                           | Double - low-e - clear - aluminum                                                              | 0.559                                                                                          | 0.386                                                                                          |
| 90.1-2004                                                                                      | 5                                                                                              | 0.57                                                                                           | 0.49                                                                                           | Double - low-e - clear - aluminum                                                              | 0.559                                                                                          | 0.386                                                                                          |
| 90.1-2004                                                                                      | 6                                                                                              | 0.57                                                                                           | 0.49                                                                                           | Double - low-e - clear - aluminum                                                              | 0.559                                                                                          | 0.386                                                                                          |
| 90.1-2004                                                                                      | 7                                                                                              | 0.57                                                                                           | 0.49                                                                                           | Double - low-e - clear - aluminum                                                              | 0.559                                                                                          | 0.386                                                                                          |
| 90.1-2004                                                                                      | 8                                                                                              | 0.46                                                                                           | NR a                                                                                           | Triple - low-e - clear - thermally broken aluminum                                             | 0.3                                                                                            | 0.328                                                                                          |
| 90.1-2007                                                                                      | 1                                                                                              | 1.2                                                                                            | 0.25                                                                                           | Single - no low-e - tinted/reflective - aluminum                                               | 1.01                                                                                           | 0.579                                                                                          |
|                                                                                                | 2                                                                                              | 0.75                                                                                           | 0.25                                                                                           | Double - no low-e - tinted/reflective - aluminum                                               | 0.749                                                                                          | 0.484                                                                                          |
|                                                                                                | 3                                                                                              | 0.65                                                                                           | 0.25                                                                                           | Double - low-e - tinted/reflective - aluminum                                                  | 0.557                                                                                          | 0.274                                                                                          |
|                                                                                                | 4                                                                                              | 0.55                                                                                           | 0.4                                                                                            | Double - low-e - clear - thermally broken aluminum                                             | 0.499                                                                                          | 0.378                                                                                          |
|                                                                                                | 5                                                                                              | 0.55                                                                                           | 0.4                                                                                            | Double - low-e - clear - thermally broken aluminum                                             | 0.499                                                                                          | 0.378                                                                                          |
|                                                                                                | 6                                                                                              | 0.55                                                                                           | 0.4                                                                                            | Double - low-e - clear - thermally broken aluminum                                             | 0.499                                                                                          | 0.378                                                                                          |
|                                                                                                | 7                                                                                              | 0.45                                                                                           |                                                                                                | Triple - low-e - clear - thermally broken aluminum                                             |                                                                                                | 0.328                                                                                          |
|                                                                                                | 8                                                                                              | 0.45                                                                                           | 0.45 0.45                                                                                      | Triple - low-e - clear - thermally broken aluminum                                             | 0.3 0.3                                                                                        | 0.328                                                                                          |
| 90.1-2010                                                                                      | 1                                                                                              | 1.2                                                                                            | 0.25                                                                                           | Single - No low-e - tinted/reflective - aluminum                                               | 1.01                                                                                           | 0.579                                                                                          |
| 90.1-2010                                                                                      | 2                                                                                              | 0.75                                                                                           | 0.25                                                                                           | Double - No low-e - tinted/reflective - aluminum                                               | 0.749                                                                                          | 0.484                                                                                          |
| 90.1-2010                                                                                      | 3                                                                                              | 0.65                                                                                           | 0.25                                                                                           | Double - low-e - tinted/reflective - aluminum                                                  | 0.557                                                                                          | 0.274                                                                                          |
| 90.1-2010                                                                                      | 4                                                                                              | 0.55                                                                                           | 0.4                                                                                            | Double - low-e - clear - thermally broken aluminum                                             | 0.499                                                                                          | 0.378                                                                                          |
| 90.1-2010                                                                                      | 5                                                                                              | 0.55                                                                                           | 0.4                                                                                            | Double - low-e - clear - thermally broken aluminum                                             | 0.499                                                                                          | 0.378                                                                                          |
| 90.1-2010                                                                                      | 6                                                                                              | 0.55                                                                                           | 0.4                                                                                            | Double - low-e - clear - thermally broken aluminum                                             | 0.499                                                                                          | 0.378                                                                                          |
| 90.1-2010                                                                                      | 7                                                                                              | 0.45                                                                                           | 0.45                                                                                           | Triple - low-e - clear - thermally broken aluminum                                             | 0.3                                                                                            | 0.328                                                                                          |
| 90.1-2013                                                                                      | 8                                                                                              | 0.45                                                                                           | 0.45                                                                                           | Triple - low-e - clear - thermally broken aluminum                                             | 0.3                                                                                            | 0.328                                                                                          |
|                                                                                                | 1                                                                                              | 0.57                                                                                           | 0.25                                                                                           | Double - low-e - tinted/reflective - aluminum                                                  | 0.557                                                                                          | 0.274                                                                                          |
|                                                                                                | 2                                                                                              | 0.57                                                                                           | 0.25                                                                                           | Double - low-e - tinted/reflective - aluminum                                                  | 0.557                                                                                          | 0.274                                                                                          |
|                                                                                                | 3                                                                                              | 0.5                                                                                            | 0.25                                                                                           | Double - low-e - tinted/reflective - thermally broken aluminum                                 | 0.496                                                                                          | 0.266                                                                                          |
|                                                                                                | 4                                                                                              | 0.42                                                                                           | 0.4                                                                                            | Triple - low-e - clear - thermally broken aluminum                                             | 0.3                                                                                            | 0.328                                                                                          |
|                                                                                                | 5                                                                                              | 0.42                                                                                           | 0.4                                                                                            | Triple - low-e - clear - thermally broken aluminum                                             | 0.3                                                                                            | 0.328                                                                                          |
|                                                                                                | 6 7                                                                                            | 0.42 0.38                                                                                      | 0.4                                                                                            | Triple - low-e - clear - thermally broken aluminum                                             | 0.3                                                                                            | 0.328                                                                                          |
|                                                                                                |                                                                                                |                                                                                                | 0.45                                                                                           | Triple - low-e - clear - thermally broken aluminum                                             | 0.3                                                                                            | 0.328                                                                                          |
|                                                                                                | 8                                                                                              | 0.38                                                                                           | 0.45                                                                                           | Triple - low-e - clear - thermally broken aluminum                                             | 0.3                                                                                            | 0.328                                                                                          |
| 90.1-2016                                                                                      | 1                                                                                              | 0.5                                                                                            | 0.22                                                                                           | Double - low-e - tinted/reflective - thermally broken aluminum                                 | 0.496                                                                                          | 0.266                                                                                          |
| 90.1-2016                                                                                      | 2                                                                                              | 0.57                                                                                           | 0.25                                                                                           | Double - low-e - tinted/reflective - aluminum                                                  | 0.557                                                                                          | 0.274                                                                                          |
| 90.1-2016                                                                                      | 3                                                                                              | 0.54                                                                                           | 0.25                                                                                           | Double - low-e - tinted/reflective - thermally broken aluminum                                 | 0.496                                                                                          | 0.266                                                                                          |
| 90.1-2016                                                                                      | 4                                                                                              | 0.45                                                                                           | 0.25                                                                                           | Triple - low-e - tinted/reflective - thermally broken aluminum                                 | 0.299                                                                                          | 0.224                                                                                          |
| 90.1-2016                                                                                      | 5                                                                                              | 0.38                                                                                           | 0.36                                                                                           | Triple - low-e - clear - thermally broken aluminum                                             | 0.3                                                                                            | 0.328                                                                                          |
| 90.1-2016                                                                                      | 6                                                                                              | 0.38                                                                                           | 0.38                                                                                           | Triple - low-e - clear - thermally broken aluminum                                             | 0.3                                                                                            | 0.328                                                                                          |
| 90.1-2016                                                                                      | 7                                                                                              | 0.36                                                                                           | 0.4                                                                                            | Triple - low-e - clear - thermally broken aluminum                                             | 0.3                                                                                            | 0.328                                                                                          |
| 90.1-2016                                                                                      | 8                                                                                              | 0.33                                                                                           | 0.45                                                                                           | Triple - low-e - clear - thermally broken aluminum                                             | 0.3                                                                                            | 0.328                                                                                          |

| Whole Window Assembly U-Value (Btu/ft 2 *F*h) and SHGC by ASHRAE Climate Zone   | Whole Window Assembly U-Value (Btu/ft 2 *F*h) and SHGC by ASHRAE Climate Zone   |   Whole Window Assembly U-Value (Btu/ft 2 *F*h) and SHGC by ASHRAE Climate Zone |   Whole Window Assembly U-Value (Btu/ft 2 *F*h) and SHGC by ASHRAE Climate Zone | Closest Mapped Window Technology by U-Value (Btu/ft 2 *F*h) and SHGC (Meets or Exceeds Code)   |   Closest Mapped Window Technology by U-Value (Btu/ft 2 *F*h) and SHGC (Meets or Exceeds Code) |   Closest Mapped Window Technology by U-Value (Btu/ft 2 *F*h) and SHGC (Meets or Exceeds Code) |
|---------------------------------------------------------------------------------|---------------------------------------------------------------------------------|---------------------------------------------------------------------------------|---------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------|
|                                                                                 | 1                                                                               |                                                                             0.5 |                                                                            0.22 | Double - low-e - tinted/reflective - thermally broken aluminum                                 |                                                                                          0.496 |                                                                                          0.266 |
|                                                                                 | 2                                                                               |                                                                             0.5 |                                                                            0.23 | Double - low-e - tinted/reflective - thermally broken aluminum                                 |                                                                                          0.496 |                                                                                          0.266 |
|                                                                                 | 3                                                                               |                                                                            0.45 |                                                                            0.25 | Triple - low-e - tinted/reflective - thermally broken aluminum                                 |                                                                                          0.299 |                                                                                          0.224 |
|                                                                                 | 4                                                                               |                                                                            0.42 |                                                                            0.25 | Triple - low-e - tinted/reflective - thermally broken aluminum                                 |                                                                                          0.299 |                                                                                          0.224 |
|                                                                                 | 5                                                                               |                                                                            0.36 |                                                                            0.36 | Triple - low-e - clear - thermally broken aluminum                                             |                                                                                            0.3 |                                                                                          0.328 |
|                                                                                 | 6                                                                               |                                                                            0.36 |                                                                            0.38 | Triple - low-e - clear - thermally broken aluminum                                             |                                                                                            0.3 |                                                                                          0.328 |
|                                                                                 | 7                                                                               |                                                                            0.34 |                                                                            0.38 | Triple - low-e - clear - thermally broken aluminum                                             |                                                                                            0.3 |                                                                                          0.328 |
|                                                                                 | 8                                                                               |                                                                            0.29 |                                                                             0.4 | Triple - low-e - clear - thermally broken aluminum                                             |                                                                                            0.3 |                                                                                          0.328 |
|                                                                                 | CEC 1                                                                           |                                                                            0.42 |                                                                            0.45 | Triple - low-e - clear - thermally broken aluminum                                             |                                                                                            0.3 |                                                                                          0.328 |
|                                                                                 | CEC 2                                                                           |                                                                            0.42 |                                                                            0.44 | Triple - low-e - clear - thermally broken aluminum                                             |                                                                                            0.3 |                                                                                          0.328 |
|                                                                                 | CEC 3-9                                                                         |                                                                            0.64 |                                                                            0.54 | Double - low-e - clear - aluminum                                                              |                                                                                          0.559 |                                                                                          0.386 |
|                                                                                 | CEC 10-13                                                                       |                                                                            0.42 |                                                                            0.44 | Triple - low-e - clear - thermally broken aluminum                                             |                                                                                            0.3 |                                                                                          0.328 |
|                                                                                 | CEC 14-15                                                                       |                                                                            0.42 |                                                                            0.43 | Triple - low-e - clear - thermally broken aluminum                                             |                                                                                            0.3 |                                                                                          0.328 |
|                                                                                 | CEC 16                                                                          |                                                                            0.42 |                                                                            0.45 | Triple - low-e - clear - thermally broken aluminum                                             |                                                                                            0.3 |                                                                                          0.328 |

