<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/96598.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy26osti/96598.pdf | publication_url: https://docs.nlr.gov/docs/fy26osti/96598.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/96598.md | section: 5.1  Single-Building Measure Tests | lines: 1142-1166 -->
## 5.1  Single-Building Measure Tests

This section demonstrates the impacts of the Upgrade Envelope to Current State Code measure on a 175,000-ft 2 large hotel test model in Billings, Montana, which is climate zone 6B. This section walks through the checks that were done to ensure that the measure is properly applied and the resulting wall, roof, and window properties are as expected.

The model began with the DOE Ref Pre-1980 template. The baseline model's roof is a typical IEAD roof with an R-value of 16.67. The walls are steel framed with an R-value of 6.9. These values coincide with the expected R-values for the pre-1980 template and climate zone 6B (Table 3 and Table 5). The baseline model's windows are single-pane, clear glazing, woodframed windows with no low-e coating, which corresponds to a U-value of 0.91, an SHGC of 0.68, and a VLT of 0.723 (Table 7).

When the measure was applied, the wall insulation, roof insulation, and windows were upgraded to comply with ASHRAE 90.1-2019, which is the current state energy code for new construction buildings in Montana (Table 9). The upgraded model has an IEAD roof with an R-value of 31.25 and steel-framed walls with an R-value of 20.41. These values are consistent with the expected R-values for the specified construction type for 90.1-2019 and climate zone 6B (Table 10 and Table 12). The upgraded model has triple-pane windows with clear glazing, thermally broken aluminum frames, and low-e coating, which have a U-value of 0.3, an SHGC of 0.328, and a VLT of 0.527 (Table 7). This is consistent with the expected window construction for 90.1-2019 and climate zone 6 (Table 14). This confirms that the measure successfully applied the correct roof, wall, and window properties to comply with ASHRAE 90.1-2019.

When evaluating the energy impacts of this upgrade for this single-building test model, we see an approximate 5% reduction in the annual site energy and energy use intensity. The natural gas heating end use is reduced by 9%, and the cooling end use is reduced by 2%. In a colder climate such as Montana's, it is expected that the insulation improvements will result in a larger reduction in heating energy than cooling energy, given the lower average outdoor air temperatures for much of the year. Notably, the annual peak is reduced by nearly 12% when applying the envelope improvements, demonstrating the potential for this measure to reduce stress on the electric grid. Table 17 summarizes the inputs, outputs, and percentage change for relevant building parameters for this single model example.

Table 17. Inputs and Outputs for Single Model Example Before and After Applying Upgrade Envelope to Current State Code Measure Scenario

| Field                            | Baseline Model                   | Upgraded Model                                     | Percentage Change   |
|----------------------------------|----------------------------------|----------------------------------------------------|---------------------|
| Wall insulation                  | R-6.9                            | R-20.41                                            | 196% increase       |
| Roof insulation                  | R-16.67                          | R-31.25                                            | 87% increase        |
| Windows                          | Single - clear - wood - no low-e | Triple - clear - thermally broken aluminum - low-e | N/A                 |
| Windows                          | U-0.91                           | U-0.3                                              | 67% reduction       |
| Windows                          | SHGC-0.68                        | SHGC-0.328                                         | 52% reduction       |
| Annual site energy (MBtu)        | 21,288.8                         | 20,286.4                                           | 4.7% reduction      |
| Energy use intensity (kBtu/sqft) | 121.7                            | 115.9                                              | 4.8% reduction      |
| Annual electricity peak (kW)     | 508.6                            | 447.9                                              | 11.9% reduction     |
| Natural gas heating (therm)      | 97,799.8                         | 88,913.7                                           | 9.1% reduction      |
| Cooling electricity (kWh)        | 393,155.6                        | 384,491.7                                          | 2.2% reduction      |

