<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/96598.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy26osti/96598.pdf | publication_url: https://docs.nlr.gov/docs/fy26osti/96598.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/96598.md | section: 5.2  Stock Energy Impacts | lines: 1167-1196 -->
## 5.2  Stock Energy Impacts

The Upgrade Envelope to Current State Code measure demonstrates 7.7% total site energy savings (377.1 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock. The savings contributions by end use and fuel type are summarized in Table 18 and illustrated in Figure 8. Because this measure is applicable to 100% of the stock, the savings for the full stock and applicable buildings are the same.

Table 18. Summary of Site Energy Savings From Upgrade Measure Application Versus the ComStock Baseline

| End Use/Fuel Type   | Percentage Site Energy Savings (All Buildings)   | Percentage Site Energy Savings (Applicable Buildings Only)   |   Absolute Site Energy Savings (TBtu) |
|---------------------|--------------------------------------------------|--------------------------------------------------------------|---------------------------------------|
| Total natural gas   | 11.5%                                            | 11.5%                                                        |                                 179.5 |
| Total electricity   | 5.8%                                             | 5.8%                                                         |                                 187.4 |
| Total heating       | 18.8%                                            | 18.8%                                                        |                                 252.2 |
| Total cooling       | 12.7%                                            | 12.7%                                                        |                                 103.0 |
| Gas heating         | 18.1%                                            | 18.1%                                                        |                                 179.5 |
| Electric heating    | 21.4%                                            | 21.4%                                                        |                                  57.4 |
| Electric cooling    | 13.2%                                            | 13.2%                                                        |                                  98.6 |
| Electric fans       | 5.1%                                             | 5.1%                                                         |                                  29.6 |

As shown in Figure 8, the Upgrade Envelope to Current State Code measure primarily shows the annual site energy savings for cooling electricity, natural gas heating, heating electricity, and fan electricity. The improvements to the envelope components (increased wall/roof insulation, highperformance windows) help buildings better maintain their interior temperature throughout the year, reducing heating loads in winter and cooling and loads in summer. In addition, the envelope improvements help prevent unwanted solar heat gains during the summer, reducing cooling loads. With decreased loads, the HVAC system runs less, and thus there are fan savings as well. There could be other end uses with minimal impacts; however heating, cooling, and fans comprise the vast majority of the energy savings from this measure.

Figure 8. Comparison of annual site energy consumption between the ComStock baseline and the Upgrade Envelope to Current State Code measure scenario

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/96598.yaml
     source: 96598_images/image_000009_1e5fb48d9ee76199317e43447a70c43329a1f9a2a57c419095094225c4fcbc98.png
     method: vision-description
     described: 2026-08-21 -->

![Stacked bar chart of annual site energy by end use and fuel, baseline vs Code_Envelope](96598_images/image_000009_1e5fb48d9ee76199317e43447a70c43329a1f9a2a57c419095094225c4fcbc98.png)

Figure 8: two stacked bar columns comparing annual site energy consumption (TBtu, y-axis 0 to 5,000) for the ComStock baseline and the Code_Envelope scenario, stacked by end use and fuel with a 20-entry legend. The total falls from 4,982 to 4,596 TBtu, about 7.7%. Natural gas heating drops from 691.7 to 612.2 and electric heating from 267.7 to 210.3. Table 18 summarizes the savings.

