<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/98223.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy26osti/98223.pdf | publication_url: https://docs.nlr.gov/docs/fy26osti/98223.pdf | corpus_version: e7ffee7a | corpus_path: upgrade_measures/measure_pdfs/98223.md | section: Table ES-1. Summary of Key Modeling Specifications | lines: 79-120 -->
## Table ES-1. Summary of Key Modeling Specifications

| Technology Description   | • This study evaluates the replacement of pump motors (both constant and variable speed) with variable-speed high-efficiency pump motors in existing water-based systems for space heating and cooling, excluding service/domestic water heating.                                                                                                                        |
|--------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
|                          | • High-efficiency pumps refer to top-tier products currently available in the U.S. market as of July 2025. • The motors used in these efficient pumps meet or exceed the International Electrotechnical Commission (IEC) IE5 efficiency standard, which is                                                                                                               |
|                          | comparable to the National Electrical Manufacturers Association (NEMA) ultra-premium class (not yet standardized). These motors are typically synchronous reluctance motors, which operate at synchronous speed by generating torque through the magnetic reluctance difference in the rotor's anisotropic paths, without requiring permanent magnets or rotor windings. |
|                          | • Enhanced part-load efficiency is achieved through advanced control strategies, such as dynamic differential pressure control-a method for variable-speed pumps that continuously adjusts pump speed to maintain an optimal differential pressure setpoint based on real-time demand, often measured at critical points in the hydronic system.                         |
| Performance Assumptions  | • The nominal efficiencies of pump motors range from 91% to 96%, depending on the motor's horsepower, compared to ComStock pumps, which typically range from 70% to 96%.                                                                                                                                                                                                 |
| Performance Assumptions  | • Part-load efficiencies of pump motors vary between 84% and 93%, depending on the part-load ratio, which ranges from 0.1 to 1.                                                                                                                                                                                                                                          |
| Performance Assumptions  | • These upgraded pump motors represent the performance characteristics of synchronous reluctance motors currently available on the market.                                                                                                                                                                                                                               |
| Performance Assumptions  | • The pumps represent a dynamic differential pressure control strategy, indicating that they operate as variable-speed pumps.                                                                                                                                                                                                                                            |
| Applicability            | • Applicable to pumps used for space heating and cooling: chiller system, boiler system, and district heating and cooling system.                                                                                                                                                                                                                                        |
| Applicability            | • Constant-speed pumps in existing buildings are replaced with variable-speed pumps featuring advanced part-load performance enabled by modern control strategies.                                                                                                                                                                                                       |
| Applicability            | • Older variable-speed pumps are upgraded to newer models with advanced part- load efficiency through modern control technologies, such as dynamic static pressure reset.                                                                                                                                                                                                |
| Release                  | 2025 Release 3: 2025/comstock_amy2018_release_3/                                                                                                                                                                                                                                                                                                                         |

National annual results for site energy and energy bills are summarized in Table ES-2 and Table ES-3.

Table ES-2. Summary of Key Results for Annual Site Energy Savings

'Applicable' buildings are those that receive the upgrade based on criteria defined for this study.

Table ES-3. Summary of Key Results for Annual Utility Bill Savings

| Fuel Type   | Percent Savings (All Buildings)   | Percent Savings (Applicable Buildings Only)   | Absolute Savings (trillion British thermal units [TBtu])   |
|-------------|-----------------------------------|-----------------------------------------------|------------------------------------------------------------|
| Natural gas | -0.22%                            | -0.51%                                        | -3.1                                                       |
| Electricity | 0.43%                             | 1.6%                                          | 14.4                                                       |
| Fuel oil    | -0.39%                            | -0.71%                                        | -0.21 1                                                    |
| Propane     | -0.1%                             | -0.88%                                        | -0.043                                                     |
| Total       | 0.23%                             | 0.71%                                         | 11.1                                                       |

Electricity bill savings in this table are calculated using the mean available electricity rate available for each building. Other electricity rate structures are available in this report and in the public dataset. 'Applicable' buildings are those that receive the upgrade based on criteria defined for this study.

| End Use/Fuel Type   | Percent Savings (All Buildings)   | Percent Savings (Applicable Buildings Only)   |   Absolute Savings (billion USD, 2022) |
|---------------------|-----------------------------------|-----------------------------------------------|----------------------------------------|
| Natural gas         | -0.21%                            | -0.5%                                         |                                 -0.034 |
| Electricity         | 0.37%                             | 1.4%                                          |                                   0.41 |
| Fuel oil            | -0.39%                            | -0.71%                                        |                                -0.0069 |
| Propane             | -0.091%                           | -0.85%                                        |                                -0.0011 |
| Total               | 0.28%                             | 0.96%                                         |                                   0.37 |

