<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/98223.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy26osti/98223.pdf | publication_url: https://docs.nlr.gov/docs/fy26osti/98223.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/98223.md | section: 1  Introduction | lines: 175-199 -->
## 1  Introduction

Water-based (hydronic) heating and cooling systems are widely used in commercial and residential buildings, relying on pumps to circulate fluid throughout piping loops in the building. Pumps play a critical role in the operation of these systems. According to data from the Commercial Buildings Energy Consumption Survey (CBECS) [1], pumps are most commonly used in commercial buildings for space heating and cooling hydronic systems. Figure 1 illustrates the importance of pumps worldwide and in the United States, highlighting the rapidly increasing energy demand associated with motor-driven systems. The energy consumption attributed to pumps varies depending on factors such as building type, size, and system design, but pumps generally represent a noticeable portion of a building's electrical load. Many existing pumps operate at fixed speeds with throttling control, which often leads to inefficiencies. However, there is a growing adoption of variable-speed drives (VSDs) and advanced control strategies to improve pump efficiency and reduce energy use [2]. Upgrading pumps and optimizing their control thus present important opportunities for energy and cost savings in the commercial buildings sector.

Beyond buildings, pumps driven by electric motors constitute a substantial share of global electricity consumption [2].  Motors already account for roughly one-third of global electricity use, with projections indicating this demand could double by 2040. In the United States, industrial motor systems are primarily composed of three key applications: pump systems (40%), fan systems (20%), and compressed air systems (22%) [2]. These segments together dominate motor-driven electricity consumption, emphasizing their critical role in future energy efficiency initiatives.

Figure 1. Importance of pumps [2]

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98223.yaml
     source: 98223_images/image_000002_3794e927627c15a78f8e568a360fdf6589ea719befdab9730d5e9d8cdb4072a5.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 1: ABB infographic on the importance of pumps, with three statistics on motor electricity use and three donut charts giving pump, fan and compressed-air shares of industrial motor system electricity](98223_images/image_000002_3794e927627c15a78f8e568a360fdf6589ea719befdab9730d5e9d8cdb4072a5.png)

Figure 1 of the ComStock Variable-Speed Pumps measure documentation, reproduced from ABB reference [2]. The graphic is fully legible. Three panels across the top read: 'Motors consume a lot of energy - Motors consumes about 1/3 of the world's electricity'; 'And it's going to increase - That number is expected to double by 2040'; and 'A lot - equivalent to adding an electricity market the size of China'. A red banner across the bottom asks 'Who are the biggest users?' and answers with three donut charts giving shares of total industrial motor system electricity consumption: PUMP SYSTEMS 40 percent, FAN SYSTEMS 20 percent, and COMPRESSED AIR SYSTEMS 22 percent. These three figures reproduce Section 1 of the report exactly, which states that U.S. industrial motor systems are primarily pump systems (40 percent), fan systems (20 percent) and compressed air systems (22 percent), that motors already account for roughly one-third of global electricity use, and that the demand could double by 2040. The figure is motivational context for the measure rather than a ComStock simulation result.

Recent advances in pumping technology have been driven by improvements in motor design, control strategies, and system integration. The pumps evaluated in this study utilize motors that meet or exceed the International Electrotechnical Commission's (IEC) IE5 efficiency standard [3], representing the emerging ultra-premium class as defined by the National Electrical Manufacturers Association (NEMA) [4]. These high-efficiency motors are typically synchronous reluctance motors (and more advanced motors using ferrite-assisted rotor design), which generate torque through magnetic reluctance differences in the rotor without requiring permanent magnets or rotor windings. This design achieves a balance of high efficiency and reliability, making synchronous reluctance motors particularly well-suited for variable-speed pump applications [2], [5].

In addition to motor improvements, advanced control strategies such as dynamic differential pressure control further enhance efficiency under part-load operating conditions. This method continuously adjusts pump speed to maintain optimal differential pressure at critical points within the hydronic system, responding in real time to varying demand. By minimizing unnecessary energy use while maintaining system comfort and stability, dynamic differential pressure control represents a key opportunity for improving pump operation.

High-efficiency pumps available in the U.S. market today typically feature motors that meet or exceed advanced efficiency standards such as IEC IE5, along with VSDs for optimized part-load performance. These pumps often incorporate advanced control strategies, including dynamic differential pressure control, to continuously adjust pump operation based on real-time system demand. This enables hydronic systems to operate at reduced flow rates during periods of lower building loads, noticeably reducing overall energy use while maintaining comfort and performance. Many drive models are compatible with building automation systems, allowing seamless integration and smart diagnostics. Enhanced motor designs-such as synchronous reluctance motors-offer improved reliability and energy savings compared to traditional motors. Taken together, these features allow high-efficiency pumps to reduce both pumping energy and water flow, support stable system performance, and qualify for utility incentives.

This report details the scope of pump upgrades, including performance assumptions based on nominal and part-load efficiencies drawn from published manufacturer data. The study simulates and analyzes the energy and performance impacts of replacing old pumps with modern variablespeed pumps featuring advanced part-load control capabilities. By quantifying these improvements, it aims to provide practical guidance for building owners and engineers seeking to modernize water-based heating and cooling systems for greater energy efficiency and performance.

