<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/98223.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy26osti/98223.pdf | publication_url: https://docs.nlr.gov/docs/fy26osti/98223.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/98223.md | section: 3.2.1 Nominal Efficiencies of Variable-Speed Pumps | lines: 256-274 -->
## 3.2.1 Nominal Efficiencies of Variable-Speed Pumps

Nominal motor efficiency refers to the percentage of electrical energy input to a pump motor that is effectively converted into mechanical energy output under standardized, full-load operating conditions. It represents the motor's ability to minimize energy losses due to heat, friction, and electrical resistance when running at its rated power. This efficiency is typically measured and specified at the motor's nameplate rating and serves as a key indicator of the motor's overall performance and energy consumption. Higher nominal efficiencies correspond to reduced energy waste and lower operating costs, making it an important metric when selecting pumps for energy-efficient building systems.

The IEC defines motor efficiency classes ranging from IE1 (standard efficiency) to IE5 (ultrapremium efficiency), with typical nominal efficiencies increasing progressively across these classes. For example, IE2 motors generally achieve efficiencies around 85%-90%, IE3 motors range around 90%-94%, IE4 motors reach about 94%-96%, and IE5 motors can exceed 96% efficiency under full-load conditions, though actual efficiency within each class varies depending on motor size and specific operating conditions. These IEC classes broadly correspond to NEMA efficiency classifications, where IE2 aligns with NEMA Premium, and IE5 represents an emerging ultra-premium category that is not yet formally standardized by NEMA but reflects the highest efficiency motors currently available. This study focuses on pumps equipped with motors meeting or exceeding the IEC IE5 standard, aiming to capture the energy savings potential and performance benefits associated with these cutting-edge ultra-premium efficiency motors. Figure 4 highlights characteristic differences between different types of motors.

Figure 4. Comparisons of different types of motors [2]

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98223.yaml
     source: 98223_images/image_000005_cfd42dba95078e6738fe48142d1a0af070c6c96dd28e3bee02e27c6b8b0c0d8d.png
     method: vision-transcription
     described: 2026-08-20 -->

![Figure 4: five-column comparison graphic of motor technologies - Induction, SynRM, ECM, Interior PM and SynRM squared - each with a Benefits and a Limitations list](98223_images/image_000005_cfd42dba95078e6738fe48142d1a0af070c6c96dd28e3bee02e27c6b8b0c0d8d.png)

Figure 4 of the ComStock Variable-Speed Pumps measure documentation, reproduced from ABB reference [2]. The graphic is a five-column text comparison of motor technologies with no equivalent markdown table in the extracted document, so its content is transcribed here. Columns, with their IEC efficiency class: Induction Motor (IE3) - benefits are low cost, robust and line start capable; limitations are rotor losses and lower efficiency at part load. SynRM Motor (IE4) - benefits are no rotor losses, cool running and no magnets; limitations are that it requires a VFD and has a lower power factor. ECM (IE4 to IE5) - benefits are high efficiency in small sizes and integrated electronics; limitations include that the entire unit must be replaced together with the fan, which restricts OEM fan designs. Interior PM (IE5) - benefits are the highest power density and efficiency; limitations are magnet cost and demagnetization risk. SynRM squared (IE5) - benefits are ferrite-assisted rotor efficiency without rare-earth magnets; limitations begin with 'Requires VFD'. Section 3.2.1 uses this figure to justify modeling pumps whose motors meet or exceed the IEC IE5 class, which it describes as an emerging ultra-premium category above NEMA Premium.

To apply realistic nominal efficiencies from published manufacturer data to EnergyPlus ® , we leverage EnergyPlus sizing parameters such as design flow rate and design head pressure to calculate corresponding design power consumption and motor efficiency. 2 While there are many other required input fields for modeling variable-speed pumps in EnergyPlus, these two are chosen to reflect nominal efficiencies of pumps we are interested in. The two inputs (design flow rate and design head pressure) can be used to calculate design power consumption as

