<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/98223.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy26osti/98223.pdf | publication_url: https://docs.nlr.gov/docs/fy26osti/98223.pdf | corpus_version: e7ffee7a | corpus_path: upgrade_measures/measure_pdfs/98223.md | section: 3.2.2 Part-Load Efficiencies of Variable-Speed Pumps | lines: 300-322 -->
## 3.2.2 Part-Load Efficiencies of Variable-Speed Pumps

Part-load efficiency refers to the performance of a pump motor when operating below its fullrated capacity, typically under varying loads common in real-world conditions. Since pumps rarely need to operate at full load design load, part-load efficiency measures how effectively the motor converts electrical energy into mechanical energy during partial operation, such as at reduced flow or pressure demands when building loads are less than design conditions. Efficient part-load performance is critical because it directly influences the overall energy consumption of pumping systems throughout their various operating conditions. Advanced motor designs and control strategies-such as VSDs-improve part-load efficiency by adjusting motor speed and torque to match system requirements, thereby reducing energy waste and lowering operational costs.

Dynamic head optimization (DHO) is an advanced pump control strategy that continuously adjusts the pump setpoint to maintain the minimum required differential pressure across a hydronic system based on real-time demand. Unlike traditional differential pressure reset methods that rely on predefined schedules or fixed sensor locations, DHO uses distributed pressure or flow sensors combined with building automation system feedback to dynamically reduce pump head while ensuring adequate flow to all terminal units. This approach minimizes unnecessary energy consumption caused by overpressurization-especially under part-load conditions-and is often integrated with VSDs or variable-frequency drives to optimize pump efficiency across the entire operating range. DHO is commonly implemented in highperformance HVAC systems and district energy plants aiming to maximize energy savings without compromising comfort or equipment performance.

To develop an advanced part-load performance curve representing DHO control, we leveraged publicly reported energy savings from three peer-reviewed studies. Zhao et al. [9] reported pump energy savings of 11% using an optimal loop-based differential pressure reset strategy compared to conventional differential pressure reset. Additionally, Zhufang [10] evaluated an optimal differential pressure reset and observed about 13% energy reduction relative to the conventional method. Based on these findings, which specifically capture the impact of modern control strategies by holding other variables constant and varying only the control approach, we conservatively applied the minimum reported savings from each study-11% and 13%, respectively. Thus, for curve development, we used the 11% pump energy savings during partload operation, relative to the standard VSD differential pressure reset strategy (the bestperforming curve currently available in OpenStudio Standards).

Figure 6 illustrates the new curve (labeled as VSD DHO) alongside existing curves from the OpenStudio Standards, highlighting the additional power savings (i.e., 11% reduction in fraction of full-load power) under part-load conditions compared to the conventional differential pressure reset (shown as VSD DP reset). The optimization maintains the cubic form while proportionally reducing the area under the curve-which represents total energy consumption-by 11%. The affinity law curve (y = x 3 ), representing ideal lossless performance, is also shown for reference.

The resulting VSD DHO curve performs slightly below the affinity law but better than conventional reset strategy (i.e., VSD DP Reset in Figure 6).

Figure 6. Regression fitting on manufacturer data: pump part-load efficiency

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98223.yaml
     source: 98223_images/image_000007_65a69374e1239e1a141ac494dce63923f014e3dfa9929db39d75273cfe870a7e.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 6: pump part-load power curves - Constant Flow, Riding Curve, VSD No Reset, VSD DP Reset and the new VSD DHO curve - plotted against part-load ratio with the affinity law shown dashed for reference](98223_images/image_000007_65a69374e1239e1a141ac494dce63923f014e3dfa9929db39d75273cfe870a7e.png)

Figure 6 of the ComStock Variable-Speed Pumps measure documentation. The y axis is 'Fraction of Full Load Power [-]' from 0 to 1 and the x axis is 'Part-load Ratio [-]' from 0 to 1. Five OpenStudio Standards style control curves are drawn - Constant Flow (flat near 1 across the whole range), Riding Curve (the highest of the modulating curves, slightly exceeding 1.0 at full load), VSD No Reset, VSD DP Reset, and the new VSD DHO curve in solid black - together with the affinity law y = x cubed as a dashed orange reference. An inset box prints the derived curve: 'VSD DHO: y = 0.10550*x^2 + 0.89450*x^3'. Integrating that expression over 0 to 1 gives 0.2588 against 0.25 for the affinity law, so the DHO curve sits about 3.5 percent above the ideal lossless curve while lying below VSD DP Reset - which is exactly the ordering Section 3.2.2 asserts when it says the resulting curve 'performs slightly below the affinity law but better than conventional reset strategy'. Section 3.2.2 derives the curve by reducing the area under the VSD DP Reset curve by 11 percent, the smaller of the two savings figures reported by Zhao et al. (11 percent) and Zhufang et al. (13 percent). No curve carries a data label.

