<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/98223.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy26osti/98223.pdf | publication_url: https://docs.nlr.gov/docs/fy26osti/98223.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/98223.md | section: 3.2.3 Upgrades in Other Parts of the Water System | lines: 323-331 -->
## 3.2.3 Upgrades in Other Parts of the Water System

Advanced variable-speed pumps with dynamic control strategies such as DHO can achieve significantly greater efficiency when paired with system-level reset strategies. For instance, resetting chilled and hot water supply temperatures based on outdoor air conditions can reduce overall pumping energy during mild weather by enabling pumps to operate at lower speeds and heads, even if flow rates increase due to smaller temperature differentials. Similarly, optimizing condenser water setpoints can lower system lift and flow requirements, further reducing pump energy consumption.

While these advanced strategies can enhance system performance, they are not universally standard in pump replacement projects and depend on the capabilities of existing equipment and the readiness of control systems. To account for this variability, our modeling methodology provides options to enable or disable these reset strategies based on specific measure arguments, giving users the flexibility to adapt the analysis to their project's scope and constraints. In this report, the following strategies have been only implemented in the sensitivity study in Section 5.2 in conjunction with the pump replacement:

- Chilled water supply temperature reset based on outdoor air temperature
- Hot water supply temperature reset based on outdoor air temperature.

