<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/98223.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy26osti/98223.pdf | publication_url: https://docs.nlr.gov/docs/fy26osti/98223.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/98223.md | section: 5.1  Single-Building Measure Tests | lines: 390-479 -->
## 5.1  Single-Building Measure Tests

In this section, we analyze the performance of a medium office building model-equipped with a variable air volume system connected to water-cooled chiller, cooling tower, and natural gas boiler-located in Montgomery, Alabama (climate zone 3A) to demonstrate the application of the measure scenario to a single building.

In this building, the HVAC system includes four pumps: one for the primary chilled water loop, one for the secondary chilled water loop, one for the cooling tower condenser loop, and one for the hot water loop. In the baseline model, variable-speed pumps are used in the secondary chilled water and hot water loops while constant-speed pumps are used in the other two loops. In the upgrade scenario, both constant and variable-speed pumps are replaced with variable-speed pumps featuring higher motor efficiency and improved part-load performance. However, because pump operation is governed by system controls-such as the method used to regulate chilled water temperature setpoints- the efficiency improvement in the simulation will result solely from the enhanced motor efficiencies of the new pumps if the control system cannot modulate pump speeds under part-load conditions.

Figure 7 and Figure 8 present the results of pump-replacement-only scenario-one with pump replacements (labeled 'Upgrade') and one without (labeled 'Baseline'). Key metrics related to the pump replacement are shown as annual average daily profiles, differentiated by cooling and heating seasons for this location.

Figure 7. Pump replacement test: replacing existing variable-speed pumps.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98223.yaml
     source: 98223_images/image_000008_5cd0ce351f319525b00e6959a4f040fcdae0b2d4b2a8c984c1c78372c10bae0a.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 7: eight-panel grid of annual average daily profiles comparing Baseline and Upgrade for the secondary chilled water and hot water loop pump power and flow, split between cooling season and heating season](98223_images/image_000008_5cd0ce351f319525b00e6959a4f040fcdae0b2d4b2a8c984c1c78372c10bae0a.png)

Figure 7 of the ComStock Variable-Speed Pumps measure documentation, the pump-replacement-only test on a medium office in Montgomery, Alabama (climate zone 3A) in which existing variable-speed pumps are replaced with higher-performing variable-speed models. The grid is four rows by two columns; the left column is the cooling season and the right the heating season, and each panel plots a 24-hour annual average daily profile with Baseline as an orange dotted line and Upgrade as a solid blue line. Rows are secondary chilled water loop pump power in W, secondary chilled water loop flow in kg/s, hot water loop pump power in W, and hot water loop flow in kg/s. In the cooling season the secondary chilled water pump power peaks near 1,510 W for the baseline against about 690 W for the upgrade, a reduction of roughly half, while the two flow traces lie on top of one another, peaking near 12.9 kg/s. Hot water power and flow are essentially zero in the cooling season apart from a brief early-morning blip. In the heating season the hot water pump power spikes near 820 W for the baseline against about 250 W for the upgrade with coincident flow traces. Flow being unchanged while power falls is the point Section 5.1 makes: the baseline pumps could already modulate, so the gain comes from the improved part-load curves in Figure 6.

CHW = chilled water; HW = hot water

Figure 7 compares the baseline and upgrade scenarios, focusing on the replacement of existing variable-speed pumps with higher-performing variable-speed models. Since these pumps were already capable of reducing speed under part-load conditions, the water flow rates in the secondary chilled water and hot water loops remain unchanged between the baseline and upgrade scenarios. However, as highlighted in Figure 6, the upgraded pumps exhibit improved part-load efficiencies, resulting in lower pump power consumption as shown in Figure 7. For reference, the baseline pump in the secondary chilled water loop used the 'VSD No Reset' curve shown in Figure 6, while the baseline pump in the hot water loop used the 'Riding Curve.'

Figure 8. Pump replacement test: replacing existing constant-speed pumps.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98223.yaml
     source: 98223_images/image_000009_acd2a06e883a3344259dcf536cc414edb7a4b6592159c81aaf750e0c16370ce2.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 8: eight-panel grid of annual average daily profiles comparing Baseline and Upgrade for the primary chilled water and condenser water loop pump power and flow, split between cooling season and heating season](98223_images/image_000009_acd2a06e883a3344259dcf536cc414edb7a4b6592159c81aaf750e0c16370ce2.png)

Figure 8 of the ComStock Variable-Speed Pumps measure documentation, the companion to Figure 7 for the same medium office model but focused on the loops whose baseline pumps are constant speed. The layout is again four rows by two columns with cooling season left and heating season right, Baseline as an orange dotted line and Upgrade as solid blue. Rows are primary chilled water loop pump power in W, primary chilled water loop flow in kg/s, condenser water loop pump power in W, and condenser water loop flow in kg/s. In the cooling season all four traces are flat across the 24 hours because the constant-flow primary pump runs at design flow whenever the chiller runs. Primary chilled water power is about 1,700 W in both scenarios - the roughly 3 percent motor efficiency gain is, as Section 5.1 says, not noticeable in the plot - and primary flow is about 26 kg/s in both. The condenser water loop is where the savings appear: power drops from roughly 7,550 W to roughly 4,820 W and flow from roughly 35 to 30 kg/s. In the heating season the same panels show bell-shaped profiles rather than flat lines, because the chiller only runs for part of the day and the annual average smooths its on-off operation; condenser water power falls from a midafternoon peak near 5,530 W to near 3,510 W.

Figure 8 presents similar plots, this time focusing on the replacement of existing constant-speed pumps with higher-efficiency variable-speed models. Since the pump flow control logic remains unchanged in this upgrade scenario, the primary chilled water loop pump-which operates at a constant speed while the chiller modulates capacity based on load-shows no variation in water flow rate between baseline and upgrade. However, due to a roughly 3% improvement in motor efficiency with the new variable-speed pump, the upgrade scenario results in slightly (i.e., not noticeable in the plot) lower pump power compared to the baseline constant-speed pump in the primary chilled water loop.

In Figure 8, the upgraded condenser water pump shows a noticeable reduction in flow rate under part-load conditions. This behavior is expected because the condenser water loop is operated under temperature-based control, in which cooling tower fan speed and condenser water flow are modulated to maintain the condenser leaving water temperature setpoint. As outdoor conditions improve or chiller load decreases, the variable-speed condenser pump can therefore slow down and reduce flow. Despite this modulation, the condenser water pump exhibits a higher absolute power level than the chilled and hot water pumps. This is primarily due to its larger design flow rate and comparable or higher design head, reflecting the need to reject both the building cooling load and the chiller compressor heat. In the upgraded model, the condenser pump is sized for approximately 40% higher flow than the chilled water pumps and operates against a substantially higher head, resulting in a larger design pump power (approximately 7,000 W). In contrast, the chilled water primary loop is configured for constant-flow operation and therefore does not benefit from speed modulation, while the secondary chilled water loop experiences the lowest pump power due to both lower flow demand and load-based flow control. As a result, most of the overall pump power savings observed in the upgraded case are driven by reduced condenser water pump operation rather than by the chilled or hot water loops.

Figure 9 presents another simulation scenario that incorporates chilled and hot water temperature reset strategies based on outdoor air temperature. As shown in the figure, which reflects the impacts on the chiller and boiler, the chilled water supply temperature increases and the hot water supply temperature decreases under milder outdoor conditions in the upgrade scenario. This approach effectively relaxes the supply temperature requirements, allowing the chiller and boiler to operate under more favorable part-load conditions and resulting in additional energy savings for both systems.

Figure 9. Pump replacement and chilled water/hot water reset test: impact on chiller and boiler

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98223.yaml
     source: 98223_images/image_000010_2f41e2dc3b66ee295a0f1a6ebcd27bbedaa84cbe9903bf8fd726f96e7d7ebdea.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 9: ten-panel grid of annual average daily profiles for chiller outlet temperature, chiller power, chiller COP, boiler outlet temperature and boiler gas usage, comparing Baseline and Upgrade under chilled water and hot water supply temperature reset](98223_images/image_000010_2f41e2dc3b66ee295a0f1a6ebcd27bbedaa84cbe9903bf8fd726f96e7d7ebdea.png)

Figure 9 of the ComStock Variable-Speed Pumps measure documentation, the pump-replacement-plus-reset test on the same medium office model, showing the effect of resetting chilled and hot water supply temperature on outdoor air temperature. The grid is five rows by two columns with cooling season left and heating season right, Baseline as an orange dotted line and Upgrade as solid blue. Rows are chiller outlet temperature in degrees C, chiller power in W, chiller COP, boiler outlet temperature in degrees C, and boiler gas usage in W. The reset is clearly visible in the temperature rows: in the cooling season the baseline chiller outlet is flat at about 6.7 C while the upgrade starts near 8.2 C overnight and converges on the baseline by midmorning, and in the heating season the upgrade runs roughly 2 C warmer throughout. The boiler outlet rows move the other way, with the upgrade running roughly 12 to 13 C cooler than the baseline in the heating season. Chiller power, chiller COP in the cooling season and boiler gas usage are close enough between the two scenarios that the traces overlap at this resolution, consistent with the sub-1-percent single-building differences reported in Table 3; the heating-season chiller COP is visibly higher for the upgrade. No panel carries a data label.

For the pump replacement scenario with chilled and hot water temperature reset, Figure 10 presents plots similar to those in Figure 7, highlighting the pumps affected by the reset strategy. As shown, the relaxed chilled and hot water temperature controls influence the water flow and power in both the secondary chilled water loop and the hot water loop pumps. The hot water loop pump demonstrates power savings primarily during the heating season, while the secondary chilled water loop pump achieves savings during the cooling season but shows increased power use during the heating season.

Figure 10. Pump replacement and chilled water/hot water reset test: replacing existing variablespeed pumps

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98223.yaml
     source: 98223_images/image_000011_e6563fde79a574def176626b2109493189bad6b1b21afe1f96f5b1372a4de5c9.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 10: eight-panel grid of annual average daily profiles for the secondary chilled water and hot water loop pump power and flow under the pump replacement plus chilled water and hot water reset scenario](98223_images/image_000011_e6563fde79a574def176626b2109493189bad6b1b21afe1f96f5b1372a4de5c9.png)

Figure 10 of the ComStock Variable-Speed Pumps measure documentation. The panels match Figure 7 exactly - four rows by two columns, cooling season left and heating season right, secondary chilled water pump power and flow then hot water pump power and flow, Baseline orange dotted and Upgrade solid blue - but the upgrade now also includes outdoor-air-based chilled and hot water supply temperature reset. The reset changes the shape of the savings rather than only their size. In the cooling season the secondary chilled water pump peak is about the same as in Figure 7, near 1,500 W baseline against 690 W upgrade, but the upgrade's off-peak power is much higher (roughly 360 to 460 W against roughly 180 to 250 W in Figure 7) because the relaxed supply temperature narrows the loop delta-T and drives more flow. In the heating season the effect reverses the sign of the savings on that loop: the upgrade's secondary chilled water pump power runs roughly 1,040 to 1,690 W against a baseline of roughly 90 to 230 W, with flow rising from about 1 kg/s to 8-12 kg/s. The hot water loop meanwhile saves in the heating season, dropping from a baseline peak near 820 W to near 350 W - the split Section 5.1 describes as hot water loop savings during heating and secondary chilled water loop savings during cooling with increased power during heating.

As the supply temperature is relaxed, the temperature difference (∆ T ) between supply and return water can decrease, particularly if the return temperature does not shift proportionally. This behavior depends on several factors, including the characteristics of terminal equipment (e.g., coils), control strategies, and syste m load. In many cases, a reduced ∆ T results, which, for a constant thermal load, requires an increase in flow rate to maintain the same capacity. However, the corresponding rise in pump power is typically modest and is expected to be more than offset by the improved efficiency of chiller and boiler operation enabled by the reset strategy.

Table 3 presents the annual summary of one baseline and two upgrade scenarios illustrated in Figure 7 and Figure 8. As indicated in Table 3, reductions in pump energy consumption are the primary contributors to total site energy savings, resulting in approximately 2.2%-2.7% savings in site electricity use. In the pump-replacement-only scenario, the improved pump efficiency introduces less heat into the water loop, leading to a slight increase in heating energy and a corresponding decrease in cooling energy. However, these changes are minor relative to the overall energy savings from the pumps. In the combined pump replacement and chilled water/hot water reset control scenario, additional efficiency gains from chillers and boilers lead to further, albeit modest, reductions in site energy consumption for heating and cooling.

Table 3. Single-Building Model Test: Annual Energy Consumption Comparisons

|                    | Electricity (MWh)   | Electricity (MWh)   | Electricity (MWh)                    | Natural Gas (MWh)   | Natural Gas (MWh)   | Natural Gas (MWh)                    |
|--------------------|---------------------|---------------------|--------------------------------------|---------------------|---------------------|--------------------------------------|
|                    | Baseline            | Pump                | Pump + Chilled Water/Hot Water Reset | Baseline            | Pump                | Pump + Chilled Water/Hot Water Reset |
| Heating            | 0                   | 0                   | 0                                    | 304                 | 306                 | 304                                  |
| Cooling            | 370                 | 370                 | 367                                  | 0                   | 0                   | 0                                    |
| Interior lighting  | 64                  | 64                  | 64                                   | 0                   | 0                   | 0                                    |
| Exterior lighting  | 49                  | 49                  | 49                                   | 0                   | 0                   | 0                                    |
| Interior equipment | 292                 | 292                 | 292                                  | 0                   | 0                   | 0                                    |
| Exterior equipment | 0                   | 0                   | 0                                    | 0                   | 0                   | 0                                    |
| Fans               | 57                  | 57                  | 57                                   | 0                   | 0                   | 0                                    |
| Pumps              | 69                  | 46                  | 53                                   | 0                   | 0                   | 0                                    |
| Heat rejection     | 26                  | 24                  | 24                                   | 0                   | 0                   | 0                                    |
| Humidification     | 0                   | 0                   | 0                                    | 0                   | 0                   | 0                                    |
| Heat recovery      | 0                   | 0                   | 0                                    | 0                   | 0                   | 0                                    |
| Water systems      | 22                  | 22                  | 22                                   | 0                   | 0                   | 0                                    |
| Refrigeration      | 0                   | 0                   | 0                                    | 0                   | 0                   | 0                                    |
| Generators         | 0                   | 0                   | 0                                    | 0                   | 0                   | 0                                    |
| Total end uses     | 949                 | 923                 | 928                                  | 304                 | 306                 | 304                                  |
| Savings            | -                   | 2.7%                | 2.2%                                 | -                   | -0.5%               | 0.09%                                |

