<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/98223.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy26osti/98223.pdf | publication_url: https://docs.nlr.gov/docs/fy26osti/98223.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/98223.md | section: 5.2  Sensitivity Analysis With Reduced Stock Model | lines: 480-504 -->
## 5.2  Sensitivity Analysis With Reduced Stock Model

We conducted a sensitivity analysis by (1) considering two different upgrade scenarios around pumps and (2) applying these different upgrades to ComStock with reduced stock models (i.e., ~10,000 instead of ~100,000 models that reasonably represent variations of the commercial building stock). This section includes the results of this sensitivity analysis to provide partial snapshots of how these different upgrade scenarios propagate to the stock of building models.

Note that because the sensitivity analysis in this section uses far fewer models to represent the building stock than a full ComStock run, results should be used for understanding generalized and conceptual trends only. Results with the full ComStock run in Section 5.3 and after might show slightly different trends because they include the remaining ~90,000 models. More detailed analyses should always utilize the available scenarios in the full published ComStock datasets.

Figure 11 illustrates the impacts of two upgrade scenarios analyzed in this sensitivity study: (1) pump replacements only, and (2) pump replacements combined with a chilled/hot water supply temperature reset based on outdoor air temperature. The figure also breaks down four different end-use energy categories to show how each HVAC subsystem is affected. As expected, replacing all existing pumps with high-efficiency variable-speed models led to a 35% reduction in pump electricity use. However, when the control system is upgraded to include outdoor air temperature-based supply water temperature reset, pump electricity usage increased slightly, though it remained below the baseline level.

Figure 11. Sensitivity analysis on different upgrade scenarios around pumps

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98223.yaml
     source: 98223_images/image_000012_9b85b2c366e155916b25c5208ebee3fbfcae1dfd6334c492b3a1b6f50f9df2bd.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 11: labeled grouped bar chart of the reduced-stock sensitivity analysis, comparing baseline, pump replacements only, and pump replacements plus chilled and hot water reset across four end-use energy categories](98223_images/image_000012_9b85b2c366e155916b25c5208ebee3fbfcae1dfd6334c492b3a1b6f50f9df2bd.png)

Figure 11 of the ComStock Variable-Speed Pumps measure documentation, the sensitivity analysis run on a reduced stock of roughly 10,000 models rather than the full ComStock sample. Four groups of three horizontal bars are plotted against 'Value', with every bar carrying a printed data label, and the three scenarios in each group are Baseline, Pump replacements only, and Pump replacements plus chilled/hot water reset. Stock electricity for pumps is 40.4, 24.7 and 31.0 TBtu; stock electricity for cooling is 264.6, 265.7 and 260.2 TBtu; stock electricity for heat rejection is 6.2, 5.4 and 5.5 TBtu; and stock natural gas for heating is 542.6, 546.3 and 533.8 TBtu. The labels give a pump-replacement-only pump electricity reduction of 15.7 TBtu or 38.9 percent, and adding the reset costs back 6.3 TBtu of pump electricity while saving 5.5 TBtu of cooling electricity and 12.5 TBtu of heating gas relative to pump replacement alone - the last two matching the figures quoted in Section 5.2. Section 5.2 describes the pump reduction as 35 percent and the reset's pump penalty as approximately 7 TBtu. Because this is the reduced-stock run, its numbers are not directly comparable with the full-stock results in Table 4 and Figure 12.

The temperature reset strategy adjusts the chilled and hot water supply temperatures during mild weather, raising the chilled water supply temperature and lowering the hot water supply temperature when thermal loads are lower. This allows chillers and boilers to operate under more favorable part-load conditions, improving their overall efficiency and resulting in additional energy savings. However, as the chilled (or hot) water supply temperature increases (or decreases ), the temperature difference (∆ T ) between supply and return water narrows. To deliver the same cooling or heating output, this reduced ∆ T can necessitate a higher flow rate, leading to an increase in pump energy consumption, as shown in Figure 9. Nonetheless, the modest increase in pump energy use (approximately 7 TBtu) is offset by the greater energy savings from improved chiller and boiler performance, which amount to 5.5 TBtu in cooling and 12.5 TBtu in heating savings (measured in site energy), also depicted in Figure 9.

The observed reduction in cooling tower fan energy use can be explained by improved system performance. Replacing constant-speed condenser water pumps with variable-speed models enables better flow modulation and reduced water flow during part-load conditions. This decreases the amount of heat that needs to be rejected by the cooling tower at any given moment, as shown in Figure 9. As a result, the cooling tower fans can operate at lower speeds or for shorter periods, leading to a measurable reduction in their electricity consumption.

For the remaining subsections, the pump-replacement-only scenario will be examined to highlight the differences in their respective impacts.

