<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/98223.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy26osti/98223.pdf | publication_url: https://docs.nlr.gov/docs/fy26osti/98223.pdf | corpus_version: e7ffee7a | corpus_path: upgrade_measures/measure_pdfs/98223.md | section: 5.3  Stock Energy Impacts | lines: 505-535 -->
## 5.3  Stock Energy Impacts

Table 4 and Figure 12 show the comparison of annual site energy consumption between the baseline and upgrade scenarios for the entire building stock and buildings that are only applicable to the upgrade, respectively. The pump replacement upgrade measure demonstrates 0.2% total site energy savings (11 TBtu) for the U.S. commercial building stock modeled in ComStock, including both applicable and inapplicable (e.g., buildings without pump) buildings for this upgrade. The savings of the pump-replacement-only scenario are primarily attributed to 38% stock pump electricity savings (15 TBtu), 12% stock heat rejection electricity savings (0.8 TBtu), 0.4% stock district cooling savings (0.3 TBtu), -0.4% stock district heating savings (-0.2 TBtu), and -0.3% stock heating natural gas savings (-3 TBtu).

Table 4. Summary of Site Energy Savings From Upgrade Measure Application vs. the ComStock Baseline

| End Use/Fuel Type       | Percent Site Energy Savings (All Buildings)   | Percent Site Energy Savings (Applicable Buildings Only)   |   Absolute Site Energy Savings (TBtu) |
|-------------------------|-----------------------------------------------|-----------------------------------------------------------|---------------------------------------|
| Total natural gas       | -0.22%                                        | -0.51%                                                    |                                  -3.1 |
| Total electricity       | 0.43%                                         | 1.6%                                                      |                                  14.4 |
| Electric pumps          | 37.6%                                         | 38%                                                       |                                  14.9 |
| Electric heat rejection | 12.4%                                         | 12.4%                                                     |                                  0.78 |
| District cooling        | 0.39%                                         | 0.39%                                                     |                                  0.32 |
| District heating        | -0.43%                                        | -0.43%                                                    |                                 -0.17 |
| Natural gas heating     | -0.33%                                        | -0.64%                                                    |                                  -3.1 |

Figure 12. Comparison of annual site energy consumption between the ComStock baseline and the pump replacement measure scenario.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98223.yaml
     source: 98223_images/image_000013_85f4f24381dd45c864d589377e8d646e5adb1bf22819a96e3d8c8160f94ef75f.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 12: two stacked bar panels comparing annual site energy consumption by end use and fuel between the ComStock baseline and the pump replacement scenario, for the entire stock and for applicable models only](98223_images/image_000013_85f4f24381dd45c864d589377e8d646e5adb1bf22819a96e3d8c8160f94ef75f.png)

Figure 12 of the ComStock Variable-Speed Pumps measure documentation. Two panels titled '(a) Entire building stock' and '(b) Applicable models only' each plot two stacked bars - Baseline and Pump replacement - against 'Annual Energy Consumption (TBtu)'. A 21-entry legend runs from Heat Rejection Electricity at the top through Pumps Electricity, the Water Systems and Heating fuels, Interior Lighting Electricity, Cooling District Cooling and Cooling Electricity, Fans Electricity, and Interior Equipment Natural Gas and Electricity at the bottom. Panel (a) totals about 4,989 TBtu for the baseline against about 4,978 for the upgrade, a reduction of about 11 TBtu or 0.22 percent, matching the 0.2 percent and 11 TBtu quoted in Section 5.3. Panel (b) totals about 1,687 against 1,676, the same 11 TBtu on a smaller base and so about 0.65 percent. Individual band labels in panel (a) include Interior Equipment Electricity 782.8 unchanged, Interior Equipment Natural Gas 314.0 unchanged, Fans 673.6 to 673.8, Cooling Electricity 755.4 to 756.5, Interior Lighting 459.4 unchanged, Heating Electricity 244.6 to 244.7, and Heating Natural Gas 944.4 to 947.5 - the last an increase of 3.1 TBtu, the heating gas penalty Table 4 reports. Pump and heat rejection electricity are too thin to label at this scale.

Energy consumption is categorized both by fuel type and end use. (a) The entire building stock modeled in ComStock; (b) only models applicable to the measure.

As highlighted in Sections 5.1 and 5.2, the savings presented in Table 4 and Figure 12 exhibit similar patterns when extrapolated to the stock level. At this scale, the overall energy savings are relatively modest; however, notable reductions in the end-use level include a 38% decrease in pump energy consumption and a 12% reduction in cooling tower fan energy consumption. Additionally, there are marginal but positive/negative impacts on cooling/heating loads, arising from the reduced heat added to the water loop associated with higher pump efficiency.

