<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/98224.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy26osti/98224.pdf | publication_url: https://docs.nlr.gov/docs/fy26osti/98224.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/98224.md | section: 3.4  Limitations and Concerns | lines: 524-531 -->
## 3.4  Limitations and Concerns

Comprehensive RTU performance maps, which are required for detailed energy modeling, are somewhat publicly available but not enough to reflect all manufacturers' products. RTU modeling is sensitive to performance assumptions given the strong dependency of both efficiency and capacity on outdoor air temperature (both dry-bulb and wet-bulb). This impacts both annual energy consumption and peak demand. The work presented here attempts to use the most informative data available and makes documented assumptions about RTU operation and performance. These will notably impact results. Please consider these assumptions.

- Stock savings are sensitive to ComStock baseline assumptions. Refer to the ComStock Reference Documentation for details of how current/baseline RTUs are modeled in the ComStock baseline [10].
- After collecting performance maps for high-efficiency RTUs from three major manufacturers, we found that only one provided input power data (in kilowatts) across various operating conditions, including different indoor/outdoor air temperatures and airflow rates. Therefore, we made an engineering judgment to use only the performance maps from that manufacturer, as it offered sufficient detail to model both capacity and power variations. While the rated performance values reflect 2,847 products from 35 manufacturers, the normalized performance under variable conditions is based solely on the detailed information from this single manufacturer.
- When deriving SHR values for each stage based on manufacturer data, we found that these values initially did not correspond well with the results from EnergyPlus simulations. The mismatch appears to result from the SHR values in the data exceeding the bounds expected by EnergyPlus, which calculates SHR based on psychrometric relationships. This issue is likely due to inconsistencies in the assumed inlet air humidity conditions-the manufacturer's assumptions (which were not specified) differ from those applied within EnergyPlus. Due to frequent warnings triggered by the original SHR inputs (shown as 'from data' in Table 1), which also slowed down simulation performance, we made an engineering judgment to uniformly lower the SHR values across all three stages (reflected under 'actual simulation' in Table 1). This adjustment ensures the outlet air conditions remain physically valid (i.e., not exceeding 100% relative humidity) and is expected to have negligible impact on the accuracy of air property modeling.

