<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/98224.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy26osti/98224.pdf | publication_url: https://docs.nlr.gov/docs/fy26osti/98224.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/98224.md | section: 5.4  Site Energy Savings Distributions | lines: 675-733 -->
## 5.4  Site Energy Savings Distributions

This section discusses site energy consumption for quality assurance/quality control purposes. Site energy savings can be useful for these (and possibly other) purposes, but additional factors should be considered when drawing conclusions, as site energy savings do not necessarily translate proportionally to source energy savings or energy costs, which vary widely across the United States. Savings shown in this section are based on comparisons between the baseline and the high-efficiency RTU upgrade.

Figure 15 to Figure 17 show distributions of the applicable baseline ComStock models versus the upgrade scenario for percentage site energy or site energy use intensity savings with different climate zones, fuel types, or end uses. Percentage savings provide relative impact of the measure at the individual building level, whereas site energy use intensity savings provide an absolute (or aggregated) scale of impact. The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category. It should also be noted that these pairwise comparisons represented with distributions only calculate percentage savings for buildings where the baseline included some prevalence of end use/fuel type. Thus, the electric heating savings only shows buildings that originally used some amount of electric heating and does not represent buildings where natural gas was the only heating fuel.

Figure 15. Percentage site energy savings distribution for ComStock models with applied measure scenario by end use and fuel type.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98224.yaml
     source: 98224_images/image_000020_a0cdd9bf92c3cf3a2b72af4f818de5e0fa80686f2f5c9d1683719d3d2bde9e3f.png
     method: vision-description
     described: 2026-08-22 -->

![Violin and box distributions of percent site energy savings by end use and fuel type](98224_images/image_000020_a0cdd9bf92c3cf3a2b72af4f818de5e0fa80686f2f5c9d1683719d3d2bde9e3f.png)

Figure 15: violin plots with embedded box plots of percentage site energy savings by end use and fuel for models with the upgrade applied, sample counts printed per row, x-axis -160 to 100 percent. Electricity cooling and fans hold the mass of the savings, centered near 30 to 40 percent, while the heating and water-heating rows sit at zero. Section 5.4 discusses.

The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.

Figure 16. Percentage site energy use intensity savings distribution for ComStock models with the applied measure scenario by end use and fuel type.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98224.yaml
     source: 98224_images/image_000021_836d2a0be3165e980388d61ee49d81acb1bf57bbe0be9e65cbc97166549dd6a8.png
     method: vision-description
     described: 2026-08-22 -->

![Violin and box distributions of site EUI savings by end use and fuel in kBtu per square foot](98224_images/image_000021_836d2a0be3165e980388d61ee49d81acb1bf57bbe0be9e65cbc97166549dd6a8.png)

Figure 16: the same end-use rows as Figure 15 plotted as absolute site energy use intensity savings in kBtu per square foot, x-axis -20 to 80, despite the caption calling the metric a percentage. Electricity cooling and fans again carry the savings with long right tails, and every other end use sits at or near zero. Section 5.4 discusses.

The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.

Figure 17. Percentage site energy use intensity savings distribution for ComStock models with the applied measure scenario by climate zone.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98224.yaml
     source: 98224_images/image_000022_a31a2dd4953b90e9042ab08c49608916b500ed2b7aef14a3c3d763c396f88096.png
     method: vision-description
     described: 2026-08-22 -->

![Violin and box distributions of site EUI savings by ASHRAE climate zone in kBtu per square foot](98224_images/image_000022_a31a2dd4953b90e9042ab08c49608916b500ed2b7aef14a3c3d763c396f88096.png)

Figure 17: violin plots with embedded box plots of site energy use intensity savings by ASHRAE climate zone, one row per zone from 1A to 8 with sample counts, x-axis -20 to 90 kBtu per square foot despite the caption calling the metric a percentage. Medians run a few kBtu per square foot and are largest in the hot zones. Section 5.4 discusses.

The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.

Highlights of conclusions drawn from Figure 15 to Figure 17 include:

- Positive electricity fan savings (Figure 15 and Figure 16):
- o The primary savings come from replacing older RTU fans with newer and more efficient models (higher rated efficiencies and part-load efficiencies with variablespeed fans).
- o This upgrade accounts for the largest share of total site energy savings.
- Positive electricity cooling savings (Figure 15 and Figure 16):
- o The second largest savings also results from replacing outdated RTUs with higher-efficiency units (higher rated and part-load efficiencies and less cycling losses with variable-speed compressors).
- Negative savings in space heating:
- o Heating-related savings (e.g., natural gas heating) show mostly negative values within the interquartile ranges (Figure 15). The variable-speed fan introduces less incidental heat. As a result, the system must compensate with additional mechanical heating to meet space heating loads.

- o However, in absolute terms (as shown by site energy use intensity), these losses are outweighed by fan and cooling savings (Figure 16).
- Impacts on climate zones (Figure 17):
- o Hotter climates, where cooling demand is higher, realize greater savings from high-efficiency RTU upgrades than colder climates.

