<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/98224.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy26osti/98224.pdf | publication_url: https://docs.nlr.gov/docs/fy26osti/98224.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/98224.md | section: 5.5  Other Findings | lines: 734-774 -->
## 5.5  Other Findings

This section presents additional, more detailed findings specific to the high-efficiency RTU measure that were not covered in the preceding sections. Figure 18 highlights the details of improved variable-speed fan operation in the RTU upgrade by comparing fan efficiencies and minimum flow fractions between the baseline and upgrade scenarios for applicable models only. As illustrated in Figure 18, the use of more efficient fans combined with variable-speed drives capable of modulating down to 40% of rated flow-compared to constant-speed fans in the baseline-results in a noticeable reduction in fan electricity consumption.

Figure 18. Distribution of fan efficiency and minimum flow fraction between the baseline (left) and high-efficiency RTU (right) scenarios for applicable models only

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98224.yaml
     source: 98224_images/image_000023_6a8072b5c7b5ea601e2f4cfcec41fbde51c62d16f31c85540cd9f6240fd1d106.png
     method: vision-description
     described: 2026-08-22 -->

![Box plots of fan total efficiency and fan minimum flow fraction, baseline versus advanced RTU](98224_images/image_000023_6a8072b5c7b5ea601e2f4cfcec41fbde51c62d16f31c85540cd9f6240fd1d106.png)

Figure 18: two box-plot panels for applicable models only - fan total efficiency and fan power minimum flow fraction, each a design-airflow-weighted average - with baseline in the upper row and advanced RTU in the lower, not left and right as the caption says. Baseline fan efficiency spreads from about 0.15 to 0.65 while the upgrade clusters near 0.6. Section 5.5 discusses.

Figure 19 compares DX unit performance between the baseline and upgrade scenarios for applicable models only, highlighting both rated COPs and annual average operating COPs. The median rated COP increases from 3 in the baseline to 4 in the upgrade scenario, representing a 34% improvement. More notably, the median annual average operating COP-which reflects real-world, part-load operation-improves from 3.7 to 5.2, yielding a 42% increase in overall cooling efficiency. Annual average operating COPs are higher than rated COPs because cooling systems rarely operate at full load. Most hours occur under milder conditions where compressors and fans run more efficiently at part load, leading to higher effective COPs throughout the year.

Figure 19. Distribution of rated and operating COPs between the baseline (left) and high-efficiency RTU (right) scenarios for applicable models only

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98224.yaml
     source: 98224_images/image_000024_bcdfbb7b5b468dfcfe0683d1989c3cfe2d55b2a5e5e38737469f149565dca894.png
     method: vision-description
     described: 2026-08-22 -->

![Box plots of rated and annual average operating cooling COP, baseline versus advanced RTU](98224_images/image_000024_bcdfbb7b5b468dfcfe0683d1989c3cfe2d55b2a5e5e38737469f149565dca894.png)

Figure 19: two box-plot panels for applicable models only, rated cooling COP and annual average operating cooling COP, both accounting for compressor and condenser fan power, with baseline in the upper row and advanced RTU in the lower rather than left and right as the caption says. Section 5.5 puts the median rated COP gain at 34 percent, from 3 to 4.

To highlight geographical variations in the performance of DX units, Figure 20 presents the annual average operating COP for the median building in both the baseline and upgrade scenarios, focusing on applicable models only. The 42% overall operating COP improvement at the stock level, as shown in Figure 19, is now broken down by state to reflect the impact of different climates. In terms of operating performance, hotter regions such as Nevada, Arizona, and Texas experience COP improvements ranging from 36% to 38%, while colder regions like Minnesota see a 45% improvement. However, due to the significantly higher cooling demand in hotter states, the absolute energy savings are greater in those regions.

Figure 20. Annual average operating cooling COP for the median building between the baseline (left) and high-efficiency RTU (right) scenarios for applicable models only

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98224.yaml
     source: 98224_images/image_000025_4a0b01c047517c8e8e23b491eb24698858cd92c9f2717f449c8a86c23be0f04c.png
     method: vision-description
     described: 2026-08-22 -->

![Two US state choropleth maps of median annual average operating cooling COP, baseline versus upgrade](98224_images/image_000025_4a0b01c047517c8e8e23b491eb24698858cd92c9f2717f449c8a86c23be0f04c.png)

Figure 20: paired choropleth maps of the contiguous United States shading each state by the median building's annual average operating cooling COP, baseline on the left and high-efficiency RTU on the right, on a shared 3.2 to 5.7 scale. Baseline values run about 3.2 to 3.7 against 4.2 to 5.4 for the upgrade, the 42 percent improvement Section 5.5 cites.

