<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/98345.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy26osti/98345.pdf | publication_url: https://docs.nlr.gov/docs/fy26osti/98345.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/98345.md | section: 1  Introduction | lines: 228-270 -->
## 1  Introduction

The pressure associated with an air-based heating, ventilating, and air-conditioning (HVAC) system (or other fluid-flow system) has two components: static pressure (SP) and dynamic (or velocity) pressure. Dynamic pressure refers to the pressure the airflow exerts in the direction of flow. SP (also known as 'duct static pressure') reflects the resistance to airflow that ductwork and other system components impose due to friction, turbulence, changes in velocity and obstructions (such as grilles, dampers, etc.) [2]. HVAC fans are typically selected in part based on fan curves, which show the SP that a fan can supply at a given airflow. While the characteristics of pressure-volume curves differ based on fan type, in general, the higher the SP, the lower the airflow for the same power input. [2].

Variable air volume (VAV) systems vary airflow based on zone terminal box damper actuation (which is controlled by the zone thermostat), generally reducing airflow during periods of reduced loads. In VAV systems, SP is typically one element of fan control. In a basic configuration, supply fans can be controlled to a fixed SP setpoint. The setpoint must be adequate to ensure that all VAV terminals can receive their maximum airflow simultaneously as needed [3]. In a VAV system, when a terminal unit damper begins to close, airflow is decreased and pressure in the duct increases. The system curve shifts to the left, as shown in Figure 1. With a constant SP setpoint, the fan now provides less airflow at the same SP. This wastes energy by over-pressurizing the ducts beyond what is needed for the requested airflow. This can be mitigated through the implementation of an SP reset control strategy. Operation at a fixed SP undermines the energy efficiency of VAV systems at part-load conditions [4].

Figure 1. Illustration of fan behavior under fixed static pressure (SP) setpoint as load declines.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98345.yaml
     source: 98345_images/image_000002_3ecd0f2c99918a3687fcb01b1e852009b70d231eac64d6a55230884f69dd0ac5.png
     method: vision-description
     described: 2026-08-21 -->

![Schematic fan-curve diagram showing how a fixed static pressure setpoint pushes the fan operating point left into the stall region as VAV box dampers close and airflow falls.](98345_images/image_000002_3ecd0f2c99918a3687fcb01b1e852009b70d231eac64d6a55230884f69dd0ac5.png)

Figure 1. Vendor schematic, credited to Integra Controls in reference 2, illustrating fan behavior under a fixed static pressure setpoint as load declines. Static pressure is on the vertical axis, 0 to 10 inches of water column, and airflow on the horizontal axis, 0 to 8,000 CFM. Three blue fan curves are drawn for constant fan speeds of 1600, 2600 and 3600 RPM. Each curve is shaded red over its left-hand rising-to-peak portion, marking the stall or surge region, and green to the right of the peak, marking stable operation; a magenta dotted line traces the stall boundary through the three peaks. Orange dotted system curves rise from the origin and steepen as duct resistance increases. A horizontal orange line labeled Operating Line sits at about 5.2 inches WC and joins two white circular operating points, one where a system curve meets a fan curve at 5,000 CFM and one at 2,000 CFM, with grey dashed verticals dropping from both to the airflow axis. The 2,000 CFM point falls inside the red stall band, which is the hazard the figure exists to show. A right-hand panel headed DESIGN SPECS lists Max Airflow 5,000 CFM, Min Airflow 2,000 CFM and SP Setpoint 5.2 in. WC.

VAV dampers close and the system curve shifts left to achieve reduced airflow, since the system is forced to operate

at a fixed SP setpoint. Image courtesy of [3].

in. WC = inches of water column; CFM = cubic feet per minute This measure focuses on an SP setpoint reset in VAV systems, which saves fan energy during periods of reduced loads. With an SP reset, if VAV box dampers close and the system curve shifts left, the SP setpoint and fan speed are reduced, resulting in a new fan curve and system operating point. SP resets can be based on factors that are proxies for load (such as the building's operating schedule) or on direct feedback of VAV box damper position or zone-level airflow. Incorporating direct feedback on zone conditions typically requires direct digital controls (DDC) to the zone level, which is not present in all buildings [4]. SP resets based on programmed daily schedules avoid the need for DDC to the zone, though they will not capture the full potential savings of a modulating reset based on zone conditions [5]. The 2022 American Society of Heating, Refrigerating, and Air-Conditioning Engineers (ASHRAE) Standard 90.1 requires that an SP reset must be incorporated in multizone VAV systems with DDC to the zone, and with nameplate fan motor power exceeding 5 horsepower [6]. In systems subject to this requirement, ASHRAE 90.1 also requires that control systems generate alarms to identify 'rogue' zones (which have wide-open dampers and may be preventing the reset) and allow operators to remove rogue zones from the determination of the SP reset [6]. Some requirements for SP resets in systems with DDC to the zone have been presented in Guideline 90.1 since 1999 [7].

In a particular building, the need for an SP reset can be observed through VAV box damper positions. If all damper positions are below 50% during occupied periods, the system could likely benefit from an SP reset or a more aggressive reset, if an SP reset is already in place [5]. This measure focuses on 'pressure-independent' VAV boxes with airflow sensors that precisely regulate airflow to the zone. 'Pressure-dependent' VAV boxes regulate airflow through damper position only, which can complicate implementation of an SP reset [4]. 'Pressure-dependent' VAV boxes are generally pneumatically controlled and thus are not suitable candidates for the implementation of an SP reset using zone feedback without an extensive overhaul [8].

Two common approaches for SP reset using zone feedback include a 'critical zone' approach and a 'trim and respond' (T&amp;R) approach [4] [9]. The 'critical zone' approach resets the SP setpoint within a predetermined range using a control loop (typically proportional-integral) to keep the VAV box demanding the most SP close to fully open, often at a threshold of 90% open [4] [1]. 'Rogue' zones that continually demand high SP can be ignored, at the risk of providing insufficient airflow [1]. 1 (Zones can exhibit 'rogue' behavior for multiple reasons, including control faults, or having under-sized VAV boxes. Faults are discussed in a subsequent section. Achieving the best results from an SP reset strategy is generally predicated on all zones having appropriately sized VAV boxes [1] [7]). The maximum and minimum SP setpoints can be determined during balancing and must be sufficient to provide design airflow to all boxes simultaneously, and to provide minimum ventilation airflows to all boxes simultaneously, respectively [1]. Hydeman et al. [1] caution that SP control loops require careful tuning and that the reset control loop should be configured to respond slowly relative to zone airflow control loops, since changing the system SP will immediately affect fan airflow and propagate to zone damper positions [1].

1 For this reason, Hydeman et al. [1] recommend oversizing VAV boxes for zones with high cooling loads and without ventilation requirements (such as zones consisting of server rooms), to avoid the box frequently limiting an SP reset [1].

T&amp;R is an approach that can be applied to control for pressure, temperature, and other variables [9]. In the context of SP, T&amp;R incrementally reduces the SP setpoint until a zone is no longer able to meet its airflow demand, generating a 'request.' After a given number of requests have been made, the setpoint is increased. When the number of requests drops below the given threshold, the system continues to reduce the SP setpoint. T&amp;R can address complexities in terms of the priority of different zones by assigning weights to their requests [9]. According to the ASHRAE Guideline 36 [9], T&amp;R is easier to tune than other approaches for SP control and provides for faster response. ASHRAE [9] notes that T&amp;R can result in cyclic hunting of control loops, but that it takes place slowly enough to be non-disruptive. T&amp;R avoids the need for explicit damper position feedback from VAV boxes, since it monitors airflow 'requests' from zones but still requires DDC to the zone level for implementation [7].

Hydeman et al. [1] performed analysis based on data collected from a real office building in San Jose, California, to evaluate the effects of a 'perfect' SP setpoint reset (in which the SP setpoint was controlled to keep the VAV box with the highest damper position at exactly 90% open). Hydeman et al. [1] collected airflow and pressure data from the building and used a fan curve representing the perfect reset to emulate the effects at the monitored airflow values. Depending on the type of fan considered, they found that annual fan energy use can potentially be reduced by as much as 50% with a 'perfect' SP reset, relative to a baseline with a constant SP setpoint. This was like results Hydeman et al. [1] obtained through a modeling analysis for a fictious building. Fan energy savings from an SP reset are highly dependent on fan sizing and load, which dictate how often and to what extent the SP can be reset.

Tukur et al. [10] evaluated a novel SP reset approach incorporating demand-controlled ventilation and fault detection and diagnostics in a real building. Their control sequence used zone carbon dioxide levels to dynamically reset VAV box minimum airflows, and fault detection and diagnostics to ignore 'rogue' zones in a T&amp;R-based SP reset. The sequence was configured to ignore zones with a fault (failed thermostats or VAV box dampers stuck in one position) in the determination of the SP setpoint, using fault detection and diagnostics to identify such zones. In an evaluation in an office building of the novel control approach and a baseline control approach with a constant SP setpoint, Tukur et al. [10] found fan energy savings of 25%, with each strategy implemented for two weeks. Tukur et al. [10] adjusted the fan power in the energy calculations to normalize airflow requirements between the two periods.

Walaszczyk and Cichoń [7] compared the performance of critical zone and T&amp;R style SP resets with a constant SP setpoint baseline through a simplified modeling analysis. They considered a T&amp;R approach in which a zone with a greater deviation from its desired airflow setpoint generated more 'requests' for pressure. Under their critical zone approach, the SP setpoint was determined so that at least one zone had its VAV box 'almost' fully open. Walaszczyk and Cichoń [7] found that the two SP reset methods performed very similarly and reduced fan energy by 22% to 48% (with higher savings at lower outdoor air temperatures), relative to the constant setpoint baseline. They noted that fan energy use was slightly higher under the critical zone approach than under T&amp;R, since the limiting box was maintained at 'almost' open-not entirely open-conditions. This is counterbalanced by the fact that under their T&amp;R implementation, airflow requirements in the limiting zone may not have been met, since it was allowed to reach and remain at fully open conditions [7].

Fernandez et al. [11] analyzed and compared the effects of an SP reset at the building stock level by emulating two different implementation methods: an approximation of T&amp;R or critical zone based on the ratio of zone airflow to zone design airflow value, and a time-of-day reset based on building occupancy. The approximation was necessary because of the simplified approach associated with common fan models in EnergyPlus ® , with which fan power is modeled as a function of flow, without explicit modeling of fan pressure rise [12]. 2 (In these simplified fan models, fan pressure rise at design conditions is an input used to calculate design power draw.) Site energy savings were about twice as high under the approach approximating T&amp;R than under the scheduled SP reset [11]. For medium and large office buildings, site energy savings for the time-of-day-based reset ranged from 0.8% to 2.1%, depending on location [11]. Under the T&amp;R approximation approach, site energy savings for the same set of buildings ranged from 2.1% to 4.6% [11]. Greater savings from the T&amp;R approach are expected because it allows for fan speed reductions during both occupied and unoccupied hours.

SP resets are a proven method for energy savings in existing buildings. SP resets require DDC to the zone level for implementation in their most effective form. (Scheduled SP resets are an alternative if DDC is not present at the zone level.) SP resets require careful loop tuning and identification of 'rogue' zones that could drive SP requirements and prevent the reset from taking place. SP resets also have benefits for equipment longevity in addition to energy savings. Stall and surge are fan operation instabilities that can occur when the fan is operating to the left of its peak SP point (as illustrated in Figure 1). An SP reset results in a new fan curve and system operating point when the reset takes place, providing the same airflow with a lower fan speed relative to the same conditions without a reset. This reduces the likelihood that stall or surge will occur, since the surge region generally extends to higher airflows at higher SPs [13]. This measure scenario implements an SP reset in multizone VAV systems that do not already include SP reset controls, in a way that approximates the effects of a T&amp;R or critical-zone-based reset approach.

2 The Fan:ComponentModel now available in EnergyPlus for central air handling unit fans provides a physics-based model for flow-dependent fan pressure rise [12].

