<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/98345.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy26osti/98345.pdf | publication_url: https://docs.nlr.gov/docs/fy26osti/98345.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/98345.md | section: 3.4  Limitations and Concerns | lines: 363-372 -->
## 3.4  Limitations and Concerns

ComStock, along with many building energy modeling workflows, uses simplified zoning approaches, which can result in airflow rates at the system level that diverge from what might occur in an actual building. This influences the energy savings calculated for this measure. The ComStock baseline also presents a limitation in evaluating energy savings from this measure. For buildings with templates of an older vintage than ANSI/ASHRAE/IESNA Standard 90.1 2004 in the ComStock baseline, no SP resets are implemented. This may not fully capture the extent of buildings in which SP resets have been implemented as part of retro-commissioning.

The 'good' SP reset curve that will be used (and is currently used in other applications in OpenStudio Standards) reflects an assumption regarding the effectiveness of the reset, corresponding to the SP associated with zero flow in the underlying system curve (0.5' of static) [1]. This assumption is intended to reflect common conditions and is not reflective of every application. In practice, phenomena such as rogue zones and other faults can undermine the effectiveness of an SP reset. (Reset strategies can be programmed to ignore certain rogue zones, potentially at the expense of comfort in those spaces.) This means that the aggregate energy savings evaluated through this analysis represents an 'upper bound' on attainable savings.

The fan modeling approach implemented in ComStock, using curves to characterize power draw as a function of flow without explicit modeling of pressure rise, is a simplification that ignores some nuances of pressure drop through the distribution system. Using an alternative, more detailed approach in EnergyPlus would require a traditional fan curve representing pressure rise as a function of flow. Identifying an appropriate fan curve for each modeled fan would not be tractable in ComStock.

As discussed previously, in systems that currently lack zone-level DDC, implementation of an SP reset would require an extensive controls retrofit to enable zone-level feedback to the building management system. Implementation of DDC to the zone in such systems would also create opportunities for implementation of other energy efficiency measures and improve fault detection and diagnostics capabilities.

