<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/98345.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy26osti/98345.pdf | publication_url: https://docs.nlr.gov/docs/fy26osti/98345.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/98345.md | section: 5.3  Stock Utility Bill Impacts | lines: 489-558 -->
## 5.3  Stock Utility Bill Impacts

The stock-level impacts of the Fan SP Reset measure on utility bills are summarized in Table 6 and Figure 8. Note that ComStock considers all potential electricity rates for a given location; thus, the results are presented based on maximum, mean, and minimum electricity rates. Across all three scenarios, the Fan SP Reset measure results in 2% utility bill savings, reflecting the net effect of a reduction in electricity use, and a small increase in use of heating fuels. The percentage bill savings by end-use generally tracks the percentage energy savings by that end use. Figure 9 highlights these effects by showing distributions of utility bill impacts by fuel type. Bill savings are achieved for the overall bill and for the electricity bill (with the bill under the mean rate shown), and an increase occurs for natural gas and fuel oil bills. The fact that the distribution of the overall utility bill savings closely mirrors that of the electricity bill savings, shifted slightly lower, reflects the fact that electricity makes up most of the utility bill in many commercial buildings, and the penalties on the fuel bills have the effect of reducing the net savings slightly. A very small fraction of the sample (about 1.4%) sees a slight increase in utility bills. Forty-one percent of this small set of buildings (223 buildings) use fuel oil for heating and have a higher-than-average fuel oil heating penalty from the measure. Fuel oil is generally more expensive per unit than natural gas, and this drives the slight overall utility bill penalty for these buildings.

Table 6. Summary of Key Results for Annual Utility Bill Savings

Electricity bill savings in this table are calculated using the mean available electricity rate available for each building. Other electricity rate structures are available in this report and in the public dataset. 'Applicable' buildings are those that receive the upgrade based on criteria defined for this study.

| End Use/Fuel Type   | Percentage Savings (All Buildings)   | Percentage Savings (Applicable Buildings Only)   |   Absolute Savings (Million USD, 2022) |
|---------------------|--------------------------------------|--------------------------------------------------|----------------------------------------|
| Electricity         | 2.9%                                 | 13%                                              |                                  3,175 |
| Natural gas         | -0.8%                                | -4.3%                                            |                                 -137.2 |
| Fuel oil            | -1.2%                                | -6.1%                                            |                                 -21.47 |
| Propane             | 0.0%                                 | -5.8%                                            |                                 -13.43 |
| Total               | 2.3%                                 | 11%                                              |                                  3,015 |

Figure 8. Annual utility bill impacts using the max, mean, and minimum bills across available rate structures for buildings for both the Fan SP Reset and baseline scenarios.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98345.yaml
     source: 98345_images/image_000010_352fc99d0f7ba7da8afd46e68efab54ce9d86b6eb3f49eb938b8f1446a80b38a.png
     method: vision-description
     described: 2026-08-21 -->

![Three-panel stacked bar chart of annual utility bill impacts for the baseline and Fan SP Reset scenarios under the maximum, mean and minimum available electricity rates.](98345_images/image_000010_352fc99d0f7ba7da8afd46e68efab54ce9d86b6eb3f49eb938b8f1446a80b38a.png)

Figure 8. Annual utility bill impacts for the ComStock baseline and the Fan SP Reset scenario, shown in three side-by-side panels for the maximum, mean and minimum available rate structures. Each panel holds a pair of stacked bars, baseline and measure, with total annual utility cost on the vertical axis in billions of 2022 USD, disaggregated by fuel. All three panels are annotated with a 2% savings label, matching Section 5.3's statement that the measure produces about 2% utility bill savings across all three rate scenarios. In the mean-rate panel the total falls from about 130 to about 127 billion USD, a reduction near 3 billion, consistent with Table 6's 3,015 million USD total absolute savings and its 2.3% all-buildings figure. Electricity dominates every bar, which is why Table 6's 3,175 million USD of electricity savings drives the total despite natural gas, fuel oil and propane penalties of -137.2, -21.47 and -13.43 million USD. Panel-to-panel differences in bar height reflect the spread of available electricity rates, not any difference in modeled energy use.

Includes buildings not applicable to the Fan SP Reset measure scenarios.

Figure 9. Percentage annual utility bill savings distribution for ComStock models with the Fan SP Reset measure scenario by fuel type.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98345.yaml
     source: 98345_images/image_000011_4a7cbd3af13885e3dde3f7fae22e893ad7ca507fe59245383c8e7dc27e86d4a0.png
     method: vision-description
     described: 2026-08-21 -->

![Box-and-whisker distributions of percentage annual utility bill savings under the Fan SP Reset measure, broken out by fuel type, with per-row model counts.](98345_images/image_000011_4a7cbd3af13885e3dde3f7fae22e893ad7ca507fe59245383c8e7dc27e86d4a0.png)

Figure 9. Distribution of percentage annual utility bill savings across ComStock models under the Fan SP Reset measure, broken out by fuel type. Each fuel is one horizontal box-and-whisker distribution with its unweighted model count n printed on the row; points beyond the whiskers are outliers falling outside 1.5 times the interquartile range, per the note below the figure. Electricity and the total bill both sit on the savings side of zero, while natural gas and fuel oil sit on the penalty side, matching Section 5.3: bill savings are achieved for the overall bill and the electricity bill, with increases for natural gas and fuel oil. The total-bill distribution closely mirrors the electricity distribution but shifted slightly toward lower savings, which Section 5.3 attributes to electricity making up most of the utility bill in commercial buildings while the fuel penalties trim the net. The electricity bill shown is computed at the mean available rate per building. Section 5.3 adds that about 1.4% of the sample sees a slight bill increase, and that 41% of that small set, 223 buildings, heat with fuel oil.

Results shown in this plot are the savings for the average available utility rate per building. The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of unweighted ComStock models that were applicable for energy savings for the fuel type category.

Figure 10 shows distributions of utility bill savings by climate zone. Climate zones 6A, 6B, and 7 have lower 25 th percentile, median, and 75 th percentile utility bill savings than climate zones such as 2A, 3B, and 3C. This generally tracks the relative site energy savings distributions for these climate zones, shown in Figure 11. Utility bill savings from this measure are also affected by the relative magnitudes of electricity and heating fuel rates, since the measure results in electricity savings, and a heating fuel penalty. Note the very small number of buildings in climate zone 8 with this measure applicable in the sample (only 19 buildings).

Figure 10. Percentage annual utility bill savings distribution for ComStock models with the Fan SP Reset measure scenario by climate zone.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98345.yaml
     source: 98345_images/image_000012_cadc7e61876ae44ab7a032d122df1ac8fd2a99576300dac237ce5e09954a779b.png
     method: vision-description
     described: 2026-08-21 -->

![Box-and-whisker distributions of percentage annual utility bill savings under the Fan SP Reset measure, broken out by ASHRAE climate zone, with per-row model counts.](98345_images/image_000012_cadc7e61876ae44ab7a032d122df1ac8fd2a99576300dac237ce5e09954a779b.png)

Figure 10. Distribution of percentage annual utility bill savings across ComStock models under the Fan SP Reset measure, broken out by ASHRAE climate zone. Each zone is one horizontal box-and-whisker distribution with its unweighted model count n printed on the row; outliers beyond 1.5 times the interquartile range are drawn as individual points. The climate-zone rows include 7 and 8 as such, with no separate 7A row. Climate zone 8 carries n = 19, matching the surrounding text's warning about the very small number of buildings in zone 8 with this measure applicable. Per that text, zones 6A, 6B and 7 show lower 25th percentile, median and 75th percentile bill savings than zones such as 2A, 3B and 3C, which tracks the site energy savings distributions in Figure 11 and also reflects the relative magnitudes of electricity and heating fuel rates, since the measure saves electricity and imposes a heating fuel penalty. Note that this figure's footnote is the fuel-type boilerplate, describing n as the count applicable for energy savings for the fuel type category, on a climate-zone figure.

The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of unweighted ComStock models that were applicable for energy savings for the fuel type category.

Figure 11. Percentage annual site energy savings distribution for ComStock models with the Fan SP Reset measure scenario by climate zone.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98345.yaml
     source: 98345_images/image_000013_f25af2124bc6ea3e586f44d370581c0ffd3b5fa2414f7c8ab04c0ca327af373c.png
     method: vision-description
     described: 2026-08-21 -->

![Box-and-whisker distributions of percentage annual site energy savings under the Fan SP Reset measure, broken out by ASHRAE climate zone, with per-row model counts.](98345_images/image_000013_f25af2124bc6ea3e586f44d370581c0ffd3b5fa2414f7c8ab04c0ca327af373c.png)

Figure 11. Distribution of percentage annual site energy savings across ComStock models under the Fan SP Reset measure, broken out by ASHRAE climate zone. Each zone is one horizontal box-and-whisker distribution with its model count n printed on the row and outliers beyond 1.5 times the interquartile range shown as points. The n values across the climate-zone rows sum to 18,400, the same total as the fuel-type rows of Figure 13, which is a strong mutual cross-check on both reads. Medians are positive in every zone, with the colder zones showing lower savings than the mild cooling-dominated zones, the pattern the text cites when explaining Figure 10's ordering of utility bill savings. Because the measure trades a fan electricity saving against a heating fuel penalty, zones with long heating seasons retain less of the fan saving in site energy terms. As with Figure 10, the footnote below the figure is the fuel-type boilerplate describing n as the number of models applicable for energy savings for the fuel type category.

The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of unweighted ComStock models that were applicable for energy savings for the fuel type category.

