<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/98345.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy26osti/98345.pdf | publication_url: https://docs.nlr.gov/docs/fy26osti/98345.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/98345.md | section: 5.5  Pump Energy Impacts | lines: 599-613 -->
## 5.5  Pump Energy Impacts

Figure 14 illustrates the factors driving pump energy impacts in more detail. For buildings with hydronic heating systems, Figure 14 shows that two distinct trends drive effects on pump energy from the SP reset, depending on whether the building has a hydronic cooling system. In buildings with hydronic heating systems and no hydronic cooling, there is a pump energy penalty, which reduces in magnitude as the natural gas heating penalty reduces. This is because in these buildings, the hydronic heating load is the primary driver of circulation pump energy, since hydronic cooling systems are not present. In buildings with both hydronic heating and cooling systems, there are generally pump energy savings, reflecting the reduced load on hydronic cooling systems, which exceeds the penalty from increased pump operation in heating. These two effects explain the distribution roughly centered at zero of pump energy savings from this measure.

Figure 14. Pump electricity savings vs. natural gas heating energy savings for buildings with hydronic heating systems

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98345.yaml
     source: 98345_images/image_000016_c10909f81a6a4ee2b7291bc846d9703e2e63a1f96889c82e0293e4ec44315fa7.png
     method: vision-description
     described: 2026-08-21 -->

![Scatter plot of pump electricity savings against natural gas heating savings for applicable buildings with hydronic heating, showing two opposing trends.](98345_images/image_000016_c10909f81a6a4ee2b7291bc846d9703e2e63a1f96889c82e0293e4ec44315fa7.png)

Figure 14. Scatter plot of pump electricity savings against natural gas heating energy savings for the applicable buildings that have hydronic heating systems, used to explain why the pump energy distribution in Figure 12 is centered near zero. Natural gas heating savings is on the horizontal axis and pump electricity savings on the vertical, both as percentages, with the plot area's bottom spine at the axis and evenly spaced ticks. The surrounding text identifies two distinct trends within the cloud. Buildings with hydronic heating but no hydronic cooling show a pump energy penalty whose magnitude shrinks as the natural gas heating penalty shrinks, because in those buildings the hydronic heating load is the primary driver of circulation pump energy. Buildings with both hydronic heating and hydronic cooling generally show pump energy savings, because the reduced hydronic cooling load outweighs the increased heating pump operation. The superposition of these two trends is what produces the wide, roughly zero-centered pump distribution in Figure 12.

