<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/98345.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy26osti/98345.pdf | publication_url: https://docs.nlr.gov/docs/fy26osti/98345.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/98345.md | section: 5.6  Average Fan Airflow Ratios | lines: 614-669 -->
## 5.6  Average Fan Airflow Ratios

In real buildings, the airflow and SP required from a fan are highly influential on the potential impact from an SP reset. In the modeling approach applied through EnergyPlus in this study, SP is not explicitly modeled, and fan power curves are expressed as a function of the airflow ratio, which is the ratio between the fan's current operating airflow and design airflow. The average annual airflow ratios of VAV systems among buildings to which this measure was applicable were investigated to confirm that the energy savings results were reasonable. Note that the fan power curve used in EnergyPlus is a cubic polynomial, and thus an annual average of airflow ratio cannot be perfectly extrapolated to energy savings through the reset. 6 However, the annual average airflow ratio provides an informative proxy for the fan's operating conditions throughout the year.

Figure 15 shows a distribution of average annual airflow ratios among VAV systems in buildings to which the SP reset was applicable. The vast majority (90%) of buildings to which the measure was applicable have an average VAV airflow ratio of less than or equal to 0.4. As illustrated in the fan power curves in Figure 6, a fan operating at an airflow ratio of 0.4 under the SP reset curve uses about 30% of the power of a fan operating at the same airflow ratio under the baseline curve. Given the variation in fan airflow ratio throughout the year, this is generally consistent with the aggregate fan energy savings of 65% observed among applicable buildings. Figure 16 shows a scatterplot of annual fan energy savings through the SP reset as a function of the average VAV airflow ratio. There is a higher density of data points and more variation in fan energy savings at lower ranges of airflow ratio (less than 0.4). As discussed, an annual average airflow ratio is not a perfect indicator of fan energy savings due to the cubic nature of the fan curve. However, the general shape of the distribution of fan energy savings as a function of airflow ratio bears out expectations in approximating the inverse of the fan power as a function of airflow curve. These results confirm that the relatively high fraction of fan energy savings observed in the ComStock sample through the SP reset are as expected, given the large portion of the sample with low fan airflow ratios. The extent to which these low airflow ratios are representative of conditions in real buildings is an area for further investigation.

6 Some engineers analyzing fan performance in real buildings treat fan power curves as being quadratic, rather than cubic [24].

Figure 15. Distribution of average annual airflow ratio among VAV systems in buildings to which this measure was applicable

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98345.yaml
     source: 98345_images/image_000017_581e482104a4c75e343b786ad142540b8f831fe97fc7170247bd23aeaffa2c1c.png
     method: vision-description
     described: 2026-08-21 -->

![Histogram of average annual VAV airflow ratio among applicable buildings, concentrated at low ratios with about 90% at or below 0.4.](98345_images/image_000017_581e482104a4c75e343b786ad142540b8f831fe97fc7170247bd23aeaffa2c1c.png)

Figure 15. Distribution of average annual VAV airflow ratio among the buildings to which the Fan SP Reset measure was applicable. Airflow ratio is on the horizontal axis and the vertical axis is a normalized share of the applicable sample; the plotted bins sum to about 100%. The distribution is concentrated at low airflow ratios, and the cumulative share reaches roughly 92% by an airflow ratio of about 0.43, consistent with Section 5.6's statement that the vast majority, 90%, of applicable buildings have an average VAV airflow ratio of 0.4 or less. This is the central mechanism claim of the report: because Figure 6 shows a fan at airflow ratio 0.4 drawing only about 30% of baseline power under the reset curve, and because almost all applicable buildings average at or below that ratio, the aggregate 65% fan energy savings among applicable buildings follows. Section 5.6 also flags that the extent to which these low airflow ratios are representative of real buildings is an area for further investigation.

Figure 16. Distribution of annual fan energy savings through SP reset as a function of average airflow ratio among applicable buildings

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98345.yaml
     source: 98345_images/image_000018_ab7f9c4bee56e28106b5117306715f9f96dcdd0b035d9b024673d6ed145c4d21.png
     method: vision-description
     described: 2026-08-21 -->

![Scatter plot of annual fan energy savings against average VAV airflow ratio among applicable buildings, densest and most variable at low airflow ratios.](98345_images/image_000018_ab7f9c4bee56e28106b5117306715f9f96dcdd0b035d9b024673d6ed145c4d21.png)

Figure 16. Scatter plot of annual fan energy savings through the SP reset against average annual VAV airflow ratio among applicable buildings. Average airflow ratio is on the horizontal axis and percentage fan energy savings on the vertical. Point density is highest at low airflow ratios, below about 0.4, where the vertical spread of fan energy savings is also widest; savings decline as airflow ratio rises. Section 5.6 reads the cloud as approximating the inverse of the fan power versus airflow curve, and notes that an annual average airflow ratio cannot perfectly predict fan energy savings because the EnergyPlus fan power curve is a cubic polynomial, so averaging over the year loses information. The figure is presented as confirmation that the relatively high fan energy savings observed across the ComStock sample, 65% among applicable buildings, are expected given the large share of the sample operating at low fan airflow ratios, rather than an artifact of the modeling approach.

The relationship between heating and cooling degree days and average fan airflow ratio was also investigated, to determine if climate was a significant factor in influencing airflow ratio. Degree days quantify the heating or cooling demand expected in a given location. Annual heating degree days (HDD) are calculated from days with an average temperature below a given threshold (the base temperature), as the sum of the differences between those averages and the base temperature. Annual cooling degree days (CDD) are calculated from days with an average temperature above a given base temperature (which may be different than the one for HDD), as the sum of the differences between those averages and the base temperature. In ComStock, design fan airflow is determined based on heating and cooling design days, system operating parameters, and ventilation requirements. Operating fan airflow at any given point is influenced by the building's internal thermal loads, outdoor conditions, and ventilation requirements. Among buildings with more than 1,000 HDD with a base of 50°F (HDD 50), a tighter range, and lower maximum, fan airflow ratio was observed. Since commercial buildings are typically cooling dominated, it was hypothesized that this could reflect buildings in cooler climates tending to operate closer to their balance point temperature with less cooling load-driven airflow, as illustrated in Figure 17.

To investigate this possible trend further, the interaction between heating and cooling degree days was considered. Among a subset (about 24% of the applicable sample) of buildings from more 'mild' climates (with fewer than 2,000 per year of both HDD 50 and CDD base 65°F [CDD 65]), a limited trend was observed of lower and more tightly clustered fan airflow ratios with buildings with more than 1,200 HDD 50, as illustrated in Figure 18. This may reflect buildings with higher internal load densities that are operating closer to their balance point temperature and have lower space-conditioning-driven airflow requirements in these locations.

Figure 17. Average fan airflow ratio vs. HDD 50 for all applicable buildings

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98345.yaml
     source: 98345_images/image_000019_98583b071c3a36d5fc623604ce87977e42680cfec7e86f3c072a5b1355ab1ae3.png
     method: vision-description
     described: 2026-08-21 -->

![Scatter plot of average fan airflow ratio against heating degree days base 50 for all applicable buildings, the spread narrowing as heating degree days rise.](98345_images/image_000019_98583b071c3a36d5fc623604ce87977e42680cfec7e86f3c072a5b1355ab1ae3.png)

Figure 17. Scatter plot of average fan airflow ratio against annual heating degree days with a base of 50 degrees Fahrenheit, HDD 50, for all applicable buildings. HDD 50 is on the horizontal axis and average airflow ratio on the vertical. The point cloud is widest at low HDD 50 and narrows as HDD 50 increases: Section 5.6 states that among buildings with more than 1,000 HDD 50, a tighter range and a lower maximum fan airflow ratio were observed. The hypothesis offered is that, because commercial buildings are typically cooling dominated, buildings in cooler climates tend to operate closer to their balance point temperature and therefore have less cooling-load-driven airflow. Design fan airflow in ComStock is set from heating and cooling design days, system operating parameters and ventilation requirements, while operating airflow at any moment depends on internal thermal loads, outdoor conditions and ventilation, so the climate relationship is indirect. This figure motivates the mild-climate subset examined in Figure 18.

Figure 18. Average fan airflow ratio vs. HDD 50 for applicable buildings in more 'mild' climates (&lt;2,000 HDD 50, &lt;2,000 CDD 65)

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98345.yaml
     source: 98345_images/image_000020_08d7bcfac5f3af16d823abda84b7588ee175739af9307c009fcae419de20af4d.png
     method: vision-description
     described: 2026-08-21 -->

![Scatter plot of average fan airflow ratio against heating degree days base 50 restricted to applicable buildings in mild climates, showing a falling upper envelope.](98345_images/image_000020_08d7bcfac5f3af16d823abda84b7588ee175739af9307c009fcae419de20af4d.png)

Figure 18. Scatter plot of average fan airflow ratio against HDD 50 restricted to applicable buildings in more mild climates, defined as fewer than 2,000 HDD 50 and fewer than 2,000 cooling degree days base 65 degrees Fahrenheit; Section 5.6 describes this subset as about 24% of the applicable sample. HDD 50 is on the horizontal axis and average fan airflow ratio on the vertical. The dense body of points tops out at an airflow ratio of roughly 0.45 to 0.55 above about 1,800 HDD 50, with only a few isolated outliers reaching about 0.74, so the upper envelope of airflow ratio falls as HDD 50 rises within this subset. Section 5.6 reads this as a limited trend of lower and more tightly clustered fan airflow ratios among buildings above about 1,200 HDD 50, possibly reflecting buildings with higher internal load densities operating closer to their balance point temperature and therefore needing less space-conditioning-driven airflow. The trend is described as limited and the figure should not be read as establishing a strong climate dependence.

