<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/98346.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy26osti/98346.pdf | publication_url: https://docs.nlr.gov/docs/fy26osti/98346.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/98346.md | section: 1  Introduction | lines: 182-207 -->
## 1  Introduction

Thermostat 'setbacks' refer to scheduled adjustments of heating and cooling setpoints during periods when the building is generally unoccupied to reduce heating and cooling needs. Heating setpoints are decreased and cooling setpoints are increased. If applied in heating and cooling modes, setbacks typically save heating, cooling, and fan energy (by reducing fan operating hours). The implementation mechanism for thermostat setbacks depends on the building's control system. In buildings with centralized building management systems (BMS), setbacks are implemented through the BMS. In commercial buildings without a centralized BMS, heating, ventilating, and air conditioning (HVAC) are typically controlled through zone-level thermostats, which may be programmable or (less often) non-programmable [1]. Thermostat setbacks can be implemented through a programmable thermostat or by manually adjusting the setpoint in the case of a non-programmable thermostat.

A variety of factors influence the potential energy savings from setbacks, including climate, the building's operating schedule, and the magnitude of the setbacks. In the absence of other variables, buildings with longer unoccupied periods will have greater opportunity for energy savings from setbacks. The distribution of unoccupied periods by time of day and year influences the opportunity for heating and cooling energy savings. For example, unoccupied periods overnight, when outdoor air temperatures are generally cooler, create more opportunity for heating energy savings through setbacks. Unoccupied periods during the day, or for full days over the summer, create more opportunity for cooling energy savings through setbacks. Khalilnejad et al. [2] evaluated the effects of cooling setbacks on commercial buildings through data-driven models. They used a random forest approach to rank the importance of various parameters in predicting energy savings from cooling setbacks and found that cooling degree days and the building's electrical base-to-peak ratio (BPR) were the most influential factors [2]. They also found that buildings with lower BPRs had higher potential savings from cooling setbacks, which the authors said reflected the presence of unoccupied periods with steeper load reductions [2]. It is unclear how exactly Khalilnejad et al. defined the BPR. While a BPR close to 1 likely reflects continuous operations and little opportunity for setbacks, the variation between 0 and 1 in a ratio of minimum to maximum loads (or values at some threshold in a load distribution) does not necessarily reflect the amount of time during which setbacks could be applied.

Khalilnejad et al. [2] analyzed impacts of cooling setbacks on a sample of 432 real commercial buildings (including offices, grocery stores, industrial facilities, educational buildings, and retail stores) in the northeastern and western United States with a data-driven modeling approach. The sample used by Khalilnejad et al. had statistically significant subsets in four climate zones. They found a median of 1.1% electricity savings across the sample from a 1°C setback during unoccupied hours. After a certain threshold, they found diminishing returns with increasing cooling setbacks. They found that across the sample, an 8°C setback resulted in 8.5% electricity savings, whereas increasing the setback to an unrealistically high 22°C resulted in only an additional 1% electricity savings [2]. These diminishing returns are expected since at very high cooling setpoints relative to the location's typical summer temperatures, space cooling is no longer required during unoccupied periods, or it is required for only a small number of hours.

Szydlowski et al. [3] carried out a field study of heating setbacks in six wood-frame office buildings in various conditions at a military base (Fort Devens) in northcentral Massachusetts. The buildings were all built around 1941; two were uninsulated and were deemed to be the least energy efficient. Two others had been renovated 10 or more years prior to the writing of this report and were deemed moderately energy efficient, and two had been renovated more recently and were deemed the most energy efficient in the sample. Buildings with poor envelopes are expected to have higher energy savings with the implementation of heating setbacks. Because of thermostat limitations in most of the buildings, setbacks were implemented only during nighttime hours (14 hours a day) every day, though the buildings were also unoccupied during weekend daytimes. Szydlowski et al. [3] found heating season natural gas use savings of between 14% and 25% through the implementation of setbacks, with a mean savings of 19.2%, relative to constant setpoints in heating. (Note that this does not represent annual natural gas energy savings. The authors defined the heating season as November through March for this location.) Based on results from the one building in which a fully programmable thermostat (enabling weekend setbacks) was present, Szydlowski et al. [3] suggest that 7% additional heating season natural gas savings could have been achieved by adding weekend setbacks in buildings with only nighttime setbacks. In most of the buildings in their sample, setbacks were implemented manually by building occupants, who were advised to use 68°F for occupied conditions and 50°F for unoccupied conditions. Differences in available thermostat features among the buildings made it difficult to extract trends based on building vintage.

The baseline heating setpoint appears to have been 73°F in the study by Szydlowski et al. [3] The study monitored indoor air temperature during the baseline and test periods. The authors reported mean indoor air temperatures of 71°F in the daytime and 64°F at night during the study. The authors say that the slightly lower temperatures during the daytime do not reflect a different heating setpoint but rather highlight the inability of the buildings' furnaces to recover to the occupied setpoint after a nighttime setback. In buildings with a BMS, this problem can be addressed through an 'optimum start,' which automatically and gradually ramps up (in heating) or down (in cooling) setpoints before the occupied period begins.

Fernandez et al. [4] analyzed the effects of various energy efficiency and demand response measures related to controls on the U.S. commercial building stock. They simulated the measures in nine U.S. Department of Energy (DOE) prototype buildings and applied the savings estimates to five additional prototypes that were like the original nine in locations across all U.S. climate zones. Fernandez et al. then scaled the results to the building stock level for the considered building types. The building types considered represent 51% of commercial building floor area, and 57% of commercial building energy use, in the United States [4]. Fernandez et al. [4] found 7.5% site energy savings from implementing wider thermostat deadbands and nighttime setbacks across their subset of the commercial building stock. They did not disaggregate the energy savings associated with the setbacks and deadbands components of the measure. (The authors also did not specifically note if setbacks were also implemented during unoccupied periods on weekends.) In the baseline used by Fernandez et al. [4] all buildings had heating setpoints of 71°F and cooling setpoints of 73°F during daytime periods, which were modified to 69°F in heating and 75°F in cooling through the measure. The nighttime heating setpoint was reduced from 65°F to 60°F. It appears that Fernandez et al. [4] used a cooling setback temperature of 80°F.

Talami et al. [5] modeled the effects of optimal heating and cooling setpoints on energy consumption in office buildings across a range of climate zones and occupancy rates and patterns. They determined daily optimal heating and cooling setpoints and setbacks for minimizing HVAC energy consumption, subject to thermal comfort constraints. Talami et al. [5] considered occupied setpoints within a range of roughly 67°F to 78°F, with unoccupied heating setpoints in the range of 63°F to 66°F and unoccupied cooling setpoints in the range of 79°F to 82°F. They considered weekdays only in their analysis. Talami et al. [5] found that optimal cooling setpoints were higher during conditions with higher outdoor air temperatures. They also found that lower occupancy rates and longer unoccupied periods throughout the day resulted in more extreme (higher in cooling and lower in heating) optimal setpoints for both occupied and unoccupied periods. Talami et al. [5] carried out their analysis relative to a baseline building with full occupancy throughout the day and with a constant heating and cooling setpoint of 72.5°F. Relative to this baseline (and removing energy savings associated with lower occupancy rates), they found that optimally determined occupied and unoccupied setpoints reduced HVAC energy use by 38.1% [5]. Relative to the same baseline, a conventional strategy of fixed occupied setpoints and setbacks during unoccupied periods reduced HVAC energy use by 11.8% [5].

Thermostat setbacks can be readily implemented, generally at a low cost, through either a BMS or programmable thermostats. ANSI/ASHRAE/IES 1  Standard 90.1-2022 requires that HVAC systems in new buildings be equipped with controls configured for setbacks of at least 10°F in heating and at least 5°F in cooling, if feasible while maintaining humidity control (with an exception for radiant cooling systems) [6]. The low barriers to implementation of thermostat setbacks can also limit the measure's persistence. Setbacks can often be removed or overridden as easily as they can be implemented resulting from occupant dissatisfaction or other reasons [1] [3]. Additionally, Malinick et al. [1] reported that in an evaluation of small businesses who participated in a utility's programmable thermostat installation program, around two-thirds of respondents had been performing manual thermostat setbacks prior to receiving a programmable model.

A potential downside of thermostat setbacks is that if the setpoint is only 'set up' once the space is scheduled to become occupied, the space could be uncomfortable while the HVAC system brings the building to the occupied setpoint, and the sudden change in setpoint could lead to high electrical demand, especially if electric resistance is used as a primary or supplemental heat source [7]. A reduction in heating setbacks for air-source heat pumps to mitigate demand charges is explored in the Reduced Thermostat Setbacks for Heat Pumps measure [7]. Additionally, frequent switching between occupied and unoccupied setpoints can cause repeated on/off cycling of HVAC equipment, which has an energy penalty and which causes wear and tear on the equipment [5]. 'Optimum start' controls sequences seek to mitigate both effects by more gradually ramping up (or down) thermostat setpoints with the goal of meeting occupied setpoints in the space by the time occupancy starts. ANSI/ASHRAE/IES Standard 90.1-2022 requires optimum start controls in 'individual heating and cooling systems' with direct digital controls and setback controls (with an exception for systems serving residential spaces) [6]. In the International Energy Conservation Code (IECC), this requirement is applicable to systems delivering a design supply air capacity of at least 10,000 cfm [8].

1  ANSI = American National Standards Institute; ASHRAE = American Society of Heating, Refrigerating and AirConditioning Engineers; IES = Illuminating Engineering Society

Cheng et al. [9] evaluated the performance of an optimum start sequence along with a fixed setpoint strategy and a setback with a compressed optimum start over a several-day period in a community college building in Northern California. The optimum start sequence gradually ramped zone setpoints from the 60°F setback value to the 70°F occupied setpoint over a 3-hour period. The compressed optimum start sequence ramped the setpoint up over only 1.5 hours. The compressed optimum start sequence reflected the sequence configured by default in the BMS at the site, which had not been properly tuned [9]. Optimum start sequences often leverage learning algorithms to calculate how quickly a zone or the building changes temperature when the HVAC equipment is operating [9] [10]. Throughout the nights during the test period, the average hourly outdoor air temperatures ranged from 40°F to 60°F. The 3-hour optimum start sequence reduced the peak heating hot water load by 22% to 40% relative to the setback with a compressed optimum start. Heating energy consumption under the two scenarios with setbacks (the optimum start and compressed optimum start) was very similar. The optimum start sequence reduced peak fan power draw by 22% to 41%, and fan energy use by about 10%, relative to the compressed optimum start. Though the study by Cheng et al. [9] reflects a very short time, their results are promising for the potential of appropriately configured optimum start sequences to reduce power demand without a notable penalty on energy consumption.

This measure implements heating and cooling setbacks in buildings that currently have constant setpoints, and among those buildings, it implements a deterministic optimum start sequence in air systems with a design flow greater than 10,000 cfm to align with ANSI/ASHRAE/IES Standard 90.1-2022. A deterministic sequence is selected for tractability of modeling. Deterministic approaches also have the advantage of being more robust and reliable in implementation. Such a deterministic sequence could be implemented through a BMS or through a programmable thermostat, which are either present or could be readily implemented in most buildings. Note that in applications with electric heating, thermostat setbacks can result in electric demand spikes that are undesirable. This phenomenon is explored in another report focused on reducing heating setbacks for air-source heat pumps [7].

