<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/98346.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy26osti/98346.pdf | publication_url: https://docs.nlr.gov/docs/fy26osti/98346.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/98346.md | section: 3.2  Measure Scenario Modeling Methodology | lines: 245-265 -->
## 3.2  Measure Scenario Modeling Methodology

This measure implements setbacks in both heating and cooling mode in zones within a building that do not currently have setbacks. In zones in which setbacks are being implemented, the measure also implements an optimum start sequence if the air loop serving the zone is subject to requirements for optimum start under the IECC [8]. If a given zone in a building already has a thermostat setback in a given mode (heating or cooling), regardless of the magnitude, the setback will not be adjusted by this measure.

As part of the analysis, we applied setbacks of 10°F in heating, and 5°F in cooling. We also evaluated heating setbacks of 5°F and selected 10°F because it provided greater energy savings while not compromising thermal comfort during occupied periods. Thus, only the run with a 10°F setback in heating and 5°F setback in cooling is included in the dataset.

As part of the setback logic, we imposed a constraint to cap the unoccupied cooling setpoint at 82°F, and we imposed a minimum on the unoccupied heating setpoint of 55°F. The upper limit in cooling corresponds to the upper range of values considered in past studies, and the lower limit in heating is a frequently recommended conservative lower limit to avoid the risk of freezing pipes. The cooling setback magnitude corresponds to the minimum threshold recommended by ANSI/ASHRAE/IES Standard 90.1-2022 and is also sufficient, with an occupied cooling setpoint of 76°F, to approach the upper limit on the unoccupied setpoint. A heating setback of a greater magnitude, such as 15°F, would be capped by the lower limit of 60°F and thus was not considered. Table 1 summarizes heating and cooling setback magnitudes and unoccupied setpoints reported in the literature and discussed in the Introduction along with the values selected in this study.

Table 1. Setback Magnitudes and Unoccupied Setpoints Reported in the Literature

| Source                     | Range of Heating Setbacks   | Range of Cooling Setbacks   | Range of Heating Unoccupied Setpoints   | Range of Cooling Unoccupied Setpoints   | Setback Magnitude Findings                                                                                                           |
|----------------------------|-----------------------------|-----------------------------|-----------------------------------------|-----------------------------------------|--------------------------------------------------------------------------------------------------------------------------------------|
| ASHRAE 90.1                | At least 10°F in            | At least 5°F in cooling     | N/A                                     | N/A                                     | N/A                                                                                                                                  |
| Fernandez et al. [4]       | 9°F                         | 5°F                         | 60°F                                    | 80°F                                    | N/A                                                                                                                                  |
| Khalilnejad et al. [2]     | N/A                         | 1.8°F-39°F                  | N/A                                     | N/A                                     | Diminishing returns in cooling after 14.4°F                                                                                          |
| Szydlowski et al. [3]      | 18°F                        | N/A                         | 50°F                                    | N/A                                     | N/A                                                                                                                                  |
| Talami et al. [5]          | 1°F-4°F                     | 1 ° F-4 ° F                 | 63°F-66°F                               | 79°F-82°F                               | Higher optimal cooling setpoints with higher outdoor air temperature; lower occupancy corresponded to more extreme optimal setpoints |
| ComStock EUSS (this study) | 10°F                        | 5°F                         | ≥55°F                                   | ≤82°F                                   |                                                                                                                                      |

In buildings currently lacking setbacks, an optimum start will be implemented in air systems with design flows greater than 10,000 cfm, aligning with the threshold for an optimum start requirement under the IECC [8]. An optimum start will not be implemented in dedicated outdoor air systems. The optimum start will ramp setpoints to occupied values over a 3-hour period, with setpoints increasing by an equal increment each hour. This is based on the approach taken by Cheng et al. [9].

