<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/98346.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy26osti/98346.pdf | publication_url: https://docs.nlr.gov/docs/fy26osti/98346.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/98346.md | section: 5.2  Stock Energy Impacts | lines: 397-440 -->
## 5.2  Stock Energy Impacts

The Thermostat Setbacks measure demonstrates 2.3% total site energy savings (116 TBtu) for the U.S. commercial building stock modeled in ComStock (Figure 7). The savings contributions by end use and fuel type are summarized in Table 5 and are illustrated in Figure 7. The primary driver of this savings is heating energy, reflecting the larger magnitude of heating setbacks and the fact that heating loads tend to be more prevalent than cooling loads during nighttime unoccupied periods (due to both lower internal loads and lower outdoor temperatures). Many buildings represented in ComStock have a combination of gas and electric heating systems (for example, electric preheat coils before natural-gas-fired primary heating coils). Thus, the combination of heating energy savings from electricity, natural gas, and other heating fuels is more informative than the effects on an individual heating fuel. The overall heating energy use savings among applicable buildings (18%) is like the heating season natural gas energy savings (19%) reported by Szydlowski et al. [3] for a study focusing on buildings with natural gas heating. The authors of that study did not document savings for the rest of the year. Szydlowski et al. [3] considered an unoccupied heating setpoint of 50°F, lower than the unoccupied heating setpoint that resulted in most ComStock buildings after the setback (generally at least 58°F). However, for a given building, diminishing returns are expected from further setpoint reductions after a certain point.

Table 5. Summary of Site Energy Savings From Upgrade Measure Application vs. the ComStock Baseline

| End Use/Fuel Type   | Percent Site Energy Savings (All Buildings)   | Percent Site Energy Savings (Applicable Buildings Only)   |   Absolute Site Energy Savings (TBtu) |
|---------------------|-----------------------------------------------|-----------------------------------------------------------|---------------------------------------|
| Total natural gas   | 4.8%                                          | 12%                                                       |                                  68.6 |
| Total electricity   | 1.2%                                          | 2.7%                                                      |                                  39.4 |
| Total heating       | 7.0%                                          | 18%                                                       |                                  91.4 |
| Gas heating         | 7.2%                                          | 19%                                                       |                                  68.6 |
| Electric heating    | 7.3%                                          | 18%                                                       |                                  17.9 |
| Electric fans       | 1.0%                                          | 1.8%                                                      |                                   5.8 |
| Electric cooling    | 2.0%                                          | 4.8%                                                      |                                  14.8 |

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98346.yaml
     source: 98346_images/image_000008_2f8148408b9473cb8daff65172db778d8715497c9dd9d7605b93e8e6913ee0fa.png
     method: vision-description
     described: 2026-08-21 -->

![Two stacked bars comparing annual site energy consumption by end use and fuel for the whole ComStock stock, baseline versus the Thermostat Setbacks scenario.](98346_images/image_000008_2f8148408b9473cb8daff65172db778d8715497c9dd9d7605b93e8e6913ee0fa.png)

Figure 7(a). Stacked bar comparison of annual site energy consumption for the entire building stock modeled in ComStock, with the baseline bar on the left and the Thermostat_Setbacks bar on the right. The vertical axis is Annual Energy Consumption in TBtu, 0 to 5,000, and each bar is divided into about twenty end-use-by-fuel segments identified by a legend of colored and hatched fills. The bar totals read about 4,989 TBtu for the baseline and about 4,873 for the measure, a reduction of about 116 TBtu or 2.3%, which is the whole-stock saving reported in Table ES-2. The largest single segment in both bars is natural gas heating, followed by electric cooling, electric fans and interior equipment electricity. Comparing the two bars, natural gas heating and electric heating shrink markedly, electric cooling and electric fans shrink slightly, and the non-HVAC segments including interior lighting and interior equipment are visually unchanged. Table 5 reports the per-end-use and per-fuel savings numerically and is the source to cite for segment-level values.

a)

Figure 7. Comparison of annual site energy consumption between the ComStock baseline and the Thermostat Setbacks measure scenario.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98346.yaml
     source: 98346_images/image_000009_ed1839c4ad728600aa8b33ad75e583103ceb5737e67a924325ac9d85fd8de63b.png
     method: vision-description
     described: 2026-08-21 -->

![Two stacked bars comparing annual site energy consumption by end use and fuel for applicable models only, baseline versus the Thermostat Setbacks scenario.](98346_images/image_000009_ed1839c4ad728600aa8b33ad75e583103ceb5737e67a924325ac9d85fd8de63b.png)

Figure 7(b). The same stacked bar comparison as Figure 7(a), but restricted to the ComStock models to which the Thermostat Setbacks measure applies. The vertical axis is Annual Energy Consumption in TBtu, and the two bars total about 2,079 TBtu for the baseline and about 1,963 for the measure. The absolute reduction is the same roughly 116 TBtu as in panel (a), because only applicable models change, but measured against the smaller applicable base it is about 5.6%, the applicable-only total reported in Table ES-2. The segment structure and legend match panel (a): natural gas heating is still the largest segment, the heating segments shrink most in relative terms, cooling and fan segments shrink slightly, and the non-HVAC segments are unchanged. Table 5's applicable-only column is the source for segment-level percentages, including 19% for gas heating, 18% for electric heating, 4.8% for cooling and 1.8% for fans.

Energy consumption is categorized by fuel type and end use. (a) The entire building stock modeled in ComStock; (b) only models applicable to the Thermostat Setbacks measure.

Khalilnejad et al. [2] reported electricity savings from 1.1% to 8.5% for cooling setbacks of about 2°F to 15°F. The rate of electricity savings observed in this study for applicable buildings (2.7%) falls close to the lower end of that range. Note that this analysis accounts for setbacks implemented in both heating and cooling, resulting in both heating and cooling electricity savings, while Khalilnejad et al. [2] addressed cooling setbacks only. The fraction of overall building electricity attributable to heating or cooling is highly variable and depends on climate and magnitude of non-heating and cooling electrical loads. Fernandez et al. [4] reported 7.7% site energy savings for thermostat setbacks and expanded deadbands across a sample intended to represent the commercial building stock (accounting for the effects of setbacks already present). Fernandez et al. [4] did not disaggregate the energy savings by expanded deadband vs. setback. It is expected that this value would be higher than the site energy savings identified for setbacks in ComStock (2.3% across the overall sample, including non-applicable buildings), due to the inclusion of the widened deadbands. Additionally, Fernandez et al. [4] assumed fixed thermostat setpoints across the building stock in both the baseline and 'setback' cases, whereas ComStock populates the baseline setpoints in a probabilistic way, which is also reflected in this measure case (since the setback applied was fixed with maximum and minimum temperatures).

The relatively low magnitude of fan energy savings (1.8% among applicable buildings) reflects the fact that in many buildings to which this measure was applicable, the baseline fan schedule was configured for 24/7 operation for ventilation 2 , which was not altered by the heating setback. This reduces the availability of fan energy savings in such models and therefore reduces the aggregate stock fan energy savings potential. This is investigated in more detail in Section 5.6.

