<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | assets/files/ComStock Measure Doc_HP RTU Higher Compressor Lockout.pdf | status: site_page | source_url: https://github.com/NatLabRockies/ComStock.github.io/blob/2036a73dc9b7a5dccb8b62fe835cdcbc777175fa/assets/files/ComStock%20Measure%20Doc_HP%20RTU%20Higher%20Compressor%20Lockout.pdf | publication_url: https://natlabrockies.github.io/ComStock.github.io/assets/files/ComStock%20Measure%20Doc_HP%20RTU%20Higher%20Compressor%20Lockout.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/unpublished_docs/upgrade_measures/ComStock Measure Doc_HP RTU Higher Compressor Lockout.md | section: Executive Summary | lines: 59-105 -->
## Executive Summary

Building on a 3-year effort to calibrate and validate the U.S. Department of Energy's ResStock™ and ComStock™ models, this work produces national datasets that empower analysts working for federal, state, utility, city, and manufacturer stakeholders to answer a broad range of questions regarding their commercial building stock.

ComStock is a highly granular, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual energy consumption (at subhourly resolution) of the commercial building stock across the United States. The baseline model intends to represent the U.S. commercial building stock as it existed in 2018. The methodology and results of the baseline model are discussed in the final technical report of the End-Use Load Profiles project.

The goal of this work is to develop energy efficiency and demand flexibility end-use load shapes that cover high-impact, market-ready (or nearly market-ready) measures. 'Measures' refers to various 'what-if' scenarios that can be applied to buildings. An end-use savings shape is the difference in energy consumption between a baseline building (or collection of buildings) and a building with an energy efficiency or demand flexibility measure applied. It results in a time-series profile broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step, as well as annual aggregations. This report describes the modeling methodology for a single end-use savings shape measure -heat pump rooftop units (HP-RTUs) with higher compressor lockout temperature for heating -and briefly introduces key results. The full public dataset can be accessed on the ComStock™ data lake or via the Data Viewer at comstock.nrel.gov. The public dataset enables users to create custom aggregations of results for their use case (e.g., filter to a specific county). Key modeling assumptions and technology details are summarized in Table ES-1. PRE-PUBLICATION

Table ES-1. Key Modeling Specifications

| Technology Description   | • This study investigates replacing existing gas or electric resistance RTUs with standard efficiency heat pump RTUs, but with higher compressor lockout temperature of 32°F for heating (compared to 0°F used in the other ComStock HP RTU studies). • Our previous work ('Heat Pump Rooftop Units With Standard Performance,' released in November 2024) analyzing HP-RTUs with standard performance used the setting of 0°F compressor lockout                                                                          |
|--------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
|                          | temperature and followed common specifications (e.g., two stage cooling, single stage heating, electric resistance supplemental heating) of HP-RTUs in the market.                                                                                                                                                                                                                                                                                                                                                         |
|                          | • There are two common methods used to lock out compressor operation. In most cases, the controller has a low-pressure cutoff switch for the suction pressure to maintain compressor reliability. Additionally, many but not all units also have a switch that shuts off the compressor based on a certain outdoor air temperature (i.e., lockout temperature). In this case, the product offers a range of temperatures so that the unit's lockout temperature can be set during the commissioning stage. PRE-PUBLICATION |
| Performance              | • Because we already published a dataset with 0°F lockout temperature, the data released in this analysis will be a comparable dataset to the previous dataset. •                                                                                                                                                                                                                                                                                                                                                          |
| Assumptions              | This report is part of a series and will primarily discuss the additional changes of lockout temperature of the standard efficiency HP-RTUs, whereas a comprehensive overview of the performance assumptions can be found in the original documentation ('Heat Pump Rooftop Units With                                                                                                                                                                                                                                     |
| Applicability            | • The HP-RTU measure is applicable to ComStock models with either gas furnace RTUs ('PSZ-AC with gas coil') or electric resistance RTUs ('PSZ- AC with electric coil').                                                                                                                                                                                                                                                                                                                                                    |

National annual results for site energy, greenhouse gas emissions, and energy bills are summarized in Table ES-2 to Table ES-4. Savings shown in these tables are comparisons between the baseline (0°F lockout temperature) and 32°F lockout temperature scenario. Note: The impact on electricity usage when replacing applicable HVAC systems with standardperformance HP-RTUs depends on several factors: improved cooling efficiency with HP-RTUs, improved fan efficiency with HP-RTUs, improved heating efficiency with HP-RTUs when switching from electric resistance heating to heat pump heating, and additional electricity usage when replacing gas heating with HP-RTUs. Additionally, buildings in hotter climates with electric resistance heating will see annual electricity usage savings from HP-RTU upgrades, while buildings in colder climates with gas heating will experience higher electricity usage as heating demand is now met by electricity through heat pump heating.

| Fuel Type   |   Absolute Savings (TBtu) |   Baseline Total (All Buildings, TBtu) |   Percent Savings (All Buildings) |   Baseline (Applicable Buildings TBtu) |   Percent Savings (Applicable Buildings Only) |
|-------------|---------------------------|----------------------------------------|-----------------------------------|----------------------------------------|-----------------------------------------------|
| Natural Gas |                     277.6 |                                 1467.5 |                              18.9 |                                  543.4 |                                          51.1 |
| Electricity |                     -93.5 |                                 3052.0 |                              -3.1 |                                 1085.1 |                                          -8.6 |

| Fuel Type   |   Absolute Savings (MMT CO 2 e) |   Baseline Total (All Buildings, MMT CO 2 e) |   Percent Savings (All Buildings) |   Baseline Total (Applicable Buildings Only, MMT CO 2 e) |   Percent Savings (Applicable Buildings Only) |
|-------------|---------------------------------|----------------------------------------------|-----------------------------------|----------------------------------------------------------|-----------------------------------------------|
| Natural Gas |                            18.5 |                                         98.0 |                              18.9 |                                                     36.3 |                                          51.1 |
| Electricity |                           -10.7 |                                        231.4 |                              -4.6 |                                                     81.0 |                                         -13.2 |
| Fuel Oil    |                             0.6 |                                          5.5 |                              11.3 |                                                      0.7 |                                          86.1 |
| Propane     |                             1.2 |                                          2.7 |                              43.5 |                                                      1.6 |                                          71.5 |
| Total       |                             9.7 |                                        337.7 |                               2.9 |                                                    119.7 |                                           8.1 |

Table ES-2. Key Results for Annual Site Energy Savings Table ES-3. Key Results for Annual Greenhouse Gas Emissions Savings Electricity emissions avoided in this table are calculated using Cambium Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy (RE) Cost 15-Year grid scenario. Other grid scenarios are presented in this report and in the public dataset. PRE-PUBLICATION

Table ES-4. Key Results for Annual Utility Bill Savings

| Fuel Type   |   Absolute Savings (Billion USD, 2022) |   Baseline Total (All Buildings, Billion USD, 2022) |   Percent Savings (All Buildings) |   Baseline Total (Applicable Buildings Only, Billion USD, 2022) |   Percent Savings (Applicable Buildings Only) |
|-------------|----------------------------------------|-----------------------------------------------------|-----------------------------------|-----------------------------------------------------------------|-----------------------------------------------|
| Natural Gas |                                    3.0 |                                                16.7 |                              18.0 |                                                             6.2 |                                          48.6 |
| Electricity |                                   -2.8 |                                               103.8 |                              -2.7 |                                                            38.0 |                                          -7.5 |
| Fuel Oil    |                                    0.2 |                                                 2.1 |                              11.4 |                                                             0.3 |                                          86.1 |
| Propane     |                                    0.4 |                                                 1.0 |                              44.1 |                                                             0.6 |                                          71.2 |
| Total       |                                    0.8 |                                               123.6 |                               0.7 |                                                            45.1 |                                           1.8 |

Fuel Oil 0.2 2.1 Propane 0.4 1.0 Total 0.8 123.6 Electricity bill savings in this table are calculated using the mean available electricity rate available for each building. Other electricity rate structures are available in this report and in the public dataset. Compared to the baseline scenario, HP-RTUs with a 32°F lockout temperature show higher site energy usage compared to HP-RTUs with a 0°F lockout temperature. The difference between the two lockout temperature scenarios mostly comes from the heating choice between heat pump heating and supplemental electric resistance heating depending on the lockout temperature as depicted in Figure 4. The results shown in this study only reflect standard performance HPRTUs, as opposed to advanced performance units. This was intentionally designed to evaluate the implications of higher lockout temperature on the low end of the HP-RTU performance spectrum. In order to assess the impact of this upgrade more comprehensively, other factors such as life cycle cost analysis of the HP-RTU system should also be considered. PRE-PUBLICATION

