<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | assets/files/ComStock Measure Doc_PV with Battery Storage.pdf | status: site_page | source_url: https://github.com/NatLabRockies/ComStock.github.io/blob/3b69decb4e5f7bb3d6cc24f6224b318c921fd45f/assets/files/ComStock%20Measure%20Doc_PV%20with%20Battery%20Storage.pdf | publication_url: https://natlabrockies.github.io/ComStock.github.io/assets/files/ComStock%20Measure%20Doc_PV%20with%20Battery%20Storage.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/unpublished_docs/upgrade_measures/ComStock Measure Doc_PV with Battery Storage.md | section: 5  Results | lines: 299-344 -->
## 5  Results

In this section, we present results both at the stock level and for individual buildings through savings distributions. Stock-level results reflect the combined impact of all the analyzed buildings in ComStock, including buildings that are not applicable to this measure. Therefore, they do not necessarily represent the energy savings of a particular or average building. Stocklevel results should not be interpreted as the savings that a building might realize by implementing the measure.

We also present total site energy savings in this section. Total site energy savings can be a useful metric, especially for quality assurance/quality control, but this metric on its own can have limitations for drawing conclusions. Further context should be considered, as site energy savings alone do not necessarily translate proportionally to savings for a particular fuel type (e.g., gas or electricity), source energy savings or cost savings. This is especially important when a measure impacts multiple fuel types or causes decreased consumption of one fuel type and increased consumption of another. Many factors should be considered when analyzing the impact of an energy efficiency strategy, depending on the use case. As a helpful comparison, we discuss 3 scenarios in the results: (1) The ComStock baseline, representing the building stock circa 2018. (2) The PV 40% roof area measure scenario [1], which is an existing ComStock measure scenario that adds PV to 40% of the building roof area. (3) The PV 40% roof area with battery storage measure scenario, which is the focus of this study. (4) The only difference between (3) and (2) is the addition of the battery storage system in (3). 5.1  Single-Building Measure Tests In this section, we describe the operation of a small office building in Alamosa County, Colorado (climate zone 6B) to demonstrate the measure scenario application on a single building. This model uses packaged rooftop units with direct expansion cooling and gas furnace heating. The 'baseline' model includes no PV. The PV 40% roof area measure scenario applies PV on 40% of the roof area, and the PV 40% roof area with battery storage measure scenario does the same thing, but with a battery storage system sized as per the methods described in this report. The roof area of the model is 8,750 ft 2 . PRE-PUBLICATION

Below is the reporting summary generated by the script that implements the measure scenarios for ComStock models. Note that many of these reported metrics are consistent for all buildings in this study.

- Measure reporting initial condition : 'The building started with 8,750 ft 2 of roof area. The user specified 40% of the roof area to be covered with PV panels, which totals 3,500 ft 2 of PV to be added.'

- Measure reporting final condition (PV 40%): 'The building finished with 68 kW of PV covering 3,500 ft 2 of roof area. The module type is Premium, the array type is FixedRoofMounted, the system losses are 0.14, the tilt angle is 33°, and the azimuth angle is 180°. The inverter has a DC-to-AC size ratio of 1.1 and an inverter efficiency of 96%.'
- Measure reporting final condition (PV 40% with battery): 'The building finished with 68 kW of PV covering 3500 ft^2 of roof area. The module type is Premium, the array type is FixedRoofMounted, the system losses are 0.14, the tilt angle is 33°, and the azimuth angle is 180°. The inverter has a DC to AC size ratio of 1.1 and an inverter efficiency of 96%. For storage, the model has a total battery capacity of 128.3 kWh, a maximum discharging power of 29 kW, and a maximum charging power of 29 kW.

PV Electricity Consumption Used (kWh) refers to the annual amount of PV electricity consumed directly by the building. Because this study does not include battery storage, PV electricity is either used immediately to meet building demand or exported to the grid when generation exceeds demand within a given time interval. This metric captures only the portion of PV generation that is consumed on-site and excludes any excess sent to the grid. Results show 64,310 kWh and 84,868 kWh for the PV-only and PV with battery storage scenarios, respectively. The battery storage enables more of the PV energy to be used on site.

As a reminder, the assumed rated panel efficiency for this analysis is 21%. For 3,500 ft 2 (325 m 2 ) of panel area, this would yield a rated capacity of 68 kW (PV capacity (kW) = area (m²) × solar irradiance (1 kW/m²) × efficiency). Again, achieving 3,500 ft 2 of actual panel surface area would require more than 3,500 ft 2 of roof area to account for panel spacing and access, which will vary by project. Following Wh = watt-hour. Equation 1 to validate battery energy capacity, kWh\_batt = kW\_PVdc × B / √D = (68 kW * 1.68) / √ (0.95*0.95) = 128 kWh. Following Equation 2 to validate battery power capacity, kW\_batt = kW\_PVdc × C = 68 kW * 0.42 = 29 kW. Both calculated battery sizing values align with expectations following the methodology defined in this study. Table 10 shows the annual comparison between the baseline, and the PV 40% and PV 40% with battery storage measure scenarios. Total PV Electricity Consumption (kWh) represents the total annual electricity produced by the PV panels after losses. The value is reported as a negative value because it is processed as a consumption value in the dataset (negative consumption equals generation). Results show 95,648 kWh and 90,742 kWh for the PV-only and PV with battery storage scenarios, respectively. The value is slightly lower for the battery storage scenario due to battery charging losses. PRE-PUBLICATION

PV Electricity Consumption Exported (kWh) represents the portion of PV generation that exceeds the building's electricity load during any time interval and is therefore sent to the grid. In the PV-only scenario, 63% of the electricity generated by the photovoltaic system was consumed directly on site, whereas in the PV + battery storage scenario, on-site utilization increased to 94%. The battery storage enables more PV energy generated to be used on site, and therefore less is exported to the grid. This value can vary considerably based on building characteristics, operational behavior, and weather.

Table 7. Summary of Site Energy Consumption Between Baseline Model and Model With PV

| End Use                                      | Baseline   | PV 40%   | PV 40% w/ Battery   |
|----------------------------------------------|------------|----------|---------------------|
| Rated PV Power (kW)                          | 0          | 68       | 68                  |
| Battery Energy Capacity (kWh)                | 0          | 0        | 128                 |
| Total PV Electricity Produced (kWh)          | 0          | -95,648  | -90,742             |
| PV Electricity Consumption Used (kWh)        | 0          | -64,310  | -84,868             |
| PV Electricity Consumption Exported (kWh)    | 0          | -31,338  | -5875               |
| PV Annual Capacity Factor                    | NA         | 16%      | 15%                 |
| Site Purchased Electricity Consumption (kWh) | 154,248    | 89,938   | 69,384              |
| Total Site Electricity Consumption (kWh)     | 154,248    | 154,248  | 154,248             |
| Net Site Electricity Consumption (kWh)       | 154,248    | 58,600   | 63,509              |
| Total Site Gas Consumption (kWh)             | 250,818    | 250,818  | 250,818             |

Rated PV Power (kW) Battery Energy Capacity (kWh) Total PV Electricity Produced (kWh) PV Electricity Consumption Used (kWh) PV Electricity Consumption Exported (kWh) PV Annual Capacity Factor Site Purchased Electricity Consumption (kWh) Total Site Electricity Consumption (kWh) Net Site Electricity Consumption (kWh) Total Site Gas Consumption (kWh) PV Annual Capacity Factor , which is the ratio of actual energy output divided by the maximum possible output (full nameplate DC power) over a time period [6], is 16% and 15% for the PV and PV with battery storage scenarios, respectively (Table 10). The battery storage scenario is slightly lower due to losses with charging the battery. These values are in line with other available resources, such as NREL's Annual Technology Baseline for commercial fixed-axis PV, which provides a range of 12%-19%, depending on location [18]. 15-16% is on the higher end of this range, which is understandable given Alamosa's high solar potential [6]. Site Purchased Electricity Consumption (kWh) represents the annual electricity purchased from the utility. The PV only scenario shows a 42% reduction in purchased electricity from using electricity from the added panels compared to the baseline model with no PV, while the PV with battery storage scenario shows a 55% reduction. This value does not include excess PV electricity that would be sent to the grid, however, increasing PV used on site will decrease the PV sent to the grid. The lowest possible value for this output is 0, indicating that all the building's electricity needs were met by PV. Note that this is highly unlikely without the use of storage as the building's electricity loads would need to coincide with hours of adequate PV generation. PRE-PUBLICATION

Total Site Electricity Consumption (kWh) represents the electricity used by the various end uses in the building. This value is consistent between scenarios, as adding PV does not necessarily change the power consumption of the equipment in the building (e.g., the power used by lights does not change when adding PV), nor does adding battery storage. Additionally, heating and cooling loads remain unchanged in this analysis because it does not account for potential shading effects from the PV panels. If included, such shading could cause slight changes in total site electricity consumption, though the impact would likely be minimal.

Net Site Electricity Consumption (kWh) is the Total Site Electricity Consumption minus the Total PV Electricity Production (negative consumption). Therefore, this includes the impact of PV electricity not used by the building (exported) and sent to the grid. The PV-only scenario shows a 62% reduction compared to the baseline with no PV, while the PV with battery storage scenario shows a 59% reduction. The savings for net electricity are higher than purchased electricity because the purchased electricity does not consider the impact of excess electricity sent back to the grid, while the net electricity values do. Although not the case in this example, the net site electricity value can be negative if the annual electricity generated by the PV system exceeds the annual total site electricity consumption.

Total Site Gas Consumption (kWh) is also consistent between scenarios, as gas consumption is not affected by adding PV. As with Total Site Electricity Consumption, shading from the PV modules is not included in this work, nor are there any thermal impacts of the battery system, which could cause slight changes in heating and cooling loads and therefore gas consumption. Figure 1 illustrates the impact of applying the two PV measure scenarios for an example week in July. The top panel of the figure shows the electricity produced by the PV scenarios. Both show generation for this period less than the rated system capacity of 68 kW after considering losses and less-than-rated solar conditions. PV energy used to charge the battery is not accounted for here until it is dispatched, so the PV 40% scenario often shows higher electricity produced during the middle of the day than the battery storage scenario since the battery storage scenario is often charging during these times. Non-daytime hours often show more PV produced with the battery storage scenario. These are times where the battery storage is dispatching stored PV electricity. The lower panel (Figure 1) shows electricity purchased between the three cases. Both PV scenarios reduce daytime purchased electricity compared to the baseline. They typically reach zero purchased electricity during part of midday. The PV + battery scenario further reduces purchases by using stored solar when generation falls short of demand. Purchased electricity aligns between the 3 scenarios during periods where solar generation is 0 and the battery storage in the battery storage scenario is depleted. PRE-PUBLICATION

![Image](ComStock_Measure_Doc_PV_with_Battery_Storage_images/image_000002_ace06d6623d0a36313c72d2d71374bf6e10deab31b8b3c5de4ecec65c3db2d15.png)

Figure 1. Comparison of generated electricity from PV (top) and purchased electricity for an example model between the baseline and the PV 40% measure scenario (bottom) PRE-PUBLICATION

