<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | docs/upgrade_measures/env_ext_wall_insulation.md | status: site_page | source_url: https://github.com/NatLabRockies/ComStock.github.io/blob/3b69decb4e5f7bb3d6cc24f6224b318c921fd45f/docs/upgrade_measures/env_ext_wall_insulation.md | publication_url: https://natlabrockies.github.io/ComStock.github.io/docs/upgrade_measures/env_ext_wall_insulation.html | corpus_version: f6dcd301 | corpus_path: upgrade_measures/unpublished_docs/upgrade_measures/env_ext_wall_insulation.md | section: 3.3  Wall Thermal Performance | lines: 255-458 -->
## 3.3  Wall Thermal Performance

We did not find any data sources that contained the thermal performance (U-value/R-value) of walls in the commercial building stock. This is likely because surveys would need to either find building plans, which can be difficult or impossible for older buildings, or disassemble part of the structure to look inside the walls, which building owners are unlikely to allow. To account for the lack of data, we estimated wall thermal performance based on the energy code followed when the wall was last replaced. Section 4.1.4 in *ComStock Documentation* describes how the energy code was determined. The thermal performance of walls for each energy code varies based on climate zone and construction type, as shown in Table 6 and Table 7. Note that although these thermal performance values do include the thermal bridging inherent in the clear field wall, they do not include thermal bridging at intermediate floors, parapets, and glazing transitions. These additional thermal bridges are expected to lower the overall thermal performance of the wall assembly.

Table 6. Wall Assembly Thermal Performance (Outside California)

<!-- table recovered from ./media/53c0e447-00dc-4d5c-90bb-307c0aaf29ed.png
     overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/docs/upgrade_measures/env_ext_wall_insulation.yaml
     method: vision-transcription -->

**Mass**

| Energy Code (R-value, ft2*F*hr/Btu, incl. air films) | 1A | 2A | 2B | 3A | 3B | 4A | 4B | 4C | 5A | 5B | 6A | 6B | 7 | 8 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| Pre-1980 | 4.3 | 4.3 | 4.3 | 4.4 | 4.3 | 5.6 | 5.4 | 5.7 | 6.4 | 6.2 | 6.9 | 6.9 | 7.4 | 8 |
| 1980-2004 | 1 | 2.9 | 2.4 | 3.4 | 3.4 | 8.3 | 5.3 | 10 | 10 | 7.1 | 14.1 | 12.7 | 16.4 | 21.3 |
| 90.1-2004 | 1.7 | 1.7 | 1.7 | 6.6 | 6.6 | 6.6 | 6.6 | 6.6 | 8.1 | 8.1 | 9.6 | 9.6 | 11.1 | 12.5 |
| 90.1-2007 | 1.7 | 6.6 | 6.6 | 8.1 | 8.1 | 9.6 | 9.6 | 9.6 | 11.1 | 11.1 | 12.5 | 12.5 | 14.1 | 14.1 |
| 90.1-2010 | 1.7 | 6.6 | 6.6 | 8.1 | 8.1 | 9.6 | 9.6 | 9.6 | 11.1 | 11.1 | 12.5 | 12.5 | 14.1 | 14.1 |
| 90.1-2013 | 1.7 | 6.6 | 6.6 | 8.1 | 8.1 | 9.6 | 9.6 | 9.6 | 11.1 | 11.1 | 12.5 | 12.5 | 14.1 | 20.8 |

**Metal Building**

| Energy Code (R-value, ft2*F*hr/Btu, incl. air films) | 1A | 2A | 2B | 3A | 3B | 4A | 4B | 4C | 5A | 5B | 6A | 6B | 7 | 8 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| Pre-1980 | 4.3 | 4.3 | 4.3 | 4.4 | 4.3 | 5.6 | 5.4 | 5.7 | 6.4 | 6.2 | 6.9 | 6.9 | 7.4 | 8 |
| 1980-2004 | 1 | 6.7 | 4.2 | 7.7 | 6.3 | 11.2 | 10 | 10.9 | 12.2 | 12.2 | 15.4 | 13.9 | 17.2 | 22.2 |
| 90.1-2004 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 17.5 | 17.5 |
| 90.1-2007 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 17.5 | 17.5 |
| 90.1-2010 | 10.8 | 10.8 | 10.8 | 11.9 | 11.9 | 11.9 | 11.9 | 11.9 | 14.5 | 14.5 | 14.5 | 14.5 | 17.5 | 17.5 |
| 90.1-2013 | 10.6 | 10.6 | 10.6 | 10.6 | 10.6 | 16.7 | 16.7 | 16.7 | 20 | 20 | 20 | 20 | 22.7 | 25.6 |

**Steel Framed**

| Energy Code (R-value, ft2*F*hr/Btu, incl. air films) | 1A | 2A | 2B | 3A | 3B | 4A | 4B | 4C | 5A | 5B | 6A | 6B | 7 | 8 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| Pre-1980 | 4.3 | 4.3 | 4.3 | 4.4 | 4.3 | 5.6 | 5.4 | 5.7 | 6.4 | 6.2 | 6.9 | 6.9 | 7.4 | 8 |
| 1980-2004 | 1 | 6.7 | 4.2 | 7.7 | 6.3 | 11.2 | 10 | 10.9 | 12.2 | 12.2 | 15.4 | 13.9 | 17.2 | 22.2 |
| 90.1-2004 | 8.1 | 8.1 | 8.1 | 8.1 | 8.1 | 8.1 | 8.1 | 8.1 | 11.9 | 11.9 | 11.9 | 11.9 | 15.6 | 15.6 |
| 90.1-2007 | 8.1 | 8.1 | 8.1 | 11.9 | 11.9 | 15.6 | 15.6 | 15.6 | 15.6 | 15.6 | 15.6 | 15.6 | 15.6 | 15.6 |
| 90.1-2010 | 8.1 | 8.1 | 8.1 | 11.9 | 11.9 | 15.6 | 15.6 | 15.6 | 15.6 | 15.6 | 15.6 | 15.6 | 15.6 | 15.6 |
| 90.1-2013 | 8.1 | 11.9 | 11.9 | 13 | 13 | 15.6 | 15.6 | 15.6 | 18.2 | 18.2 | 20.4 | 20.4 | 20.4 | 27 |

**Wood Framed**

| Energy Code (R-value, ft2*F*hr/Btu, incl. air films) | 1A | 2A | 2B | 3A | 3B | 4A | 4B | 4C | 5A | 5B | 6A | 6B | 7 | 8 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| Pre-1980 | 4.3 | 4.3 | 4.3 | 4.4 | 4.3 | 5.6 | 5.4 | 5.7 | 6.4 | 6.2 | 6.9 | 6.9 | 7.4 | 8 |
| 1980-2004 | 1 | 6.7 | 4.2 | 7.7 | 6.3 | 11.2 | 10 | 10.9 | 12.2 | 12.2 | 15.4 | 13.9 | 17.2 | 22.2 |
| 90.1-2004 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 19.6 |
| 90.1-2007 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 15.6 | 15.6 | 19.6 | 19.6 | 19.6 | 27.8 |
| 90.1-2010 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 15.6 | 15.6 | 19.6 | 19.6 | 19.6 | 27.8 |
| 90.1-2013 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 15.6 | 15.6 | 15.6 | 19.6 | 19.6 | 19.6 | 19.6 | 19.6 | 31.3 |

Table 7. Wall Assembly Thermal Performance (In California)

<!-- table recovered from ./media/f7d30601-928c-4018-86a8-6cba5a2a37d2.png
     overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/docs/upgrade_measures/env_ext_wall_insulation.yaml
     method: vision-transcription -->

**Mass**

| Energy Code (R-value, ft2*F*hr/Btu, incl. air films) | CEC 1 | CEC 2 | CEC 3 | CEC 4 | CEC 5 | CEC 6 | CEC 7 | CEC 8 | CEC 9 | CEC 10 | CEC 11 | CEC 12 | CEC 13 | CEC 14 | CEC 15 | CEC 16 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| DEER Pre-1975 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 |
| DEER 1985 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 |
| DEER 1996 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 |
| DEER 2003 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 |
| DEER 2007 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 |
| DEER 2011 | 4.0 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 5.4 | 4.0 | 4.7 | 5.4 | 5.4 | 6.3 |
| DEER 2014 | 4.0 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 5.4 | 4.0 | 4.7 | 5.4 | 5.4 | 6.3 |
| DEER 2015 | 4.0 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 5.4 | 4.0 | 4.7 | 5.4 | 5.4 | 6.3 |
| DEER 2017 | 4.0 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 3.5 | 5.4 | 4.0 | 4.7 | 5.4 | 5.4 | 6.3 |

**Steel Framed**

| Energy Code (R-value, ft2*F*hr/Btu, incl. air films) | CEC 1 | CEC 2 | CEC 3 | CEC 4 | CEC 5 | CEC 6 | CEC 7 | CEC 8 | CEC 9 | CEC 10 | CEC 11 | CEC 12 | CEC 13 | CEC 14 | CEC 15 | CEC 16 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| DEER Pre-1975 | 5.7 | 5.7 | 5.7 | 5.7 | 5.7 | 5.7 | 5.7 | 5.7 | 5.7 | 5.7 | 5.7 | 5.7 | 5.7 | 5.7 | 5.7 | 5.7 |
| DEER 1985 | 7.0 | 7.0 | 7.0 | 7.0 | 7.0 | 7.0 | 7.0 | 7.0 | 7.0 | 7.0 | 7.0 | 7.0 | 7.0 | 7.0 | 7.0 | 7.0 |
| DEER 1996 | 8.0 | 8.0 | 7.2 | 7.2 | 7.2 | 7.2 | 7.2 | 7.2 | 7.2 | 7.4 | 8.0 | 8.0 | 8.0 | 8.0 | 8.0 | 8.0 |
| DEER 2003 | 8.0 | 8.0 | 7.4 | 7.4 | 7.4 | 7.4 | 7.4 | 7.2 | 7.2 | 7.2 | 8.0 | 8.0 | 8.0 | 8.0 | 8.0 | 8.0 |
| DEER 2007 | 8.0 | 8.0 | 7.4 | 7.4 | 7.4 | 7.4 | 7.4 | 7.2 | 7.2 | 7.2 | 8.0 | 8.0 | 8.0 | 8.0 | 8.0 | 8.0 |
| DEER 2011 | 10.2 | 16.1 | 12.2 | 16.1 | 16.1 | 10.2 | 10.2 | 16.1 | 16.1 | 16.1 | 16.1 | 16.1 | 16.1 | 16.1 | 16.1 | 16.1 |
| DEER 2014 | 10.2 | 16.1 | 12.2 | 16.1 | 16.1 | 10.2 | 10.2 | 16.1 | 16.1 | 16.1 | 16.1 | 16.1 | 16.1 | 16.1 | 16.1 | 16.1 |
| DEER 2015 | 10.2 | 16.1 | 12.2 | 16.1 | 16.1 | 10.2 | 10.2 | 16.1 | 16.1 | 16.1 | 16.1 | 16.1 | 16.1 | 16.1 | 16.1 | 16.1 |
| DEER 2017 | 10.2 | 16.1 | 12.2 | 16.1 | 16.1 | 10.2 | 10.2 | 16.1 | 16.1 | 16.1 | 16.1 | 16.1 | 16.1 | 16.1 | 16.1 | 16.1 |

**Wood Framed**

| Energy Code (R-value, ft2*F*hr/Btu, incl. air films) | CEC 1 | CEC 2 | CEC 3 | CEC 4 | CEC 5 | CEC 6 | CEC 7 | CEC 8 | CEC 9 | CEC 10 | CEC 11 | CEC 12 | CEC 13 | CEC 14 | CEC 15 | CEC 16 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| DEER Pre-1975 | 8.0 | 8.0 | 8.0 | 8.0 | 8.0 | 8.0 | 8.0 | 8.0 | 8.0 | 8.0 | 8.0 | 8.0 | 8.0 | 8.0 | 8.0 | 8.0 |
| DEER 1985 | 11.3 | 11.3 | 11.3 | 11.3 | 11.3 | 11.3 | 11.3 | 11.3 | 11.3 | 11.3 | 11.3 | 11.3 | 11.3 | 11.3 | 11.3 | 11.3 |
| DEER 1996 | 12.5 | 12.5 | 12.5 | 12.5 | 12.5 | 12.5 | 12.5 | 12.5 | 11.3 | 11.3 | 12.5 | 12.5 | 12.5 | 12.5 | 12.5 | 12.5 |
| DEER 2003 | 12.5 | 12.5 | 11.3 | 11.3 | 11.3 | 11.3 | 11.3 | 11.3 | 11.3 | 12.5 | 12.5 | 12.5 | 12.5 | 12.5 | 12.5 | 12.5 |
| DEER 2007 | 12.5 | 12.5 | 11.3 | 11.3 | 11.3 | 11.3 | 11.3 | 11.3 | 11.3 | 12.5 | 12.5 | 12.5 | 12.5 | 12.5 | 12.5 | 12.5 |
| DEER 2011 | 12.5 | 16.9 | 11.3 | 16.9 | 11.3 | 11.3 | 11.3 | 11.3 | 16.9 | 16.9 | 16.9 | 16.9 | 16.9 | 16.9 | 23.8 | 16.9 |
| DEER 2014 | 12.5 | 16.9 | 11.3 | 16.9 | 11.3 | 11.3 | 11.3 | 11.3 | 16.9 | 16.9 | 16.9 | 16.9 | 16.9 | 16.9 | 23.8 | 16.9 |
| DEER 2015 | 12.5 | 16.9 | 11.3 | 16.9 | 11.3 | 11.3 | 11.3 | 11.3 | 16.9 | 16.9 | 16.9 | 16.9 | 16.9 | 16.9 | 23.8 | 16.9 |
| DEER 2017 | 12.5 | 16.9 | 11.3 | 16.9 | 11.3 | 11.3 | 11.3 | 11.3 | 16.9 | 16.9 | 16.9 | 16.9 | 16.9 | 16.9 | 23.8 | 16.9 |

As previously described, most of the building stock's walls are assumed to be older. Therefore, the thermal performance assumptions for older vintages have a much higher impact on the overall heating and cooling demand than those for newer vintages. The ComStock DOE Ref Pre-1980 assumptions \[4\] are originally from a study of only offices \[5\]. Unfortunately, this study no longer appears to be available. Following the methodology in Deru et al. \[4\], these values are used for all wall construction types and all building types. Table 4 shows the average wall thermal performance by ASHRAE climate zone.

![Chart, bar chart Description automatically generated](./media/531786b5-ce79-4c9a-a6b7-0611c5085002.png)

Figure 2. Weighted floor area by wall type and building type

Table 8. Summary of Average Wall R-Value by ASHRAE Climate Zone and Wall Type

<!-- table recovered from ./media/425951d2-4217-40e8-a7da-9d1dbd0c6f41.png
     overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/docs/upgrade_measures/env_ext_wall_insulation.yaml
     method: vision-transcription -->

**Mass — ASHRAE 90.1 and stock-average vintages**

| Energy Code (R-value, ft2*F*hr/Btu, incl. air films) | 1A | 2A | 2B | 3A | 3B | 3C | 4A | 4B | 4C | 5A | 5B | 6A | 6B | 7 | 8 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 90.1-2004 | 2.39 | 2.39 |  | 6.62 | 6.62 |  | 6.68 | 6.75 | 6.66 | 8.15 | 8.18 | 9.59 |  |  | 12.5 |
| 90.1-2007 | 2.39 | 6.64 | 6.7 | 8.14 | 8.16 |  | 9.62 | 9.61 | 9.68 | 11.13 | 11.12 | 12.5 | 12.5 | 14.08 | 14.08 |
| 90.1-2010 | 2.39 | 6.64 |  | 8.22 | 8.13 |  | 9.65 |  | 9.61 | 11.11 | 11.11 | 12.58 | 12.5 |  |  |
| 90.1-2013 | 2.39 | 6.66 |  | 8.2 | 8.13 |  | 9.67 | 9.61 | 9.61 | 11.16 | 11.11 | 12.5 |  |  |  |
| 1980-2004 | 2.4 | 2.98 | 2.48 | 3.5 | 3.52 |  | 8.35 | 5.31 | 9.98 | 10.01 | 7.2 | 14.05 | 12.61 | 16.3 | 21.28 |
| Pre-1980 | 4.42 | 4.39 | 4.38 | 4.48 | 4.44 |  | 5.65 | 5.58 | 5.76 | 6.45 | 6.3 | 6.96 | 7.08 | 7.46 | 8.0 |

**Mass — DEER vintages (California)**

| Energy Code (R-value, ft2*F*hr/Btu, incl. air films) | 1A | 2A | 2B | 3A | 3B | 3C | 4A | 4B | 4C | 5A | 5B | 6A | 6B | 7 | 8 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| DEER 1985 |  |  | 4.19 |  | 4.19 | 4.19 |  | 4.19 | 4.19 |  | 4.19 |  |  |  |  |
| DEER 1996 |  |  | 4.19 |  | 4.19 | 4.19 |  | 4.19 | 4.19 |  | 4.19 |  |  |  |  |
| DEER 2003 |  |  |  |  | 4.19 | 4.19 |  | 4.19 | 4.19 |  | 4.19 |  | 4.19 |  |  |
| DEER 2007 |  |  | 4.19 |  | 4.19 | 4.19 |  | 4.19 |  |  | 4.19 |  |  |  |  |
| DEER 2011 |  |  | 6.11 |  | 4.52 | 4.19 |  | 5.01 | 4.63 |  | 6.11 |  |  |  |  |
| DEER 2014 |  |  |  |  | 4.7 | 4.19 |  |  |  |  |  |  |  |  |  |
| DEER 2015 |  |  |  |  | 4.55 | 4.19 |  | 4.63 |  |  | 6.11 |  |  |  |  |
| DEER 2017 |  |  |  |  | 4.66 | 4.19 |  | 4.63 |  |  |  |  |  |  |  |
| DEER Pre-1975 |  |  | 4.19 |  | 4.19 | 4.19 |  | 4.19 | 4.19 |  | 4.19 |  |  |  |  |

**Metal Building**

| Energy Code (R-value, ft2*F*hr/Btu, incl. air films) | 1A | 2A | 2B | 3A | 3B | 3C | 4A | 4B | 4C | 5A | 5B | 6A | 6B | 7 | 8 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 90.1-2004 | 8.85 | 7.87 |  | 7.95 |  |  | 8.25 |  |  | 8.76 | 8.85 | 8.85 |  |  |  |
| 90.1-2007 | 7.34 | 7.8 | 8.85 | 8.22 | 8.85 |  | 8.85 | 8.85 |  | 8.72 | 8.73 | 8.85 |  |  |  |
| 90.1-2010 |  | 9.8 |  | 11.9 | 11.9 |  | 11.9 |  |  | 14.49 | 14.49 |  |  |  |  |
| 90.1-2013 | 10.64 | 8.4 |  | 10.19 | 8.4 |  | 20.0 |  |  | 20.0 | 17.66 |  |  |  |  |
| 1980-2004 | 2.4 | 6.7 | 4.17 | 7.72 | 6.47 |  | 11.14 | 10.0 |  | 12.22 | 12.37 | 15.38 |  |  |  |
| Pre-1980 | 4.67 | 4.53 | 4.55 | 4.46 | 4.55 |  | 5.68 | 5.43 | 6.21 | 6.5 | 6.68 | 7.23 |  |  |  |

**Steel Framed — ASHRAE 90.1 and stock-average vintages**

| Energy Code (R-value, ft2*F*hr/Btu, incl. air films) | 1A | 2A | 2B | 3A | 3B | 3C | 4A | 4B | 4C | 5A | 5B | 6A | 6B | 7 | 8 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 90.1-2004 |  | 8.06 |  | 8.22 | 8.06 |  | 8.09 | 8.06 | 8.06 | 11.97 | 11.98 | 11.97 | 11.9 | 15.62 |  |
| 90.1-2007 | 8.06 | 8.34 | 8.25 | 12.02 | 11.9 |  | 15.62 | 15.62 | 15.62 | 15.62 | 15.62 | 15.62 | 15.62 | 17.26 |  |
| 90.1-2010 |  | 8.3 |  | 11.9 | 11.9 |  | 15.62 | 15.62 | 15.62 | 15.62 | 15.62 | 15.62 | 15.62 |  |  |
| 90.1-2013 |  | 12.05 | 12.44 | 13.06 | 13.12 |  | 15.62 | 15.62 | 15.62 | 18.18 | 18.18 | 20.41 |  |  |  |
| 1980-2004 | 2.18 | 6.67 | 4.17 | 7.69 | 6.25 |  | 11.24 | 10.0 | 10.87 | 12.19 | 12.19 | 15.38 | 13.89 | 17.24 | 22.22 |
| Pre-1980 | 4.35 | 4.35 | 4.35 | 4.44 | 4.35 |  | 5.62 | 5.43 | 5.71 | 6.41 | 6.21 | 6.89 | 6.9 | 7.35 | 8.0 |

**Steel Framed — DEER vintages (California)**

| Energy Code (R-value, ft2*F*hr/Btu, incl. air films) | 1A | 2A | 2B | 3A | 3B | 3C | 4A | 4B | 4C | 5A | 5B | 6A | 6B | 7 | 8 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| DEER 1985 |  |  | 7.65 |  | 7.65 | 7.65 |  | 7.65 | 7.65 |  | 7.65 |  |  |  |  |
| DEER 1996 |  |  | 8.65 |  | 8.18 | 7.94 |  | 8.65 | 8.65 |  | 8.65 |  |  |  |  |
| DEER 2003 |  |  | 8.65 |  | 8.19 | 8.18 |  | 8.65 | 8.65 |  |  |  |  |  |  |
| DEER 2007 |  |  | 8.65 |  | 8.16 | 8.2 |  | 8.65 |  |  | 8.65 |  |  |  |  |
| DEER 2011 |  |  | 16.81 |  | 16.12 | 14.84 |  | 16.81 | 10.88 |  |  |  |  |  |  |
| DEER 2014 |  |  | 16.81 |  | 16.64 | 14.18 |  |  |  |  |  |  |  |  |  |
| DEER 2015 |  |  |  |  | 16.18 | 14.64 |  |  | 10.88 |  |  |  |  |  |  |
| DEER 2017 |  |  | 16.81 |  | 16.35 | 13.6 |  |  | 10.88 |  |  |  |  |  |  |
| DEER Pre-1975 |  |  | 6.35 |  | 6.35 | 6.35 |  | 6.35 | 6.35 |  | 6.35 |  |  |  |  |

**Wood Framed — ASHRAE 90.1 and stock-average vintages**

| Energy Code (R-value, ft2*F*hr/Btu, incl. air films) | 1A | 2A | 2B | 3A | 3B | 3C | 4A | 4B | 4C | 5A | 5B | 6A | 6B | 7 | 8 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 90.1-2004 | 11.24 | 11.24 |  | 11.24 | 11.24 |  | 11.24 | 11.24 | 11.24 | 11.24 | 11.24 | 11.24 | 11.24 | 11.24 |  |
| 90.1-2007 | 11.24 | 11.24 | 11.24 | 11.24 | 11.24 |  | 11.3 | 11.24 | 11.53 | 15.69 | 15.66 | 19.61 | 19.61 | 19.61 | 27.78 |
| 90.1-2010 |  | 11.24 |  | 11.24 | 11.24 |  | 11.36 |  | 11.24 | 15.7 | 15.71 | 19.61 | 19.61 |  |  |
| 90.1-2013 | 11.24 | 11.24 | 11.24 | 11.24 | 11.24 |  | 15.62 | 15.62 | 15.62 | 19.61 | 19.61 | 19.61 | 19.61 |  |  |
| 1980-2004 | 2.18 | 6.67 | 4.17 | 7.69 | 6.25 |  | 11.24 | 10.0 | 10.89 | 12.19 | 12.19 | 15.36 | 13.89 | 17.24 | 22.22 |
| Pre-1980 | 4.35 | 4.35 | 4.35 | 4.44 | 4.35 |  | 5.62 | 5.43 | 5.72 | 6.41 | 6.21 | 6.89 | 6.9 | 7.35 | 8.0 |

**Wood Framed — DEER vintages (California)**

| Energy Code (R-value, ft2*F*hr/Btu, incl. air films) | 1A | 2A | 2B | 3A | 3B | 3C | 4A | 4B | 4C | 5A | 5B | 6A | 6B | 7 | 8 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| DEER 1985 |  |  | 11.99 |  | 12.01 | 12.02 |  | 12.07 | 11.99 |  | 11.99 |  |  |  |  |
| DEER 1996 |  |  |  |  | 12.66 | 13.17 |  | 13.15 | 13.15 |  | 13.15 |  | 17.6 |  |  |
| DEER 2003 |  |  |  |  | 12.75 | 12.16 |  | 13.15 |  |  | 13.15 |  |  |  |  |
| DEER 2007 |  |  |  |  | 12.68 | 12.24 |  |  | 13.15 |  | 13.15 |  |  |  |  |
| DEER 2011 |  |  |  |  | 16.66 | 14.66 |  |  | 17.63 |  |  |  |  |  |  |
| DEER 2014 |  |  |  |  | 16.69 | 13.12 |  |  |  |  |  |  |  |  |  |
| DEER 2015 |  |  |  |  | 16.19 | 13.2 |  | 17.63 |  |  | 17.63 |  |  |  |  |
| DEER 2017 |  |  |  |  | 16.56 | 12.62 |  |  | 13.15 |  |  |  |  |  |  |
| DEER Pre-1975 |  |  |  |  | 8.74 | 8.74 |  | 8.89 | 8.71 |  | 8.81 |  | 9.42 |  |  |

# 4.  Modeling Approach

This measure applies XPS insulation to applicable building models. First, it determines the thickness of XPS required to meet the specified R-value, determined from the AEDG target assembly performance for each climate zone. Second, it finds all the constructions used by exterior walls in the model, clones them, adds a layer of insulation to the cloned constructions, and then assigns the construction back to the wall.

