<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | docs/upgrade_measures/env_ext_wall_insulation.md | status: site_page | source_url: https://github.com/NatLabRockies/ComStock.github.io/blob/3b69decb4e5f7bb3d6cc24f6224b318c921fd45f/docs/upgrade_measures/env_ext_wall_insulation.md | publication_url: https://natlabrockies.github.io/ComStock.github.io/docs/upgrade_measures/env_ext_wall_insulation.html | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/unpublished_docs/upgrade_measures/env_ext_wall_insulation.md | section: 6.1  Single Building Example | lines: 499-506 -->
## 6.1  Single Building Example

As a test example, we selected a retail building with electric baseboard heating and no cooling in Minnesota (climate zone 7). This model started out with all walls having a construction named "Typical Insulated Steel Framed Exterior Wall R-17.24" with a Standard Construction Type of "SteelFramed." The target for climate zone 7 is R-21. Based on the R-17 listed in the existing construction's name, the measure would need to add roughly R-4 of XPS to meet the target. At R-5 per inch, the required thickness is roughly 0.8 in. of XPS. This thickness is above the minimum applicability criteria of 0.5 in. Rounding to the nearest whole inch, a 1-in. layer of XPS should be added to the model.

Inspecting the model after applying the measure, all walls have a construction named "Typical Insulated Steel Framed Exterior Wall R-17.24 plus R-5.0 XPS." This construction has stucco material on the exterior surface, followed by a layer called "Extruded Polystyrene - 1 in." The thickness is 0.0254 meters, which is 1 in.

Running the model before and after applying the measure shows roughly an 8% reduction in heating energy consumption. Given that the R-value increased by roughly 25% (R-17 to R-21) and given that the walls only represent a fraction of the heat loss in the model, this is a reasonable savings number.

