<!-- comstock comstock_amy2018_2025_release_3 | technical_reference | documentation/reference_doc/4_5_envelope.tex | status: site_page | source_url: https://github.com/NatLabRockies/ComStock/blob/b77c60d341c9b68c58c5d51e51b06f08f293d3cb/documentation/reference_doc/4_5_envelope.tex | publication_url: https://natlabrockies.github.io/ComStock.github.io/assets/files/comstock_reference_documentation_2025_3.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 -->
# Envelope

## Walls

### Wall Construction Type

First, we selected the general types of wall construction methods to be represented in ComStock. We chose the four general wall types commonly used in commercial building energy codes because they cover the most common wall construction types and can be linked to nominal thermal characteristics. The definitions of these types from (ASHRAE 2010) are as follows, with the corresponding ComStock enumerations shown in parentheses:

- **Mass wall** (Mass): A wall with a heat capacity exceeding (1) 7 Btu/ft<sup>2</sup>·F or (2) 5 Btu/ft<sup>2</sup>·F, provided that the wall has a material unit weight not greater than 120 lb/ft<sup>3</sup>.

- **Metal building wall** (Metal Building): A wall whose structure consists of metal spanning members supported by steel structural members (i.e., does not include spandrel glass or metal panels in curtain wall systems).

- **Steel-framed wall** (SteelFramed): A wall with a cavity (insulated or otherwise) whose exterior surfaces are separated by steel framing members (i.e., typical steel stud walls and curtain wall systems).

- **Wood-framed and other walls** (WoodFramed): All other wall types, including wood stud walls.

To determine the prevalence of each wall construction type, we queried a database, (LightBox 2021), containing building type, number of stories, location, and wall construction. The database did not use the same wall construction types selected for ComStock, so we created a mapping between the database entries and the wall construction types listed above, as shown in Table “Mapping of Wall Construction Types from Database to ComStock”. Some construction types in the database were excluded from the mapping, either because the meaning was ambiguous or because they represented an insignificant fraction of the entries in the database. The excluded constructions represent only 5% of the total samples, with 4.5% labeled “OTHER” (which there was no clear way to map).

Upon reviewing the data, we identified two instances that were likely misclassifications. The first was buildings higher than five stories with the wall construction type“WoodFramed”. Historically, it was not possible to use WoodFramed construction for buildings over five stories, and even today, this practice is uncommon. Buildings with this combination were reassigned to “Mass” walls, based on the assumption that people were observing large wood internal structural members in old buildings and classifying them as WoodFramed. The second was buildings higher than two stories with “MetalBuilding” walls. Based on experience, this construction technique is commonly reserved for 1-2 story buildings only. Buildings with this combination were reassigned to “SteelFramed,” based on the assumption that this would be the most likely alternative classification if a person observed steel structural elements.

After mapping each entry in the database to one of the ComStock construction types, we analyzed the data to determine other building characteristics in the database were correlated with construction type. Older buildings were slightly more likely to use mass constructions, but the change over time was minor. Construction type varied significantly as a function of the number of stories. Shorter buildings were much more likely to be wood-framed, whereas taller buildings were more likely to be mass, and very tall buildings were likely to be steel-framed (steel studs or curtain wall). Based on a spot-checking of the database, we found the building type classification to be less reliable than other building characteristics. Although there was some correlation between building type and wall construction, there was also a correlation between building type and number of stories. Because of the joint correlation, we selected number of stories instead of building type. There was a clear correlation between climate zone and construction type—most notably, there was a much lower incidence of mass walls in cold climate zones. There was some correlation between construction type and building floor area. However, there was also a correlation between the number of stories and the building area. Because the construction type is physically limited by a building’s height, it was more logical to use the number of stories as a driving characteristic for construction type. Following this analysis, we concluded that the number of stories and climate zone should be used as drivers of wall construction type. The probabilities for each combination of number of stories and climate zone were calculated and then used as the input distribution for wall construction type in ComStock. This distribution is summarized in Table “Input Distribution of Wall Construction Types by Climate Zone and Number of Stories”.

### Wall System Turnover Rate

As described in Section “Building System Turnover and Effective Useful Life”, we assume that some building systems, including exterior walls, are replaced over the lifespan of the building. Typically, for exterior walls, the structural elements of the wall are maintained, while the cladding, insulation, sheathing, etc. are be replaced. As noted in Section “Building System Turnover and Effective Useful Life”, the EUL for exterior walls is assumed to be 200 years, which means that most buildings are modeled with the walls they were built with. Once the wall construction type probabilities and distributions of building types, sizes, and vintages are carried through the sampling process and simulations are created, the distribution of construction types and energy code levels can be reviewed. As shown in Figure “Weighted floor area by energy code followed during last wall replacement and wall type.”, because the majority of the building stock is older, and wall systems are replaced at a low rate, most of the building floor area is assumed to have walls that follow the oldest energy codes.

<figure id="fig:weighted_floor_area_by_energy_code_and_wall_type" data-latex-placement="ht!">
<img src="figures/weighted_floor_area_by_energy_code_and_wall_type.png" />
<figcaption>Weighted floor area by energy code followed during last wall replacement and wall type.</figcaption>
</figure>

### Wall Thermal Performance

We did not find any data sources that contained the thermal performance (U-Value/R-Value) of walls in the commercial building stock. This is likely because surveys would need to either find building plans, which can be difficult or impossible for older buildings, or disassemble part of the structure to look inside the walls, which building owners are unlikely to allow. To account for the lack of data, we estimated wall thermal performance based on an estimate of the energy code followed when the wall was last replaced. Section “Energy Code” describes how the energy code was determined. The thermal performance of walls for each energy code varies based on climate zone and construction type, as shown in Table “Wall Assembly Thermal Performance (Outside California)” and Table “Wall Assembly Thermal Performance (Inside California)”. Note that although these thermal performance values do include the thermal bridging inherent in the clear field wall, they do not include thermal bridging at intermediate floors, parapets, and glazing transitions. These additional thermal bridges are expected to lower the overall thermal performance of the wall assembly.

As previously described, most of the building stock’s walls are assumed to be older. Therefore, the thermal performance assumptions for older vintages have a much higher impact on the overall heating and cooling demand than those for newer vintages. The ComStock DOE Ref Pre-1980 assumptions, taken from (Deru et al. 2011), are originally from a study of only offices (Briggs et al. 1987). Unfortunately, this study no longer appears to be available. Following the methodology in (Deru et al. 2011), these values are used for all wall construction types and all building types. Figure “Weighted floor area by wall type and building type.” shows the final prevalence of each wall construction type by building type. Most notable is the low prevalence of metal building walls across the stock, even in warehouses. This might be surprising, but it is supported by the available data. Table “Summary of Average Wall R-Value by ASHRAE Climate Zone and Wall Type” shows the average wall thermal performance by ASHRAE Standard 169-2006 climate zone.

<figure id="fig:weighted_floor_area_by_building_type_and_wall_type" data-latex-placement="ht!">
<img src="figures/weighted_floor_area_by_building_type_and_wall_type.png" />
<figcaption>Weighted floor area by wall type and building type.</figcaption>
</figure>

## Windows

### Window Construction Type

Data from the NFRC Commercial Fenestration Market Study was used to develop the modeling approach for windows in ComStock. This study, conducted by Guidehouse in collaboration with NFRC, characterized the national commercial window stock through data collection and analysis. Six primary data sources representing all regions of the United States were used in the study—a 2020 Guidehouse survey, NEEA CBSA, DOE Code Study, CAEUS, CBECS, and RECS. A variety of window properties were collected, including the window-to-wall ratio, number of panes, frame material, glazing type, low-E coating, gas fill, solar heat gain coefficient (SHGC), U-factor, and many others. In total, the database contained approximately 16,000 samples, each with an appropriate weighting factor based on the coverage, completeness, and fidelity of each data source. The WWR data was already incorporated into the ComStock baseline during the EULP project. Some of the other key window properties such as thermal performance were then used to create the new baseline window constructions and distributions discussed later in this section. A summary of the data sources and their associated information is shown in Table  “Window Property Data Sources”.

Four window properties—number of panes, glazing type, frame material, and low-E coating—were used to create the baseline window configurations. These four parameters were selected based on which characteristics have the most impact on window performance, which have the most data available from the various data sources, and which inputs we trust from the average building owner or survey recipient. The options for each property are shown in Figure “Window characteristics for number of panes, glazing type, frame material, and low-E coating.”.

<figure id="fig:window_configurations" data-latex-placement="ht!">
<img src="figures/window_configurations.png" style="width:50.0%" />
<figcaption>Window characteristics for number of panes, glazing type, frame material, and low-E coating.</figcaption>
</figure>

Modeling every combination of these four properties would result in 36 different window configurations, which would add significant complexity to the sampling process. Instead, we selected 12 combinations to be modeled, based on which combinations are most common and most realistic. There are four single-pane, six double-pane, and two triple-pane configurations. The unrealistic/uncommon combinations that were eliminated include:

- Single pane with thermally broken aluminum frame

- Single pane with low-E coating

- Double pane with wood frame

- Triple pane with no low-E coating

- Triple pane without thermally broken aluminum frame

- Thermally broken double or triple pane without low-E coating.

The 12 remaining window configurations are shown in Table “Window Configurations”.

<div id="tab:window_configurations" data-source="tables/window_configurations.tex">

| **Number of Panes** | **Glazing Type** | **Frame Material** | **Low-E Coating** |
|:---|:---|:---|:---|
| Single | Clear | Aluminum | No |
| Single | Tinted/Reflective | Aluminum | No |
| Single | Clear | Wood | No |
| Single | Tinted/Reflective | Wood | No |
| Double | Clear | Aluminum | No |
| Double | Tinted/Reflective | Aluminum | No |
| Double | Clear | Aluminum | Yes |
| Double | Clear | Aluminum With Thermal Break | Yes |
| Double | Tinted/Reflective | Aluminum | Yes |
| Double | Tinted/Reflective | Aluminum With Thermal Break | Yes |
| Triple | Clear | Aluminum With Thermal Break | Yes |
| Triple | Tinted/Reflective | Aluminum With Thermal Break | Yes |

Window Configurations

</div>

We created a sampling distribution for the new window constructions for the entire country using the initial data set. Overall, single-pane windows make up approximately 54% of the stock, double-pane windows make up 46%, and triple-pane windows make up \<1%. Initially, we created distributions based on census division to incorporate geographic location into the sampling. Upon further analysis, we found that it was also necessary to incorporate the energy codes into distributions to prevent scenarios where a single-pane window was sampled for a certain location, but, according to the energy code for that location, a double-pane window was required. For this reason, we modified the sampling distribution to include two dependencies—climate_zone and energy_code_followed_during_last_window_replacement.

To generate these sampling distributions, we used the maximum U-values specified for each climate zone in each version of ASHRAE 90.1, using climate zones defined by ASHRAE 169-2006. For each combination of climate zone and energy code, the 12 window configurations were evaluated to determine which were both realistic and met code (i.e., had a U-value lower than the code maximum U-value). For the older energy codes, we made several assumptions about technology adoption to determine which window configurations were realistic:

- Low-E coating—not adopted until DOE Ref 1980-2004

- Thermally broken aluminum frame—not adopted until 90.1-2004

- Triple pane—not adopted until 90.1-2004.

Each combination of climate zone and energy code included 2-12 window configurations that met the criteria. After limiting the distributions to these configurations, we renormalized the percentages from the national distribution to 100%. This kept the percentages from the national distribution while also incorporating intelligent assumptions based on climate zone and energy code. Table  “Window Distribution Assumptions Example from Climate Zone 4A” provides an example of the window configurations that were sampled for each code year in climate zone 4A.

<div id="tab:window_distribution_4A" data-source="tables/window_distribution_4A.tex">

<table>
<caption>Window Distribution Assumptions Example from Climate Zone 4A</caption>
<tbody>
<tr>
<td style="text-align: left;"><strong>Energy Code Followed During Last Windows Replacement</strong></td>
<td style="text-align: right;"><strong>Pre-1980</strong></td>
<td style="text-align: right;"><strong>1980-2004</strong></td>
<td style="text-align: right;"><strong>90.1-2004</strong></td>
<td style="text-align: right;"><strong>90.1-2007</strong></td>
<td style="text-align: right;"><strong>90.1-2010</strong></td>
<td style="text-align: right;"><strong>90.1-2013</strong></td>
</tr>
<tr>
<td style="text-align: left;"><strong>Allowable Assembly Maximum U-Value</strong></td>
<td style="text-align: right;">1.22</td>
<td style="text-align: right;">0.59</td>
<td style="text-align: right;">0.57</td>
<td style="text-align: right;">0.55</td>
<td style="text-align: right;">0.55</td>
<td style="text-align: right;">0.42</td>
</tr>
<tr>
<td style="text-align: left;"><strong>Allowable Assembly Maximum SHGC</strong></td>
<td style="text-align: right;">0.54</td>
<td style="text-align: right;">0.36</td>
<td style="text-align: right;">0.39</td>
<td style="text-align: right;">0.4</td>
<td style="text-align: right;">0.4</td>
<td style="text-align: right;">0.4</td>
</tr>
<tr>
<td style="text-align: left;">Single - No LowE - Clear - Aluminum  U-1.178 SHGC-0.744</td>
<td style="text-align: right;">X</td>
<td style="text-align: right;"></td>
<td style="text-align: right;"></td>
<td style="text-align: right;"></td>
<td style="text-align: right;"></td>
<td style="text-align: right;"></td>
</tr>
<tr>
<td style="text-align: left;">Single - No LowE - Tinted/Reflective - Aluminum  U-1.178 SHGC-0.579</td>
<td style="text-align: right;">X</td>
<td style="text-align: right;"></td>
<td style="text-align: right;"></td>
<td style="text-align: right;"></td>
<td style="text-align: right;"></td>
<td style="text-align: right;"></td>
</tr>
<tr>
<td style="text-align: left;">Single - No LowE - Clear - Wood  U-0.91 SHGC-0.683</td>
<td style="text-align: right;">X</td>
<td style="text-align: right;">X</td>
<td style="text-align: right;"></td>
<td style="text-align: right;"></td>
<td style="text-align: right;"></td>
<td style="text-align: right;"></td>
</tr>
<tr>
<td style="text-align: left;">Single - No LowE - Tinted/Reflective - Wood  U-0.91 SHGC-0.525</td>
<td style="text-align: right;">X</td>
<td style="text-align: right;">X</td>
<td style="text-align: right;"></td>
<td style="text-align: right;"></td>
<td style="text-align: right;"></td>
<td style="text-align: right;"></td>
</tr>
<tr>
<td style="text-align: left;">Double - No LowE - Tinted/Reflective - Aluminum  U-0.749 SHGC-0.484</td>
<td style="text-align: right;">X</td>
<td style="text-align: right;">X</td>
<td style="text-align: right;"></td>
<td style="text-align: right;"></td>
<td style="text-align: right;"></td>
<td style="text-align: right;"></td>
</tr>
<tr>
<td style="text-align: left;">Double - No LowE - Clear - Aluminum  U-0.746 SHGC-0.646</td>
<td style="text-align: right;">X</td>
<td style="text-align: right;">X</td>
<td style="text-align: right;"></td>
<td style="text-align: right;"></td>
<td style="text-align: right;"></td>
<td style="text-align: right;"></td>
</tr>
<tr>
<td style="text-align: left;">Double - LowE - Clear - Aluminum  U-0.559 SHGC-0.386</td>
<td style="text-align: right;"></td>
<td style="text-align: right;">X</td>
<td style="text-align: right;">X</td>
<td style="text-align: right;">X</td>
<td style="text-align: right;">X</td>
<td style="text-align: right;"></td>
</tr>
<tr>
<td style="text-align: left;">Double - LowE - Tinted/Reflective - Aluminum  U-0.557 SHGC-0.274</td>
<td style="text-align: right;"></td>
<td style="text-align: right;">X</td>
<td style="text-align: right;">X</td>
<td style="text-align: right;">X</td>
<td style="text-align: right;">X</td>
<td style="text-align: right;"></td>
</tr>
<tr>
<td style="text-align: left;">Double - LowE - Clear - Thermally Broken Aluminum  U-0.499 SHGC-0.378</td>
<td style="text-align: right;"></td>
<td style="text-align: right;"></td>
<td style="text-align: right;">X</td>
<td style="text-align: right;">X</td>
<td style="text-align: right;">X</td>
<td style="text-align: right;">X</td>
</tr>
<tr>
<td style="text-align: left;">Double - LowE - Tinted/Reflective - Thermally Broken Aluminum  U-0.496 SHGC-0.266</td>
<td style="text-align: right;"></td>
<td style="text-align: right;"></td>
<td style="text-align: right;">X</td>
<td style="text-align: right;">X</td>
<td style="text-align: right;">X</td>
<td style="text-align: right;">X</td>
</tr>
<tr>
<td style="text-align: left;">Triple - LowE - Clear - Thermally Broken Aluminum  U-0.3 SHGC-0.328</td>
<td style="text-align: right;"></td>
<td style="text-align: right;"></td>
<td style="text-align: right;">X</td>
<td style="text-align: right;">X</td>
<td style="text-align: right;">X</td>
<td style="text-align: right;">X</td>
</tr>
<tr>
<td style="text-align: left;">Triple - LowE - Tinted/Reflective - Thermally Broken Aluminum  U-0.299 SHGC-0.224</td>
<td style="text-align: right;"></td>
<td style="text-align: right;"></td>
<td style="text-align: right;">X</td>
<td style="text-align: right;">X</td>
<td style="text-align: right;">X</td>
<td style="text-align: right;">X</td>
</tr>
<tr>
<td style="text-align: left;"></td>
<td colspan="6" style="text-align: left;">X = This window type meets code minimums</td>
</tr>
</tbody>
</table>

</div>

As can be seen in Table “Window Distribution Assumptions Example from Climate Zone 4A”, for DOE Ref Pre-1980, the only windows that met code and are realistic are single-pane or double-pane windows with no low-E coating. For DOE Ref 1980-2004, the maximum U-value dropped significantly, such that single-pane aluminum windows no longer met code. However, double-pane low-E windows became available on the market at that time. For 90.1-2004 through 90.1-2010, code required a U-value equivalent to double-pane low-E or better, and in 90.1-2013, the code improved again, meaning that double-pane low-E with a thermal break or better was required. This type of logic was applied to all combinations of climate zone and energy code. Then, we converted the data into the distributions used in sampling.

A small adjustment was made to the final distributions because some states and localities do not follow or enforce energy codes strictly. Following the code exactly would likely overestimate window performance. Therefore, in scenarios where single-pane windows were technically below code, we assumed that 5% of all windows in the stock would still have the worst-performing single-pane windows installed. The distributions were adjusted accordingly by subtracting 5% total from the double-pane configurations and adding to the single-pane aluminum configurations. After making this manual adjustment, the new distributions had the same overall breakdown as the national distribution generated from the Guidehouse data—54% single-pane and 46% double-pane .

### Window Thermal Performance

Once the 12 new window constructions were determined, a team from Lawrence Berkeley National Laboratory’s (LBNL’s) Windows and Daylighting Group used the WINDOW program to assign thermal performance properties to each construction. SimpleGlazing objects in EnergyPlus were chosen to represent windows to reduce complexity. This choice also simplifies the process of applying upgrades, because all fenestration objects in the baseline models use the same object type. The inputs for the SimpleGlazing object are U-factor, solar heat gain coefficient (SHGC), and visible light transmittance (VLT). For each window configuration, LBNL assigned a frame ID and window ID from the WINDOW database. They also filled in the respective U-factors, SHGCs, and VLTs, which are shown in Table “Window Thermal Performance”.

The U-factors originally ranged from U-1.18 Btu/h·ft<sup>2</sup>·F for the worst-performing single-pane window to U-0.30 Btu/h·ft<sup>2</sup>·F for the best-performing triple-pane window. As mentioned earlier in this section, the maximum U-Factor that EnergyPlus can model with a simple glazing object is U-1.02 Btu/h·ft<sup>2</sup>·F, which is governed by the limitations of a 2D heat transfer model when interior and exterior air films are included. Therefore, we adjusted the U-factor for the first two single-pane windows to be U-1.02 Btu/h·ft<sup>2</sup>·F rather than U-1.18 Btu/h·ft<sup>2</sup>·F. This allowed these windows to be modeled in ComStock. This results in a slight overestimate of the thermal performance of single-pane windows.

## Roof

### Roof Construction Type

First, we reviewed the general types of roof construction methods that could be represented. The three general roof types commonly used in commercial building energy codes were chosen because they cover the most common roof construction types and can be linked to nominal thermal characteristics. The definitions of these types from (ASHRAE 2010) are as follows:

- **Roof with insulation entirely above deck (IEAD)**: A roof that has all insulation installed above (outside of) the roof structure and that is continuous (i.e., uninterrupted by framing members).

- **Metal building roof**: A roof that is constructed with a metal, structural weathering surface; has no ventilated cavity; and has the insulation entirely below deck (i.e., does not include composite concrete and metal deck construction or a roof framing system that is separated from the superstructure by a wood substrate). In addition, the roof structure consists of one or more of the following configurations: (a) metal roofing in direct contact with the steel framing members, (b) metal roofing separated from the steel framing members by insulation, or (c) insulated metal roofing panels installed as described in a or b.

- **Attic and other roof**: All other roofs, including roofs with insulation entirely below (inside of) the roof structure (e.g., attics, cathedral ceilings, and single-rafter ceilings); roofs with insulation both above and below the roof structure; and roofs without insulation (excluding metal building roofs).

The analysis of roof properties in (U.S. Energy Information Administration 2012), shown in Figure “Weighted floor area by roof tilt and attic presence.”, indicates that about 90% of the commercial floor space covered by ComStock has flat or shallow pitch roofs, and that the large majority of the buildings with flat or shallow pitch roofs do not have attic space. Given these factors and the complexity associated with modeling the geometry of pitched roofs, we decided to model the entire stock as having flat roofs.

<figure id="fig:cbecs_floor_area_by_roof_tilt_and_attic_presence" data-latex-placement="h">
<img src="figures/cbecs_floor_area_by_roof_tilt_and_attic_presence.png" />
<figcaption>Weighted floor area by roof tilt and attic presence.</figcaption>
</figure>

No data sources for roof construction type were found. For buildings outside of California, a single roof construction type was chosen for each building type. As shown in Table “Roof Construction Types”, most buildings are assumed to use IEAD roofs, which is consistent with the assumption of flat roofs. For buildings in California, the construction types from the DEER prototype buildings were used (California Public Utilities Commission 2021).

### Roof System Turnover Rate

As described in Section “Building System Turnover and Effective Useful Life”, some building systems, including roofs, are assumed to be replaced over the lifespan of the building. Typically, for roofs, the structural elements are maintained, while the roof membrane and insulation are replaced. As noted in Section “Building System Turnover and Effective Useful Life”, the EUL for roofs was assumed to be 200 years, which means that most buildings are modeled with the roof insulation they were built with. Once the roof type probabilities and distribution of building types, sizes, and vintages are carried through the sampling process and simulations are created, the distribution of energy code levels can be reviewed. As shown in Figure “Weighted floor area by energy code followed during last roof replacement.”, because the majority of the building stock is older, and roof systems are replaced at a low rate, most of the building floor area is assumed to have roofs that follow the oldest energy codes.

<figure id="fig:weighted_floor_area_by_energy_code_roofs" data-latex-placement="h">
<img src="figures/weighted_floor_area_by_energy_code_roofs.png" />
<figcaption>Weighted floor area by energy code followed during last roof replacement.</figcaption>
</figure>

### Roof Thermal Performance

We did not find any data sources that contained the thermal performance (U-Value/R-Value) of roofs in the commercial building stock. This is likely because surveys would need to either find building plans, which can be difficult or impossible for older buildings, or disassemble part of the structure to look inside the roofs, which building owners are unlikely to allow. To account for the lack of data, we estimated roof thermal performance based on an estimate of the energy code followed when the roof was last replaced. Section “Energy Code” describes how the energy code was determined. The thermal performance of roofs for each energy code varies based on climate zone and construction type, as shown in Tables “Roof Assembly Thermal Performance (Outside California)” and “Roof Assembly Thermal Performance (Inside California)”. While these thermal performance values do include the thermal bridging inherent in the clear field roof, they do not include thermal bridging at parapets, skylight curbs, or roof penetrations for HVAC systems. These additional thermal bridges are expected to lower the overall thermal performance of the roof assembly.

As previously described, most of the building stock’s roofs are assumed to be older. Therefore, the thermal performance assumptions for older vintages have a much higher impact on the overall heating and cooling demand than the assumptions for newer vintages. The ComStock DOE Ref Pre-1980 assumptions, taken from (Deru et al. 2011), are originally from a study of only offices (Briggs et al. 1987). Unfortunately, this study no longer appears to be available. Following the methodology in (Deru et al. 2011), these values are used for all roof construction types and all building types.

## Floor

In ComStock, all buildings are assumed to be built using slab-on-grade construction and to have no cantilevered thermal zones. Thus, the only heat transfer into the building through floors is assumed to happen through the floor in contact with the ground. All floors between stories are internal surfaces, and any heat transfer through these surfaces occurs between zones within the building, not between the building and the outside environment.

### Floor Thermal Performance

We did not find any data sources that contained the thermal performance of floors in the commercial building stock. This is likely because surveys would need to either find building plans, which can be difficult or impossible for older buildings, or excavate under a slab edge, which is impractical. To account for the lack of data, we estimated floor thermal performance based on an estimate of the energy code followed when building was first constructed. Section “Energy Code” describes how the energy code was determined. The thermal performance of floors for each energy code varies based on climate zone, as shown in Table “Ground Contact Floor Thermal Performance”. It is notable that only buildings built to the newest energy codes in the coldest climates assume any sort of slab insulation.

## Thermal Bridging

Thermal bridging includes the impact of uninsulated structural elements that undermine the overall thermal resistance of an opaque assembly. These include linear thermal bridges, such as along corners, roof parapets, and fenestration, and point thermal bridges, such as protruding steel beams. These are formalized by psi factors multiplied by the length of a thermal bridge, and chi factors multiplied by the number of a thermal bridge. ASHRAE publishes psi and chi factors for common major thermal bridges, and thermal bridging requirements were recently added to the envelope section of ASHRAE 90.1-2022 (ASHRAE 2022). See Appendix section A10.2 of ASHRAE 90.1-2022 for details on calculating thermal bridges.

Thermal bridging in ComStock is implemented with the Thermal Bridging and Derating (TBD) ruby gem (Bourgeois and Macumber 2024). The gem detects the presence of common major thermal bridges in the model (corners, parapets, etc.), and derates the adjacent opaque surface construction (walls and roofs) to account for the thermal bridging. TBD gem version 3.4.1 includes default ASHRAE 90.1-2022 psi and chi factors for different kinds of thermal bridges. These vary by wall construction type (steel frame, mass, wood) and whether thermal bridges are considered mitigated or unmitigated. By default, ComStock assumed the unmitigated 90.1-2022 psi and chi factors by wall construction type. Specific values are listed in the TBD gem (Bourgeois and Macumber 2024).

## Infiltration and Natural Ventilation

### Infiltration

Infiltration in ComStock uses the same model as EnergyPlus (*EnergyPlus, Version 00* 2017), detailed in equation energyplus_infiltration_eqn.

``` math
\begin{align}
\label{energyplus_infiltration_eqn}
Infiltration = I_{design} * F_{schedule} * [A + B * |(T_{zone} - T_{odb})| + C * WindSpeed + D * WindSpeed^2]
\end{align}
```

where:\

- **I<sub>design</sub>** is the design infiltration flow rate, in m<sup>3</sup> per s per m<sup>2</sup> exterior surface area\

- **F<sub>schedule</sub>** is a fractional schedule, usually tied to HVAC system operation\

- **A** is the coefficient for constant infiltration\

- **B** is the coefficient for temperature difference driven infiltration\

- **T<sub>zone</sub>** is the zone air temperature, in degrees Celsius\

- **T<sub>odb</sub>** is the outdoor dry bulb temperature, in degrees Celsius\

- **C** and **D** are linear and quadratic coefficients for wind driven infiltration\

- **WindSpeed** is the local windspeed, in m per s.\

The selection of the design infiltration rate is somewhat arbitrary, as it depends on the assumed natural pressure at typical conditions. The coefficients need to be paired with an assumed natural pressure.

### Infiltration Rates

Infiltration rates are calculated from measured airtightness data from (Emmerich and Persily 2014). There are significant differences in building airtightness due to differences in wall construction, shown in Figure 6 of the NIST reference. Airtightness does not vary significantly by building type or vintage. Airtightness does depend on size, but this is inherently captured by larger buildings having smaller surface area to volume ratios. Air barriers greatly reduce leakiness, but they are rare in existing buildings, and only recently have been required in some jurisdictions. Airtightness of buildings in ComStock follow lognormal distributions with airtightness means by wall construction type matched to those in (Emmerich and Persily 2014), shown in Figure “6-sided airtightness distributions by wall construction type. Distributions are lognormal, with means matched to means by wall construction type in nist_infiltration_data.”. Airtightness values are measured at 75 Pa and are 6-sided, meaning the infiltration is normalized by total building exterior surface area including wall, roof, and ground surfaces.

The design infiltration rate is calculated from the airtightness value assuming a 4 Pa design pressure, shown in “Infiltration Rates”
``` math
\begin{align}
\label{airtightness_to_design_infiltration}
I_{\text{design}} = \text{airtightness} \cdot \left(\frac{1\ \text{hr}}{3600\ \text{s}}\right) \cdot \left(\frac{5\ \text{sided area}}{6\ \text{sided area}}\right) \cdot \left(\frac{4.0\ \text{Pa}}{75.0\ \text{Pa}}\right)^{0.65}
\end{align}
```
where:\

- **airtightness** is the measured airtightness at 75 Pa in m<sup>3</sup> per hr per m<sup>2</sup> 6-sided exterior surface area\

- **I<sub>design</sub>** is the design infiltration rate at 4 Pa in m<sup>3</sup> per s per m<sup>2</sup> 5-sided exterior surface area\

<figure id="fig:airtightness_by_wall_construction_type">
<img src="figures/airtightness_by_wall_construction_type.png" style="width:90.0%" />
<figcaption>6-sided airtightness distributions by wall construction type. Distributions are lognormal, with means matched to means by wall construction type in <span class="citation" data-cites="nist_infiltration_data">(Emmerich and Persily 2014)</span>.</figcaption>
</figure>

### Infiltration Coefficients

NIST derived coefficients by building CONTAM models of all of the DOE prototype buildings, as explained in (Ng et al. 2021). The coefficients assume a 4 Pa design pressure. The coefficients include A, B, and D terms, with C being 0. Coefficients are by building type, with separate coefficients for whether the HVAC system is on or off. The NIST report includes separate coefficients for buildings with air barriers, but ComStock does not assume buildings have air barriers.

NIST did not model all DOE prototype buildings, and does not include HVAC system off coefficients for some buildings if the prototype was modeled as always on. ComStock building types not available in the NIST data use coefficients for either the Office or Retail building types. If off coefficients are not available, the building uses the on coefficients instead.

### Natural Ventilation

Natural ventilation is not modeled in ComStock because it is not common in the building stock.

<div id="refs" class="references csl-bib-body hanging-indent">

<div id="ref-ashrae_901_2010" class="csl-entry">

ASHRAE. 2010. *Standard 90.1-2010 (i-p Edition) Energy Standard for Buildings Except Low-Rise Residential Buildings*. ASHRAE.

</div>

<div id="ref-ashrae_901_2022" class="csl-entry">

ASHRAE. 2022. *Standard 90.1-2022 (i-p Edition) Energy Standard for Buildings Except Low-Rise Residential Buildings*. ASHRAE.

</div>

<div id="ref-tbd_gem" class="csl-entry">

Bourgeois, Denis, and Dan Macumber. 2024. *Thermal Bridging and Derating, Version 3.4.2*. <https://github.com/rd2/tbd>.

</div>

<div id="ref-old_vintage_office_study" class="csl-entry">

Briggs, R S, D B Belzer, and D B Crawley. 1987. *Analysis and Categorization of the Office Building Stock. Topical Report, February-September 1987*. Pacific Northwest Lab. <https://www.osti.gov/biblio/6795134>.

</div>

<div id="ref-cpuc_deer" class="csl-entry">

California Public Utilities Commission. 2021. *Database for Energy Efficient Resources*. <a href="http://deeresources.com/" class="uri">Http://deeresources.com/</a>.

</div>

<div id="ref-doe_reference_buildings" class="csl-entry">

Deru, M, K Field, D Studer, et al. 2011. *U.s. Department of Energy Commercial Reference Building Models of the National Building Stock*. National Renewable Energy Laboratory. <https://doi.org/10.2172/1009264>.

</div>

<div id="ref-nist_infiltration_data" class="csl-entry">

Emmerich, Steven J, and Andrew K Persily. 2014. “Analysis of u.s. Commercial Building Envelope Air Leakage Database to Support Sustainable Building Design.” *International Journal of Ventilation* 12 (4): 331-44. <https://doi.org/10.1080/14733315.2014.11684027>.

</div>

<div id="ref-energy_plus" class="csl-entry">

*EnergyPlus, Version 00*. 2017. <https://www.osti.gov/biblio/1395882>.

</div>

<div id="ref-lightbox_smartparcels_2021" class="csl-entry">

LightBox. 2021. *SmartParcels Database*. LightBox.

</div>

<div id="ref-nist_infiltration_correlations" class="csl-entry">

Ng, Lisa C., W. Stuart Dols, and Steven J. Emmerich. 2021. “Evaluating Potential Benefits of Air Barriers in Commercial Buildings Using NIST Infiltration Correlations in EnergyPlus.” *Building and Environment* 196: 107783. https://doi.org/<https://doi.org/10.1016/j.buildenv.2021.107783>.

</div>

<div id="ref-eia2012cbecs" class="csl-entry">

U.S. Energy Information Administration. 2012. *2012 Commercial Building Energy Consumption Survey (CBECS)*. Http://www.eia.doe.gov/emeu/cbecs/.

</div>

</div>
