<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/86100.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/86100.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/86100.pdf | corpus_version: f6dcd301 -->
# LED Lighting

<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->
## End-Use Savings Shapes Measure Documentation: LED Lighting

Amy Van Sant, Chris CaraDonna, and Andrew Parker

National Renewable Energy Laboratory

NREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated by the Alliance for Sustainable Energy, LLC

This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.

Technical Report NREL/TP-5500-86100 December 2023

<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->
## End-Use Savings Shapes Measure Documentation:

## LED Lighting

Amy Van Sant, Chris CaraDonna, and Andrew Parker

National Renewable Energy Laboratory

## Suggested Citation

Van Sant, Amy, Chris CaraDonna, and Andrew Parker. 2023. End-Use Savings Shapes Measure Documentation: LED Lighting . Golden, CO: National Renewable Energy Laboratory. NREL/TP-5500-86100. https://www.nrel.gov/docs/fy24osti/86100.pdf.

NREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated by the Alliance for Sustainable Energy, LLC

This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.

Technical Report NREL/TP-5500-86100 December 2023

National Renewable Energy Laboratory 15013 Denver West Parkway Golden, CO 80401 303-275-3000 · www.nrel.gov

## NOTICE

This  work  was  authored  by  the  National  Renewable  Energy  Laboratory,  operated  by  Alliance  for  Sustainable Energy,  LLC,  for  the  U.S.  Department  of  Energy  (DOE)  under  Contract  No.  DE-AC36-08GO28308.  Funding provided  by  the  U.S.  Department  of  Energy  Office  of  Energy  Efficiency  and  Renewable  Energy  Building Technologies Office. The views expressed herein do not necessarily represent the views of the DOE or the U.S. Government.

This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.

U.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.

Cover Photos by Dennis Schroeder: (clockwise, left to right) NREL 51934, NREL 45897, NREL 42160, NREL 45891, NREL 48097, NREL 46526.

NREL prints on paper that contains recycled content.

## List of Acronyms

DOAS dedicated outdoor air system HID high intensity discharge LDD luminaire dirt depreciation LED light-emitting diode LLD lamp lumen depreciation LLF lighting loss factor LPD lighting power density PSZ-AC packaged single zone air conditioner PVAV packaged variable air volume RSDD room surface dirt depreciation VAV variable air volume VRF variable refrigerant flow

iv

## Executive Summary

Building on the successfully completed effort to calibrate and validate the U.S. Department of Energy's ResStock™ and ComStock™ models over the past three years, the objective of this work is to produce national data sets that empower analysts working for federal, state, utility, city, and manufacturer stakeholders to answer a broad range of analysis questions.

The goal of this work is to develop energy efficiency, electrification, and demand flexibility enduse load shapes (electricity, gas, propane, or fuel oil) that cover a majority of the high-impact, market-ready (or nearly market-ready) measures. 'Measures' refers to energy efficiency variables that can be applied to buildings during modeling.

An end-use savings shape is the difference in energy consumption between a baseline building and a building with an energy efficiency, electrification, or demand flexibility measure applied. It results in a timeseries profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each timestep.

ComStock is a highly granular, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual subhourly energy consumption of the commercial building stock across the United States. The baseline model intends to represent the U.S. commercial building stock as it existed in 2018. The methodology and results of the baseline model are discussed in the final technical report of the End-Use Load Profiles project.

This documentation focuses on a single end-use savings shape measure-LED lighting. The LED lighting measure replaces interior lights with LEDs where applicable. The LED lighting measure demonstrates 3.5% total site energy savings (154 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock (Figure 1). The savings are primarily attributed to:

- 37.0% stock interior lighting electricity savings (157.7 TBtu)
- 4.3% stock cooling electricity savings (28.8 TBtu).

The measure also demonstrated penalties for heating end uses due to lower heat gain from interior lighting LEDs:

- -6.4% stock heating electricity penalties (-15.0 TBtu)
- -5.0% stock heating natural gas penalties (-22.7 TBtu).

## Table of Contents

Executive Summary ....................................................................................................................................  v

LED Lighting  ................................................................................................................................................  1

Accessing Results  ................................................................................................................................... 1

Measure Summary  .................................................................................................................................. 1

Technology Summary ..........................................................................................................................  2

ComStock Baseline Approach ............................................................................................................ 3

Modeling Approach ..............................................................................................................................  6

3.1

Applicability  .................................................................................................................................. 6

Output Variables  ...................................................................................................................................  7

Results  ...................................................................................................................................................  8

5.1

Single Building Example .............................................................................................................. 8

5.2

Energy Impacts  .............................................................................................................................. 8

References ..........................................................................................................................................  15

vi

This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.

1

2

3

4

5

6

## List of Figures

| Figure 1. Installed lighting generation by building type for 2018 simulation year (count-based distribution)                                                                                                                          | .............................................................................................................................. 5   |
|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------------|
| Figure 2. Comparison of total electricity consumption between baseline and LED upgrade ....................... 8                                                                                                                      |                                                                                                                                    |
| Figure 3. Comparison of total site energy consumption between baseline and LED upgrade ...................... 9                                                                                                                       |                                                                                                                                    |
| Figure 4. Total interior lighting savings and by building type ......................................................................                                                                                                 | 9                                                                                                                                  |
| Figure 5. Baseline stock energy consumption versus upgrade stock energy consumption by end use .......                                                                                                                                | 10                                                                                                                                 |
| Figure 6. Average site EUI savings by building type and original lighting generation ..............................                                                                                                                   | 11                                                                                                                                 |
| Figure 7. Measure applicability by lighting generation, demonstrating that the measure was applied                                                                                                                                    | to the                                                                                                                             |
| appropriate models. As expected, the measure did not apply to models that already included LED lighting. ......................................................................................................................... 11 |                                                                                                                                    |
| Figure 8. Distribution of savings (kBtu/ft 2 ) by end use and fuel ................................................................ 12                                                                                                |                                                                                                                                    |
| Figure 9. Average lighting savings by operating hours ..............................................................................                                                                                                  | 13                                                                                                                                 |
| Figure 10. Natural gas and electricity heating consumption savings for a model with 'PVAV with gas heat and electric reheat' HVAC system type .........................................................................               |                                                                                                                                    |
|                                                                                                                                                                                                                                       | 14                                                                                                                                 |
| List of Tables                                                                                                                                                                                                                        |                                                                                                                                    |
| Table 1. Lighting Generations and Associated Technologies for Each Category                                                                                                                                                           |                                                                                                                                    |
| ........................................ 3 Table 2. Average Building-Level Lighting Power Densities (W/ft 2 ) by Lighting Generation and Building                                                                                     |                                                                                                                                    |
| Type .........................................................................................................................................                                                                                        | 4                                                                                                                                  |
| Table 3. Output Variables Calculated From the Measure                                                                                                                                                                                 | Application ......................................................... 7                                                            |
| 4. Whole-Building Lighting Power by Technology ............................................................................                                                                                                           |                                                                                                                                    |
| Table                                                                                                                                                                                                                                 | 8                                                                                                                                  |

## LED Lighting

## Accessing Results

This documentation covers LED Lighting upgrade methodology and briefly discusses key results. Results can be accessed on the ComStock data lake 'end-use-load-profiles-for-usbuilding-stock' or via the Data Viewer at comstock.nrel.gov.

## Measure Summary

| Measure Title      | LED Lighting                                                                                             |
|--------------------|----------------------------------------------------------------------------------------------------------|
| Measure Definition | This measure replaces model interior lighting with ComStock Generation 5 LED lighting, where applicable. |
| Applicability      | Models without LED lighting installed. 65% of stock floor area.                                          |
| Not Applicable     | Models with LED lighting already installed.                                                              |
| Release            | 2023 Release 1: 2023/comstock_amy2018_release_1/                                                         |

## 1  Technology Summary

Light-emitting diode (LED) lighting is now the most common technology in new and retrofit interior lighting systems. Lamps are devices that are generally replaceable and produce light. Examples include incandescent bulbs, compact fluorescent bulbs, T8 and T5 linear fluorescent bulbs, and LED bulbs. 'Luminaires' refers to the complete lighting unit that has one or more sockets for lamp connection. Luminaires include all components, such as lamp, power supply, reflector, lens, ballast, and diffuser. Most lighting in commercial buildings presently is in the form of linear fluorescents and fluorescent troffer-style luminaires. There are direct one-to-one LED linear lamp replacements, as well as LED troffers. LED high bay, supplemental, task, and wall wash lighting systems are available to replace halogen and fluorescent lighting common in those applications. Lighting replacements may consist of simple lamp replacements or full luminaire replacements and rewiring to improve space lighting. This measure does not distinguish between lamp and luminaire replacements. Additionally, this measure does not make any changes to the lighting controls in a building.

## 2  ComStock Baseline Approach

ComStock interior lighting is determined using a lighting generation approach, with each generation representing a collection of lighting technologies typically installed during a given time period. ComStock assumes four categories of lighting: General (overhead lighting), Task (lights focused on specific areas), Supplemental (supplemental lighting), and Wall Wash (illuminates vertical surface). The lighting technologies used in each category across the ComStock lighting generations are listed in Table 1. Generations 4-8 represent varying efficacy levels of LEDs, with Generation 4 being the first LED technology to market, and Generation 8 being the estimated technology level in 2035.

Table 1. Lighting Generations and Associated Technologies for Each Category

| Lighting Generation   | General Lighting Technology   | General Lighting (High Bay) Technology       | Task Lighting Technology   | Supplemental Lighting Technology   | Wall Wash Lighting Technology   |
|-----------------------|-------------------------------|----------------------------------------------|----------------------------|------------------------------------|---------------------------------|
| Gen 1                 | T12 Linear Fluorescent        | High Intensity Discharge (HID) Mercury Vapor | Incandescent A-Shape       | Incandescent Decorative            | Incandescent Decorative         |
| Gen 2                 | T8 Linear Fluorescent         | HID Metal Halide                             | Halogen A-Shape            | Halogen Decorative                 | Halogen Decorative              |
| Gen 3                 | T5 Linear Fluorescent         | HID Metal Halide                             | Compact Fluorescent Screw  | Compact Fluorescent Pin            | Compact Fluorescent Pin         |
| Gen 4-8               | LED Linear                    | LED High Bay Luminaire                       | LED General Purpose        | LED Decorative                     | LED Directional                 |

ComStock uses a similar approach to the ASHRAE 90.1 Lighting Subcommittee for determining the lighting power density (LPD) allowance for a given space type. Equation 1 calculates the LPD for a space using target illuminance levels as defined by the ASHRAE 90.1 Lighting Subcommittee, and lighting technology properties. Table 2 provides the average installed building-level LPDs in ComStock by building type and lighting generation.

LPD =  General Lighting  +  Task Lighting  +  Supplemental Lighting  +  Wall Wash Lighting (1)

- % LS 𝑥𝑥 = the percent of the horizontal illuminance met by a specific lighting system
- fc = the target horizontal illuminance value
- RSDD = room surface dirt depreciation, an estimate of how much surface dirt on ceilings and walls reduces light from reaching the horizontal surface
- TF 𝑥𝑥 = total lighting factor = Source luminous efficacy  ×  Coefficient of utilization  × LLF
- o Source luminous efficacy = the lumens per watt for a specific lighting technology

- o Coefficient of utilization = a term that capture how many of the lumens generated from the lighting system reaches the horizontal plane
- o LLF = Lighting loss factor = Luminaire Dirt Depreciation (LDD) × Lamp Lumen Depreciation (LLD)

Table 2. Average Building-Level Lighting Power Densities (W/ft 2 ) by Lighting Generation and Building Type

| building type            |   gen1 |   gen2 |   gen3 |   gen4 |   gen5 |
|--------------------------|--------|--------|--------|--------|--------|
| full_service_restaurant  |   1.51 |   0.96 |   0.45 |   0.43 |   0.39 |
| hospital                 |   1.59 |   1.07 |   0.63 |   0.58 |   0.52 |
| large_hotel              |   1.31 |   0.80 |   0.29 |   0.23 |   0.21 |
| large_office             |   1.18 |   0.80 |   0.50 |   0.53 |   0.47 |
| medium_office            |   1.18 |   0.80 |   0.50 |   0.53 |   0.47 |
| outpatient               |   1.27 |   0.85 |   0.53 |   0.52 |   0.47 |
| primary_school           |   0.73 |   0.56 |   0.48 |   0.47 |   0.42 |
| quick_service_restaurant |   1.73 |   1.11 |   0.56 |   0.52 |   0.47 |
| retail                   |   1.17 |   0.75 |   0.54 |   0.47 |   0.42 |
| secondary_school         |   0.88 |   0.58 |   0.48 |   0.45 |   0.40 |
| small_hotel              |   1.08 |   0.63 |   0.28 |   0.25 |   0.22 |
| small_office             |   1.18 |   0.79 |   0.50 |   0.52 |   0.47 |
| strip_mall               |   1.59 |   1.07 |   0.65 |   0.64 |   0.59 |
| warehouse                |   0.83 |   0.40 |   0.39 |   0.30 |   0.27 |

Lighting generations are assigned to each building model during sampling based on the year of last interior lighting replacement and the energy code in force during that year. Probability distributions were generated using a Gaussian distribution based on an approximate start and end year for each lighting generation. The probability distributions were duplicated for each energy code in force and further modified to ensure they were realistic (i.e., not let Generation 1 be installed in a ComStock 90.1-2019 building), using a cutoff generation for each energy code in force. Each of the lighting generations were also assigned an arbitrary weight to scale the distributions to represent realistic installation trends. For example, while the installation years of Generation 2 and Generation 3 overlapped, Generation 2 was far more popular and was therefore assigned a higher weight than Generation 3 in the model.

Additionally, small commercial buildings (&lt;50,000 ft 2 ) tend to retrofit their lighting technology less frequently than large commercial buildings (&gt;50,000 ft 2 ). To capture this, the interior lighting lifespan values were changed so that large buildings updated their lighting every seven years on average, with small buildings updating their lighting on average every 13 years.

These distributions were validated using data from the 2015 U.S. Lighting Market Characterization study [1] and the 2019 Solid-State Lighting report [2]. The 2018 distribution of lighting generations by building type is given in Figure 1.

Figure 1. Installed lighting generation by building type for 2018 simulation year (count-based distribution)

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86100.yaml
     source: 86100_images/image_000002_3bd2084c271928fadf9c324e0ed43667a704843d4bca0e61f76aebe16b0120eb.png
     method: vision-description
     described: 2026-08-20 -->

![Stacked bar chart of interior lighting generation share by building type for 2018 (count-based)](86100_images/image_000002_3bd2084c271928fadf9c324e0ed43667a704843d4bca0e61f76aebe16b0120eb.png)

Stacked bar chart titled Count of in.interior_lighting_generation, y-axis from 0 to 1 (fraction of models) and x-axis of ComStock building types (FullServiceRestaurant, Hospital, LargeHotel, LargeOffice, MediumOffice, Outpatient, PrimarySchool, QuickServiceRestaurant, RetailStandalone, RetailStripmall, SecondarySchool, SmallHotel, SmallOffice, Warehouse). Each bar sums to 1 and is segmented by lighting generation per the legend: gen1_t12_incandescent, gen2_t8_halogen, gen3_t5_cfl, gen4_led, gen5_led. Across building types gen2_t8_halogen is the largest share, with gen1 and gen3 smaller and only thin gen4_led/gen5_led caps.

## 3  Modeling Approach

This measure replaces model interior lighting with Generation 5 LED lighting, where applicable. The measure will first identify whether the upgrade is applicable to the model. If applicable, it will cycle through each of the spaces in the model, changing the lighting to the appropriate technology based on the space type's lighting category (as defined in the resource files).

## 3.1  Applicability

The purpose of this measure is to model the energy impact of 100% LEDs in the commercial building stock. To capture this, in all models without LEDs (Generation 1-3), all interior lighting categories will be retrofitted with Generation 5 lighting. Models with Generation 4 will remain unchanged, as there is not a significant change in efficacy (12%) between Generations 4 and 5. Additionally, LEDs have long lifespans (10+ years), and it is not realistic to replace Generation 4 LEDs with a newer technology if the lamps still have many years of usable life left. Models with Generation 5 will also remain unchanged.

In the measure, applicability will be determined by accessing a model's existing lighting technologies and determining whether the names of the technologies include 'LED.' If true, the measure will be registered as not applicable.

## 4  Output Variables

Table 3 includes a list of output variables that are calculated in ComStock. These variables are important in terms of understanding the differences between buildings with and without the LED lighting measure applied. Additionally, these output variables can be used for understanding the economics (e.g., return of investment) of the upgrade if cost information (i.e., material, labor, and maintenance cost for technology implementation) is available.

Table 3. Output Variables Calculated From the Measure Application

| Variable Name             | Description                                                                                    |
|---------------------------|------------------------------------------------------------------------------------------------|
| Initial Lighting Power    | Initial power by lighting technology (W)                                                       |
| Initial LPD               | Average building LPD (W/ft 2 )                                                                 |
| Final Lighting Generation | Lighting generation after measure is applied (should be Generation 5 if measure is applicable) |
| Final Lighting Power      | Final lighting power by technology (W)                                                         |
| Final LPD                 | Average building LPD (W/ft 2 )                                                                 |

## 5  Results

## 5.1  Single Building Example

A 37,500-ft 2 small hotel in Los Angeles with Generation 1 lighting was selected as a test example. The measure installed Generation 5 lighting. The model initially had T12s and incandescent lights installed, with whole-building powers listed in Table 3. After the measure was applied, all lighting technologies were replaced with LEDs. Building lighting started with 53,616 W (average LPD 1.43 W/ft 2 ) and ended with 8,446 W (average LPD 0.23 W/ft 2 ), which aligns with average LPDs for small hotels in Table 2.

Table 4. Whole-Building Lighting Power by Technology

|                   | Initial                 | Initial                           | Final               | Final                             |
|-------------------|-------------------------|-----------------------------------|---------------------|-----------------------------------|
| Lighting Category | Technology              | Whole Building Lighting Power (W) | Technology          | Whole Building Lighting Power (W) |
| General           | T12                     | 5,766                             | LED Linear          | 3,679                             |
| Task              | Incandescent A-Shape    | 46,507                            | LED General Purpose | 4,562                             |
| Supplemental      | Incandescent Decorative | 1,343                             | LED Directional     | 205                               |
| Wall Wash         | None                    | --                                | None                | --                                |

## 5.2  Energy Impacts

In general, the measure resulted in savings: both electricity and site energy consumption were reduced across the building stock (Figure 2 and Figure 3). Isolating the interior lighting energy savings in Figure 4, the measure resulted in over 1 million kBtu savings, with the majority of the savings coming from strip mall and warehouse buildings as these building types constitute the highest square footage in the stock. Figure 5 shows the baseline total stock energy consumption versus after the LED measure is applied by end use. The energy consumption of most end uses was affected by the measure, with the exception of interior equipment and exterior lighting.

Figure 2. Comparison of total electricity consumption between baseline and LED upgrade

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86100.yaml
     source: 86100_images/image_000003_53eb32a2d03dc6812090a45b2672e4dba186ac427a76e09aac19a4ad64f2557b.png
     method: vision-description
     described: 2026-08-20 -->

![Bar chart comparing total electricity consumption, Baseline vs Apply LEDs](86100_images/image_000003_53eb32a2d03dc6812090a45b2672e4dba186ac427a76e09aac19a4ad64f2557b.png)

Bar chart titled Electricity Total Energy Consumption with two bars, Baseline and Apply LEDs, on a y-axis labeled Electricity Total Energy Consumption scaled to about 3000. The Baseline bar is modestly taller than the Apply LEDs bar, showing a reduction in total electricity consumption from the measure.

Figure 3. Comparison of total site energy consumption between baseline and LED upgrade

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86100.yaml
     source: 86100_images/image_000004_a064f84f1009b726fb27310a3827bc014027ac122560ed2af6fba06e102c03e9.png
     method: vision-description
     described: 2026-08-20 -->

![Bar chart comparing total site energy consumption, Baseline vs Apply LEDs](86100_images/image_000004_a064f84f1009b726fb27310a3827bc014027ac122560ed2af6fba06e102c03e9.png)

Bar chart titled Site Energy Total Energy Consumption with two bars, Baseline and Apply LEDs, on a y-axis labeled Site Energy Total Energy Consumption (TBtu) scaled to about 4000+. The Baseline bar is modestly taller than the Apply LEDs bar, a small reduction consistent with the reported 3.5% (154 TBtu) site energy savings.

Figure 4. Total interior lighting savings and by building type

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86100.yaml
     source: 86100_images/image_000005_82495c2f585dc6d2d4c62f9be27c80212301ddbb4f32f464c9d86e4f3a4f872d.png
     method: vision-description
     described: 2026-08-20 -->

![Bar chart of total interior lighting savings by building type, in kBtu](86100_images/image_000005_82495c2f585dc6d2d4c62f9be27c80212301ddbb4f32f464c9d86e4f3a4f872d.png)

Bar chart titled Total Interior Lighting Savings by Building Type, with a left y-axis in kBtu to about 600M and a right y-axis to about 1400M. Per-building-type bars carry data labels: FullServiceRestaurant 2.31e+07, Hospital 2.40e+07, LargeHotel 4.57e+07, LargeOffice 5.03e+07, MediumOffice 2.45e+07, Outpatient 3.44e+07, PrimarySchool 1.28e+07, QuickServiceRestaurant 4.43e+06, RetailStandalone 2.04e+08, RetailStripmall 5.10e+08, SecondarySchool 2.67e+07, SmallHotel 2.09e+07, SmallOffice 2.34e+07, Warehouse 2.25e+08, and a final total bar of about 1.25e+09. RetailStripmall, Warehouse, and RetailStandalone dominate the savings.

Figure 5. Baseline stock energy consumption versus upgrade stock energy consumption by end use

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86100.yaml
     source: 86100_images/image_000006_67602c860aec074506c9925d58c04eb4d55ea46638f4c8ff383dbd1d870e601b.png
     method: vision-description
     described: 2026-08-20 -->

![Stacked bar of annual energy consumption by end use and fuel, Baseline vs LED Lighting, TBtu](86100_images/image_000006_67602c860aec074506c9925d58c04eb4d55ea46638f4c8ff383dbd1d870e601b.png)

Stacked column chart, y-axis Annual Energy Consumption (TBtu) 0-4500, comparing Baseline (total 4342) and LED Lighting (total 4188). Each bar is segmented by end use and fuel per the legend (Interior Equipment, Fans, Cooling, Interior Lighting, Heating, Water Systems, Refrigeration, Heat Rejection, Heat Recovery, Pumps, and Exterior Lighting across Electricity, Natural Gas, District, and Other Fuel). Labeled values include Interior Equipment Electricity 775.9 (unchanged) and Cooling Electricity 591.4 vs 585.5, with an interior-lighting electricity segment falling from 426.7 to 269.0 (about the reported 157.7 TBtu interior-lighting savings); other paired segment labels read 457.8/467.6, 667.7/638.9, 232.9/247.9, and 458.5/473.2.

The majority of the savings came from models with Generation 1 lighting installed originally, which is expected since Generation 1 lighting is the least efficient, sometimes with an LPD several times higher than the proposed Generation 5 lighting (Table 2). Figure 6 shows the average site energy use intensity (EUI) savings by building type and original lighting generation installed. Quick-service restaurants, hospitals, and small hotels saw the highest savings on average. This is driven by the percent LPD savings for the respective building types by switching from the various lighting generations to Generation 5 (Table 2) coupled with the prevalence of the various lighting generations for the building type (Figure 1).

Figure 6. Average site EUI savings by building type and original lighting generation

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86100.yaml
     source: 86100_images/image_000007_838f1a521b178fd3b90bae6674c14849eb5aa8bb0715c45e59558dd6b027bda3.png
     method: vision-description
     described: 2026-08-20 -->

![Grouped bar chart of average site EUI savings by building type and original lighting generation, kBtu/ft2](86100_images/image_000007_838f1a521b178fd3b90bae6674c14849eb5aa8bb0715c45e59558dd6b027bda3.png)

Grouped bar chart, y-axis Average Site EUI Savings (kBtu/ft2) 0-12, one group per building type, bars colored by In.Interior Lighting Generation (gen1_t12_incandescent, gen2_t8_halogen, gen3_t5_cfl). Savings are highest for the oldest generation (gen1) and fall for gen2 and gen3. Legible gen1 labels include QuickServiceRestaurant 10.009, SmallHotel 9.528, Hospital 6.210, LargeHotel 5.858, and RetailStripmall 5.098; quick-service restaurants, hospitals, and small hotels show the largest average savings.

The measure also accurately followed the applicability criteria and was only applied to models with non-LED lighting generations (Generations 1, 2 and 3), as shown in Figure 7.

Figure 7. Measure applicability by lighting generation, demonstrating that the measure was applied to the appropriate models. As expected, the measure did not apply to models that already included LED lighting.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86100.yaml
     source: 86100_images/image_000008_64a4e3a08b2986800345b43da34664183273f1b2c90c406e695ca0a5a3d2bf10.png
     method: vision-description
     described: 2026-08-20 -->

![Paired bar charts of model count by lighting generation for applicable vs non-applicable models](86100_images/image_000008_64a4e3a08b2986800345b43da34664183273f1b2c90c406e695ca0a5a3d2bf10.png)

Two stacked panels split by Applicability (True on top, False on bottom), x-axis In.Interior Lighting Generation (gen1_t12_incandescent, gen2_t8_halogen, gen3_t5_cfl, gen4_led, gen5_led), y-axis Model Count. Applicable (True): gen1 49,548, gen2 155,768, gen3 14,587, and zero for gen4/gen5. Not applicable (False): gen4_led 98,942 and gen5_led 22,603, zero for gen1-3. This confirms the measure applied only to non-LED generations.

Figure 8 breaks down the savings by end use. The majority of savings are in the interior lighting category, as expected. Some models saw very low interior lighting savings. This is due to (1) higher efficiency in the original lighting generations (e.g., Generation 3 lighting is only marginally less efficient compared to Generation 5), and (2) shorter operating hours, which resulted in less opportunity for savings (Figure 9).

Some models also saw savings from heat rejection, heat recovery, refrigeration electricity, pump electricity, fan electricity, and electric cooling. LEDs generate less heat during normal operation compared to older lighting technologies, and models that had their interior lighting replaced with LEDs will have lower internal loads which can affect HVAC operation. This explains the savings for electric and cooling, and heat rejection end uses. In a similar vein, we see primarily negative energy savings for heating end uses (natural gas, electric, district and other) because there is less heat being generated by the interior lighting.

Figure 8. Distribution of savings (kBtu/ft 2 ) by end use and fuel

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86100.yaml
     source: 86100_images/image_000009_a881acac9ba38d190838cf41a9767a57400ab6aafe3145c34229f286e2fa6ad2.png
     method: vision-description
     described: 2026-08-20 -->

![Horizontal distribution plots of EUI savings by end use and fuel, with per-group sample sizes](86100_images/image_000009_a881acac9ba38d190838cf41a9767a57400ab6aafe3145c34229f286e2fa6ad2.png)

Horizontal distribution (violin/box) plot titled EUI Savings by End Use, x-axis from about -30 to 30 (kBtu/ft2). Rows are end-use/fuel combinations with sample sizes, including Electricity Interior Lighting (n=219903), Electricity Cooling (n=210448), Electricity Fans (n=168687), Electricity Heating (n=134936), Natural Gas Heating (n=116178), Electricity Pumps (n=23905), Electricity Refrigeration (n=20054), District Heating Heating (n=1913), District Cooling Cooling (n=1898), and several smaller groups. Electricity Interior Lighting shows the largest positive savings spread; heating end uses skew negative (penalties), and most other end uses cluster near zero.

Figure 9. Average lighting savings by operating hours

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86100.yaml
     source: 86100_images/image_000010_cb1f643679f135ace7b8f28cb5e077773fed81679fa396f1a4c0b5bebee743c2.png
     method: vision-description
     described: 2026-08-20 -->

![Two line charts of average lighting savings versus weekday and weekend operating hours](86100_images/image_000010_cb1f643679f135ace7b8f28cb5e077773fed81679fa396f1a4c0b5bebee743c2.png)

Two line charts sharing a y-axis Average Lighting Savings (kBtu) from 0 to about 280K. The left panel plots Weekday Operating Hours (about 6 to 19) and the right plots Weekend Operating Hours (about 6 to 18). Average savings rise with operating hours: the weekday line climbs from roughly 160K at 6 hours to a peak near 270K around 16-17 hours, while the weekend line is flatter at roughly 180-220K. Longer operating hours yield larger lighting savings.

Some models also produced savings in these end uses: natural gas heating and electricity heating. After closer examination, many models with savings in these heating end uses had reheat HVAC systems. For these systems, all fuels involved in the heating system need to be considered when looking at energy savings. For example, Figure 10 shows the total natural gas and electricity heating consumption savings for models with a 'PVAV [packaged variable air volume] with gas heat and electric reheat' HVAC system. When considering only natural gas, the model appears to have lower heating consumption after the interior lights are replaced with LEDs. However, combining natural gas and electricity heating savings shows that the heating system does consume more energy after the LED measure is applied, which is the expected behavior.

Models without reheat HVAC systems seeing positive natural gas and electricity heating savings represent 0.7% and 0.05% of the total stock square footage, respectively. A very small portion of ComStock models demonstrate heating savings due to nuanced load difference caused by reduced lighting. ComStock includes 350,000 models nationally. Within these, there are bound to be some anomalies that result in unanticipated energy consumption trends. Some examples of these anomalies are as follows:

HVAC systems for models with natural gas heating savings:

- PVAV with gas heat with electric reheat
- VAV chiller with gas boiler reheat
- Packaged single zone air conditioner (PSZ-AC) with gas coil
- Residential AC with residential forced air furnace
- Dedicated outdoor air system (DOAS) with water source heat pumps cooling tower with boiler
- Direct evaporative coolers with forced air furnace.

HVAC systems for models with electricity heating savings:

- PVAV with gas heat with electric reheat
- PSZ-AC with electric coil
- DOAS with variable refrigerant flow (VRF)
- DOAS with water source heat pumps and ground source heat pumps.

Figure 10. Natural gas and electricity heating consumption savings for a model with 'PVAV with gas heat and electric reheat' HVAC system type

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86100.yaml
     source: 86100_images/image_000011_a8fb054932c9aa8fc1841be59563ec15f0271c8cd526c13fc68fa22dc1c312cc.png
     method: vision-description
     described: 2026-08-20 -->

![Bar chart of heating consumption savings by fuel for a PVAV gas-heat electric-reheat model](86100_images/image_000011_a8fb054932c9aa8fc1841be59563ec15f0271c8cd526c13fc68fa22dc1c312cc.png)

Bar chart with y-axis Heating Savings for one model with 'PVAV with gas heat and electric reheat' (kBtu) from about -600K to 300K. Three bars: Natural Gas Heating +297,425 (apparent savings), Electricity Heating -582,637 (a penalty), and Natural Gas and Electricity Heating Savings combined -285,212. Gas alone suggests savings, but combining gas and electric shows the heating system consumes more energy after the LED measure, the expected behavior.

## 6  References

- [1] N. Buccitelli, C. Elliott, S. Schober, and M. Yamada. 2017. 2015 U.S. Lighting Market Characterization. U.S. Department of Energy. doi: https://doi.org/10.2172/1413883.
- [2] M. Yamada, J. Penning, S. Schober, K. Lee, and C. Elliott. 2019. Energy Savings Forecast of Solid-State Lighting in General Illumination Applications. Navigant Consulting for the U.S. Department of Energy. doi: https://doi.org/10.2172/1607661.
