<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/86585.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/86585.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/86585.pdf | corpus_version: e7ffee7a -->
# Heat Pump RTU

<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->
<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->
![Image](86585_images/image_000002_a873f3f8bec8ff2636a2d0341dfa1684a6bf03e9f7f7686a0f786820e0adab65.png)

![Image](86585_images/image_000003_9fefad90d221bc7e8e23350025b390796fd9abe5e4bd5809f0c4f43689c0717e.png)

## End-Use Savings Shapes Measure Documentation: Heat Pump Rooftop Units

Chris CaraDonna, 1  Andrew Parker, 1  and Ryan Meyer 2

1 National Renewable Energy Laboratory

2 Pacific Northwest National Laboratory

NREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated by the Alliance for Sustainable Energy, LLC

This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.

Technical Report NREL/TP5500-86585 August 2024

![Image](86585_images/image_000004_66a016788f96d88a90034d395eb7522c015d347d459ddfc9145a34e75aba1827.png)

## End-Use Savings Shapes Measure Documentation: Heat Pump Rooftop Units

Chris CaraDonna, 1  Andrew Parker, 1  and Ryan Meyer 2

1 National Renewable Energy Laboratory

2 Pacific Northwest National Laboratory

## Suggested Citation

CaraDonna, Chris, Andrew Parker, and Ryan Meyer. 2024. End-Use Savings Shapes Measure Documentation: Heat Pump Rooftop Units . Golden, CO: National Renewable Energy Laboratory. NREL/TP-5500-86585. https://www.nrel.gov/docs/fy24osti/86585.pdf.

NREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated by the Alliance for Sustainable Energy, LLC

This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.

Technical Report NREL/TP5500-86585 August 2024

National Renewable Energy Laboratory 15013 Denver West Parkway Golden, CO 80401 303-275-3000 · www.nrel.gov

## NOTICE

This work was authored in part by the National Renewable Energy Laboratory, operated by Alliance for Sustainable Energy,  LLC,  for  the  U.S.  Department  of  Energy  (DOE)  under  Contract  No.  DE-AC36-08GO28308.  Funding provided  by  the  U.S.  Department  of  Energy  Office  of  Energy  Efficiency  and  Renewable  Energy  Building Technologies Office. The views expressed herein do not necessarily represent the views of the DOE or the U.S. Government.

This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.

U.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.

Cover Photos by Dennis Schroeder: (clockwise, left to right) NREL 51934, NREL 45897, NREL 42160, NREL 45891, NREL 48097, NREL 46526.

NREL prints on paper that contains recycled content.

## List of Acronyms

AC

air conditioning

CBECS

Commercial Buildings Energy Consumption Survey

COP

coefficient of performance

DOAS

dedicated outdoor air system

DX

direct expansion

EIR

energy input ratio

HP-RTU

heat pump rooftop unit

HVAC

heating, ventilating, and air conditioning

kW

kilowatt

LRMER High RE

Long-Run Marginal Emissions Rate High Renewable Energy

MMT

million metric tons

NREL

National Renewable Energy Laboratory

PNNL

Pacific Northwest National Laboratory

PSZ-AC

packaged single-zone air conditioner

RTU

rooftop unit

TBtu

trillion British thermal units

VAV

variable air volume

## Executive Summary

Building on the successfully completed effort to calibrate and validate the U.S. Department of Energy's ResStock™ and ComStock™ models over the past 3 years, the objective of this work is to produce national data sets that empower analysts working for federal, state, utility, city, and manufacturer stakeholders to answer a broad range of analysis questions.

The goal of this work is to develop energy efficiency, electrification, and demand flexibility enduse load shapes (electricity, gas, propane, or fuel oil) that cover a majority of the high-impact, market-ready (or nearly market-ready) measures. 'Measures' refers to energy efficiency variables that can be applied to buildings during modeling.

An end-use savings shape is the difference in energy consumption between a baseline building and a building with an energy efficiency, electrification, or demand flexibility measure applied. It results in a time-series profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step.

ComStock is a highly granular, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual subhourly energy consumption of the commercial building stock across the United States. The baseline model intends to represent the U.S. commercial building stock as it existed in 2018. The methodology and results of the baseline model are discussed in the final technical report of the End-Use Load Profiles project.

This documentation focuses on a single end-use savings shape measure-heat pump rooftop units.

The heat pump rooftop units (RTUs) measure replaces gas furnace and electric resistance RTUs with high-efficiency heat pump rooftop units (HP-RTUs). The HP-RTUs are intended to be topof-the line, including high-efficiency fans and heat pump systems. The fans are variable speed, allowing the HP-RTUs to operate as single-zone variable air volume systems. The heat pumps are also variable speed, allowing for high part load performance. All schedules in the existing RTUs are transferred to the new HP-RTUs for consistency. Furthermore, any energy efficiency features in the existing baseline RTUs such as energy recovery or economizers are also transferred to the new HP-RTUs for consistency. This measure is applicable to approximately 45% of the ComStock floor area.

The HP-RTU measure demonstrates 10.3% total site energy savings (449 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock (Figure 10). The savings are primarily attributed to:

- 42% stock heating gas savings (190 TBtu)
- -3% stock heating electricity savings ( -6 TBtu)
- 16% stock cooling electricity savings (109 TBtu)
- 24% stock fan electricity savings (144 TBtu)

The HP-RTU measure demonstrates between 19 and 28 million metric tons (MMT) of greenhouse gas emissions avoided for the three grid electricity scenarios presented, as well as 13 MMT of greenhouse gas emissions avoided for on-site natural gas consumption.

## Acknowledgments

The authors would like to acknowledge the valuable guidance and input provided by Jon Winkler, Shanti Pless, and Long Engineering.

## Table of Contents

| Executive Summary ................................................................................................................................... Heat Pump Rooftop Units ...........................................................................................................................   | Executive Summary ................................................................................................................................... Heat Pump Rooftop Units ...........................................................................................................................   | Executive Summary ................................................................................................................................... Heat Pump Rooftop Units ...........................................................................................................................   | iv 1                                                                                                                                               |
|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------|
|                                                                                                                                                                                                                                                                                                             | Accessing Results ...................................................................................................................................                                                                                                                                                       | Accessing Results ...................................................................................................................................                                                                                                                                                       | 1                                                                                                                                                  |
|                                                                                                                                                                                                                                                                                                             | Measure Summary ..................................................................................................................................                                                                                                                                                          | Measure Summary ..................................................................................................................................                                                                                                                                                          | 1                                                                                                                                                  |
| 1                                                                                                                                                                                                                                                                                                           | Technology Summary ..........................................................................................................................                                                                                                                                                               | Technology Summary ..........................................................................................................................                                                                                                                                                               | 2                                                                                                                                                  |
|                                                                                                                                                                                                                                                                                                             | 1.1                                                                                                                                                                                                                                                                                                         | Decarbonizing the U.S. Commercial Building Stock ....................................................................                                                                                                                                                                                       | 2                                                                                                                                                  |
|                                                                                                                                                                                                                                                                                                             | 1.2                                                                                                                                                                                                                                                                                                         | Heat Pump Rooftop Units As a Decarbonization Pathway ...........................................................                                                                                                                                                                                            | 2                                                                                                                                                  |
| 2                                                                                                                                                                                                                                                                                                           | ComStock Baseline Approach ............................................................................................................                                                                                                                                                                     | ComStock Baseline Approach ............................................................................................................                                                                                                                                                                     | 3                                                                                                                                                  |
| 3                                                                                                                                                                                                                                                                                                           | Modeling Approach ..............................................................................................................................                                                                                                                                                            | Modeling Approach ..............................................................................................................................                                                                                                                                                            | 5                                                                                                                                                  |
|                                                                                                                                                                                                                                                                                                             | 3.1                                                                                                                                                                                                                                                                                                         | Applicability .................................................................................................................................. 5                                                                                                                                                          | Applicability .................................................................................................................................. 5 |
| 3.2                                                                                                                                                                                                                                                                                                         | 3.2.1                                                                                                                                                                                                                                                                                                       | Technology Specifics Such As Sizing, Performance, Configuration ............................................ 5 Heat Pump RTU Modeling                                                                                                                                                                       | .............................................................................................. 5                                                   |
|                                                                                                                                                                                                                                                                                                             | 3.2.2                                                                                                                                                                                                                                                                                                       | Single-Zone VAV Operation ...........................................................................................                                                                                                                                                                                       | 6                                                                                                                                                  |
|                                                                                                                                                                                                                                                                                                             |                                                                                                                                                                                                                                                                                                             | Cooling Performance ........................................................................................................                                                                                                                                                                                | 6                                                                                                                                                  |
|                                                                                                                                                                                                                                                                                                             | 3.2.3 3.2.4                                                                                                                                                                                                                                                                                                 | Heat Pump Heating Performance ................................................................................... 10                                                                                                                                                                                        |                                                                                                                                                    |
|                                                                                                                                                                                                                                                                                                             | 3.2.5                                                                                                                                                                                                                                                                                                       | Heat Pump Sizing and Backup Heating ......................................................................... 13                                                                                                                                                                                            |                                                                                                                                                    |
|                                                                                                                                                                                                                                                                                                             | 3.2.6                                                                                                                                                                                                                                                                                                       | Defrost Operation ........................................................................................................... 14                                                                                                                                                                            |                                                                                                                                                    |
| 3.3                                                                                                                                                                                                                                                                                                         | Greenhouse Gas Emissions .........................................................................................................                                                                                                                                                                          | Greenhouse Gas Emissions .........................................................................................................                                                                                                                                                                          | 15                                                                                                                                                 |
| 3.4                                                                                                                                                                                                                                                                                                         |                                                                                                                                                                                                                                                                                                             |                                                                                                                                                                                                                                                                                                             | 15                                                                                                                                                 |
| Limitations and Concerns ............................................................................................................ 4 Output Variables .................................................................................................................................                  | Limitations and Concerns ............................................................................................................ 4 Output Variables .................................................................................................................................                  | Limitations and Concerns ............................................................................................................ 4 Output Variables .................................................................................................................................                  | 16                                                                                                                                                 |
| 5 5.1                                                                                                                                                                                                                                                                                                       | Results .................................................................................................................................................                                                                                                                                                   | Results .................................................................................................................................................                                                                                                                                                   | 18                                                                                                                                                 |
|                                                                                                                                                                                                                                                                                                             |                                                                                                                                                                                                                                                                                                             | Single Building Example ............................................................................................................                                                                                                                                                                        | 18                                                                                                                                                 |
| 5.2                                                                                                                                                                                                                                                                                                         |                                                                                                                                                                                                                                                                                                             | Stock Energy Impacts ..................................................................................................................                                                                                                                                                                     | 19                                                                                                                                                 |
| 5.3                                                                                                                                                                                                                                                                                                         |                                                                                                                                                                                                                                                                                                             | Stock Greenhouse Gas Emissions Impact ...................................................................................                                                                                                                                                                                   | 20                                                                                                                                                 |
| 5.4                                                                                                                                                                                                                                                                                                         |                                                                                                                                                                                                                                                                                                             | Site Energy Savings Distributions ...............................................................................................                                                                                                                                                                           | 21                                                                                                                                                 |
|                                                                                                                                                                                                                                                                                                             | 5.5                                                                                                                                                                                                                                                                                                         | Heat Pump Annual Performance .................................................................................................                                                                                                                                                                              | 24                                                                                                                                                 |
| References                                                                                                                                                                                                                                                                                                  | ................................................................................................................................................                                                                                                                                                            | ................................................................................................................................................                                                                                                                                                            | 27                                                                                                                                                 |

## List of Figures

| Figure 1. ComStock baseline in-force energy code followed as a percentage of applicable floor                                                                                                                                    | area.                                                                                                                                                                                |
|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Applicable floor area includes ComStock AC with electric coil' HVAC system types. ............................................................................                                                                   | buildings with 'PSZ-AC with gas coil' and 'PSZ- 4                                                                                                                                    |
| Figure 2. ComStock HVAC system type prevalence by stock floor area                                                                                                                                                               | . .................................................... 5                                                                                                                             |
| Figure 3. Visual representation of single-zone VAV operation. Image from                                                                                                                                                         | [10]. ...................................... 6                                                                                                                                       |
| Figure 4. Heating and cooling energy input ratio                                                                                                                                                                                 | modifier as a function of part load ratio for all speed                                                                                                                              |
| levels. This curve primarily captures losses due to part-load cycling at compressor                                                                                                                                              | speed 1. at                                                                                                                                                                          |
| This value is divided by the EIR for the time step, which effectively decreases efficiency                                                                                                                                       |                                                                                                                                                                                      |
| lower part load ratios.                                                                                                                                                                                                          | ............................................................................................................... 8                                                                    |
| Figure 5. Capacity as a function of temperature performance                                                                                                                                                                      | map for the four stages of cooling. This                                                                                                                                             |
| value is multiplied by the nominal capacity for each time step to determine the actual                                                                                                                                           |                                                                                                                                                                                      |
| available capacity for the time step. .........................................................................................                                                                                                  | 9                                                                                                                                                                                    |
| Figure 6. COP as a function of temperature performance map for the                                                                                                                                                               | four stages of cooling. Note that                                                                                                                                                    |
| these COP values are for the compressor only-adding in supply fan energy would                                                                                                                                                   | decrease                                                                                                                                                                             |
| the values presented.                                                                                                                                                                                                            | ................................................................................................................ 9                                                                   |
| Figure 7. COP as a function of temperature performance map for                                                                                                                                                                   | the four stages of heating. Note that                                                                                                                                                |
| these COP values are                                                                                                                                                                                                             | for the compressor only-adding in supply fan energy would decrease .............................................................................................................. 12 |
| the values presented.                                                                                                                                                                                                            | performance map for the four stages of heating. This                                                                                                                                 |
| Figure 8. Capacity as a function of temperature                                                                                                                                                                                  | capacity for each time step to determine the actual                                                                                                                                  |
| value is multiplied by the nominal available capacity for the time step. .......................................................................................                                                                 | 12                                                                                                                                                                                   |
| Figure 9. Scatterplot of HP-RTU speed level, airflow rate, and predicted load .........................................                                                                                                          | 18 HP-                                                                                                                                                                               |
| Figure 10: Comparison of annual site energy consumption between the ComStock baseline and the                                                                                                                                    | 19                                                                                                                                                                                   |
| RTU measure scenario. Energy consumption is categorized both by fuel type and end use.                                                                                                                                           |                                                                                                                                                                                      |
| Figure 11: Greenhouse gas emissions comparison of the ComStock baseline and the                                                                                                                                                  | Rate                                                                                                                                                                                 |
| HP-RTU scenario.                                                                                                                                                                                                                 | Cost                                                                                                                                                                                 |
| Three electricity grid scenarios are presented: Cambium Long-Run Marginal Emissions (LRMER) High Renewable Energy (RE) Cost 15-Year, Cambium LRMER Low RE                                                                        | million metric tons. .................................................... 21 for ComStock models with the HP-RTU measure                                                             |
| 15-Year, and eGrid. MMT stands for                                                                                                                                                                                               |                                                                                                                                                                                      |
| Figure 12. Percent site energy savings                                                                                                                                                                                           | distribution The data points that appear above some of the distributions                                                                                                             |
| applied by end use and fuel type. indicate outliers in the distribution, meaning they fall outside 1.5 times the                                                                                                                 | interquartile number of ComStock models that were applicable for ............................................................................. 22                                    |
| range. The value for n indicates the                                                                                                                                                                                             |                                                                                                                                                                                      |
| energy savings for the fuel type category.                                                                                                                                                                                       |                                                                                                                                                                                      |
| Figure 13. Percent site energy savings distribution for ComStock models with the applied HP-RTU measure by fuel type. The data points that appear above some of the distributions                                                | indicate 1.5 times the interquartile range. The                                                                                                                                      |
| outliers in the distribution, meaning they fall outside                                                                                                                                                                          | ComStock models that were applicable for energy                                                                                                                                      |
| value for n indicates the number of savings for the fuel type category.                                                                                                                                                          | ......................................................................................... 23                                                                                         |
| Figure 14. Stock annual average effective heating COP by state. Effective heating COP is the                                                                                                                                     | heating                                                                                                                                                                              |
| total energy output divided by total heating                                                                                                                                                                                     | energy input. Heating energy output includes heating                                                                                                                                 |
| from the heat pump and supplemental heating. Heating energy input includes heat pump compressor and outdoor fans, supplemental heating, and defrost. The heating energy input                                                    |                                                                                                                                                                                      |
| does not include associated supply fan energy use. Including supply fan energy use would reduce COPs. .......................................................................................................................... | 25                                                                                                                                                                                   |
| 15. ComStock baseline stock annual average heating energy use intensity (in kilowatt-hours ..............................................................................................                                        |                                                                                                                                                                                      |
| Figure square meter per year) by state.                                                                                                                                                                                          | per 25                                                                                                                                                                               |
| Figure 16. Stock annual average percent heating electricity input used for supplemental heating                                                                                                                                  | by state. heat                                                                                                                                                                       |
| Note that supplemental heating occurs because of insufficient heating capacity of the pump, which can be further exacerbated from defrost operation.                                                                             | .......................................... 26                                                                                                                                        |

| Figure A-1. Site annual natural gas consumption of the ComStock baseline and the measure scenario by census division                                                                                                                                                         | ....................................................................................................................... 29   |
|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------|
| Figure A-2. Site annual natural gas consumption of the ComStock baseline and the measure scenario by building type ..........................................................................................................................                                |                                                                                                                              |
|                                                                                                                                                                                                                                                                              | 29                                                                                                                           |
| Figure A-3. Site annual electricity consumption of the ComStock baseline and the measure scenario by building type                                                                                                                                                           | 30                                                                                                                           |
| A-4. Site annual electricity consumption of the ComStock baseline and the measure scenario by census division .......................................................................................................................                                        | ..........................................................................................................................   |
| Figure                                                                                                                                                                                                                                                                       | 30                                                                                                                           |
| List of Tables                                                                                                                                                                                                                                                               |                                                                                                                              |
| Table 5. On-Site Fossil Fuel                                                                                                                                                                                                                                                 |                                                                                                                              |
| Table 1. Multispeed Cooling Coil Performance Parameters Table 2. Multispeed Heating Coil Performance Parameters ....................................................................... 10                                                                                   | ......................................................................... 7                                                  |
| Table 3. Capacity Retention As a Function of Outdoor Air Temperature Comparison for Daikin Rebel, Rheem Renaissance, and the Modeled HP-RTU Performance Curves .................................. 13                                                                         |                                                                                                                              |
| Table 4. COP comparison of the modeled HP-RTU, the Daikin Rebel, and a lab-tested Carrier unit. that the COPs associated with the modeled HP-RTU and Rheem unit are compressor only while the other include the supply fan. Including the supply fan in the calculation will | Note 13                                                                                                                      |
| decrease the COP. ..................................................................................................................                                                                                                                                         |                                                                                                                              |
| Emissions Factors ......................................................................................... 15                                                                                                                                                               |                                                                                                                              |
| Table 6. Output Variables Calculated From the Measure Application .......................................................                                                                                                                                                    | 16                                                                                                                           |

## Heat Pump Rooftop Units

## Accessing Results

This documentation covers 'Heat Pump Rooftop Unit' upgrade methodology and briefly discusses key results.  Results can be accessed on the ComStock™ data lake at 'end-use-loadprofiles-for-us-building-stock' or via the Data Viewer at comstock.nrel.gov.

## Measure Summary

| Measure Title      | Heat Pump Rooftop Units                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
|--------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Measure Definition | This measure replaces gas-fired and electric resistance rooftop units (RTUs) with high-efficiency heat pump RTUs (HP-RTUs). The HP-RTUs are assumed to be top- of-the-line with variable-speed compressors and fans allowing for high-performance part load operation. The heat pump is sized to the design cooling load and uses a compressor lockout temperature of 0°F. Supplemental electric resistance heat is used for any additional load. All energy efficiency features in the existing RTUs (energy recovery, demand control ventilation, etc.) as well as operating schedule are transferred to the new HP-RTU system for consistency. |
| Applicability      | Buildings that contain gas-fired or electric resistance RTUs.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| Not Applicable     | Buildings that do not contain gas-fired or electric resistance RTUs. Also not applicable to kitchen spaces.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| Release            | 2023 Release 1: 2023/comstock_amy2018_release_1/                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |

## 1  Technology Summary

## 1.1  Decarbonizing the U.S. Commercial Building Stock

Several simultaneous market transformations must occur to decarbonize U.S. energy systems. These include renewable power supply and storage options, widespread adoption of energy efficiency and electric demand flexibility, and ending the burning of on-site fossil fuels such as natural gas, propane, fuel oil, and others. Buildings burn fossil fuels on-site primarily for space heating, water heating, equipment loads, and cooking. The combined on-site natural gas combustion of the residential and commercial sectors is estimated to contribute to 9% of all U.S. carbon dioxide emissions annually [1].

Natural gas is the primary space heating and water heating fuel source for half of all commercial buildings in the United States by number, representing almost 70% of commercial building floor space, with more than half of the natural gas consumed for space heating [2]. In addition to natural gas, almost 10% of commercial buildings report using fuel oils and propane for primary space heating purposes [2]. This leaves only 25% of all commercial buildings currently relying on electricity as their only source for space heating needs [2].

## 1.2  Heat Pump Rooftop Units As a Decarbonization Pathway

Many technologies are used to provide space heating in commercial building heating, ventilating, and air conditioning (HVAC) systems. Packaged rooftop units (RTUs) are currently used to heat 37% of commercial buildings in the United States. (representing 50% of the total commercial floor space) [2]. Heat pumps currently provide space heating for only approximately 11% of commercial buildings (representing 15% of the total floor area) [2].

Heat pumps offer a high-performance electric option for commercial building space heating. Their use of electricity for heating enables pathways toward decarbonization, as they deliver space heating 2-4 times more efficiently than electric resistance options. Based on the 2018 Commercial Buildings Energy Consumption Survey (CBECS) data, it is estimated that fewer than 15% of commercial buildings utilize heat pumps for space heating equipment, and when they are in use, they are more commonly found in the warmer southern region of the United States [2].

Heat pump technologies are available on the market today to replace existing gas-fired or electric resistance RTU systems. Most manufacturers offer heat pump rooftop units (HP-RTU) with compressors capable of providing 105 kilowatts (kW) or less of cooling capacity (30 tons). There is remarkable opportunity for the growth and widespread adoption of this technology, and expansion of the field will have an extensive impact on electrification efforts.

## 2  ComStock Baseline Approach

The state of the existing RTUs in the U.S. Department of Energy's commercial building stock model, ComStock™, is based on a combination of when the buildings were built and how the equipment has been updated over time, described in detail in the 'ComStock Documentation' report by the National Renewable Energy Laboratory (NREL) [3]. Equipment performance is assumed to meet the energy code requirements in force at the time and place of installation. For this reason, most of the existing RTUs are modeled as constant air volume with single-speed compressors. This is influential to the results in this analysis because energy savings will be calculated based on the energy performance of the ComStock baseline models versus an updated version of the ComStock baseline that uses the proposed HP-RTUs.

The in-force energy code for the ComStock baseline is shown as a percentage of applicable floor area in Figure 1. Applicable floor area for this analysis includes ComStock buildings with 'PSZAC with gas coil' and 'PSZ-AC with electric coil' HVAC system types (where PSZ-AC stands for packaged single-zone air conditioner). Most ComStock baseline RTUs follow energy code requirements from the early 2000s. Other energy efficiency features such as demand control ventilation, energy recovery, and economizer control are only applied to baseline ComStock RTUs if required by the in-force energy code for the particular model. The ComStock workflow checks the necessary characteristics of each RTU to determine if the feature is required. Similarly, heating, cooling, and fan efficiencies are set based on the in-force code year. For models with the 'PSZ-AC with electric coil' HVAC system type, the ComStock baseline will use electric resistance coils with a coefficient of performance (COP) of 1. For models with the 'PSZ-AC with gas coil' HVAC system type, the ComStock baseline will use a gas furnace efficiency of generally around 80%.

Figure 1. ComStock baseline in-force energy code followed as a percentage of applicable floor area. Applicable floor area includes ComStock buildings with 'PSZ-AC with gas coil' and 'PSZAC with electric coil' HVAC system types.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86585.yaml
     source: 86585_images/image_000005_316aa0fda323fd01d3a71d36b1079b91a8e91cb41194ac780efb9c2fa661ffc4.png
     method: vision-description
     described: 2026-08-21 -->

![Horizontal bar chart of ComStock baseline in-force energy code as a percentage of applicable RTU-served stock floor area, dominated by DOE Ref 1980-2004 at 46.50%.](86585_images/image_000005_316aa0fda323fd01d3a71d36b1079b91a8e91cb41194ac780efb9c2fa661ffc4.png)

Horizontal bar chart with 15 categories on the y-axis and an x-axis labelled "% of Stock Floor Area Served by Applicable RTUs (%)" running 0% to 50%. Every bar carries a printed data label. Top to bottom: ComStock DOE Ref Pre-1980 0.07%; ComStock DOE Ref 1980-2004 46.50%; ComStock 90.1-2004 9.10%; ComStock 90.1-2007 19.52%; ComStock 90.1-2010 5.85%; ComStock 90.1-2013 4.28%; ComStock DEER Pre-1975 0.07%; ComStock DEER 1985 0.86%; ComStock DEER 1996 2.38%; ComStock DEER 2003 2.66%; ComStock DEER 2007 2.93%; ComStock DEER 2011 2.14%; ComStock DEER 2014 0.75%; ComStock DEER 2015 1.52%; ComStock DEER 2017 1.38%. The labelled values sum to 100.01%. DOE Ref 1980-2004 alone is nearly half the applicable floor area, and together with 90.1-2004 and 90.1-2007 accounts for 75.1%, which supports the body text statement that most ComStock baseline RTUs follow energy code requirements from the early 2000s. The nine DEER (California) templates together account for 14.7%. Applicable floor area covers only ComStock buildings with "PSZ-AC with gas coil" and "PSZ-AC with electric coil" HVAC system types.

## 3  Modeling Approach

## 3.1  Applicability

The HP-RTU measure is applicable to ComStock models with either gas furnace RTUs ('PSZAC with gas coil') or electric resistance RTUs ('PSZ-AC with electric coil'). This accounts for about 45% of the ComStock floor area (Figure 2). ComStock HVAC distributions are informed by the 2012 CBECS. The methodology for interpreting CBECS data to create HVAC probability distributions for ComStock is discussed in the ComStock documentation [3]. The measure is also not applicable to space types that directly serve kitchens, spaces that are unconditioned, or RTUs with outdoor air ratios above 55%.

Figure 2. ComStock HVAC system type prevalence by stock floor area .

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86585.yaml
     source: 86585_images/image_000006_5397f02a94e461b65e0e00f994793cfc96eca3541280c1bd6730c1f505592f83.png
     method: vision-description
     described: 2026-08-21 -->

![Horizontal bar chart of ComStock HVAC system type prevalence by stock floor area; the two HP-RTU-applicable PSZ-AC types total 44.96%.](86585_images/image_000006_5397f02a94e461b65e0e00f994793cfc96eca3541280c1bd6730c1f505592f83.png)

Horizontal bar chart with 18 categories and an x-axis labelled "Percentage of Stock Floor Area (%)" running 0% to 30%. Every bar carries a printed data label. Top to bottom: PSZ-AC with gas coil 24.43%; PSZ-AC with electric coil 20.53%; PTHP 7.23%; Residential AC with residential forced air furnace 7.01%; PVAV with gas heat with electric reheat 4.09%; PVAV with gas boiler reheat 3.83%; PVAV with PFP boxes 3.59%; VAV chiller with gas boiler reheat 3.50%; PSZ-AC with gas boiler 3.22%; PTAC with electric coil 2.87%; VAV air-cooled chiller with gas boiler reheat 2.82%; VAV district chilled water with district hot water reheat 2.05%; VAV chiller with PFP boxes 2.04%; Residential forced air furnace 1.59%; DOAS with water source heat pumps cooling tower with boiler 1.33%; DOAS with water source heat pumps with ground source heat (label truncated) 1.17%; VAV air-cooled chiller with PFP boxes 1.12%; All Other 7.58%. The labelled values sum to exactly 100.00%. The two system types the HP-RTU measure is applicable to are the top two rows, and they total 44.96%, matching the report's "about 45% of the ComStock floor area". A note below the figure expands PTHP, PVAV, DOAS and PFP.

PTHP stands for packaged terminal heat pump, PVAV stands for packaged variable air volume, DOAS stands for dedicated outdoor air system, and PFP stands for parallel fan-power.

## 3.2  Technology Details

## 3.2.1  Heat Pump RTU Modeling

The HP-RTUs are modeled using the EnergyPlus 'AirloopHVAC:UnitarySystem' object [4], [5]. An OpenStudio measure is used in conjunction with the ComStock workflow to modify/remove any applicable RTUs in the ComStock baseline models ('PSZ-AC with gas coil' and 'PSZ-AC with electric coil' in Figure 2) and articulate the appropriate HP-RTU objects and settings. Nonapplicable systems are not affected, nor are core operational parameters of systems such as schedules, thermostat set points, unoccupied operation behavior, and design outdoor airflow rates. Furthermore, energy-saving features found in applicable baseline RTUs such as airside heat/energy recovery, economizers, or demand control ventilation are preserved as-is for the new HP-RTU systems. This enables comparability, noting that these features are feasible and available in HP-RTU systems. The modeling details of the HP-RTU system are described further in the following subsections.

## 3.2.2  Single-Zone VAV Operation

The modeled HP-RTUs utilize a single-zone variable air volume (VAV) operation, which varies the supply airflow and discharge air temperature to efficiently maintain zone thermostat set points. As loads increase during heating operation, the supply air temperature is gradually raised until it hits a maximum threshold, and then supply airflow is increased until loads are met. As loads increase during cooling operation, supply air temperature is gradually lowered until it meets a minimum threshold, and the supply airflow is increased until loads are met (Figure 3) [6]. This is generally expected to provide fan energy savings during periods of reduced loads. The minimum supply airflow ratio modeled is 40%, which is common for single-zone RTUs [7]. The exception to the 40% minimum is when higher outdoor airflow fractions are required to maintain ASHRAE Standard-62.1 minimum outdoor airflow rates: in these cases, the minimum flow rate to satisfy design outdoor air ventilation rates are modeled [8].

Figure 3. Visual representation of single-zone VAV operation. Image from [10].

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86585.yaml
     source: 86585_images/image_000007_133f7deb49b50611ef0d848883387f4a8c3173c04f256e5874f58509b81c48c9.png
     method: vision-description
     described: 2026-08-21 -->

![Schematic of single-zone VAV control showing supply-air temperature setpoint and supply fan airflow against zone sensible load.](86585_images/image_000007_133f7deb49b50611ef0d848883387f4a8c3173c04f256e5874f58509b81c48c9.png)

Schematic line diagram (not simulation output; the caption credits an external source). The x-axis is "zone sensible load", running from "design zone heating load" at the left edge to "design zone cooling load" at the right edge. Two y-axes are used: the left axis, in orange, is "supply-air temperature setpoint"; the right axis, in black, is "supply fan airflow", with "design airflow" at the top. Two curves are drawn. The black supply-airflow curve starts at design airflow at the design heating load, falls steeply to a horizontal "minimum airflow limit" about one-fifth of the way across, runs flat along that limit through the middle of the load range, then rises steeply back to design airflow at the design cooling load - a broad V. The orange supply-air-temperature curve is flat at "maximum SAT for heating" over the left-hand fifth, then falls steadily across the middle of the load range, then flattens at "design SAT for cooling" on the right. Read from the heating end inward, supply air temperature is raised first until it hits its maximum and only then is airflow increased; read from the cooling end inward, supply air temperature is lowered to its design value first and then airflow is increased.

## 3.2.3  Cooling Performance

The variable-speed direct expansion (DX) cooling system in the proposed HP-RTUs is modeled using the EnergyPlus 'Coil:Cooling:DXMultiSpeed' object using four speeds of cooling [4], [5]. The highest speed (speed 4) represents the cooling performance at rated conditions with the compressor fully loaded. The efficiency values used for this study are based on a 10-ton variablespeed RTU with a full-load COP of 3.6 at rated conditions (35°C outdoor drybulb temperature and 26.7°C/19.4°C indoor drybulb/wetbulb temperature) with an integrated energy efficiency ratio above 17 [9]. Because the indoor fan energy use is modeled in a separate object from the HP-RTU, the efficiency input is adjusted to 4.11 COP using the methodology from the Pacific Northwest National Laboratory's (PNNL's) Daikin Rebel study [9].

The other speed levels (speeds 1 through 3) represent lower compressor speeds, which would occur when the required load to be met is less than the full capacity of the unit. Each speed corresponds to a fraction of the rated capacity, rated COP, and rated airflow. Lower compressor speeds generally show higher COP values, which allow for higher efficiencies during these periods of partial loading. For instance, a PNNL lab testing and modeling study showed 20%50% annual cooling energy savings for variable-speed RTUs over conventional RTU cooling systems [9]. The capacity fractions and COPs for the different compressor speeds were determined using NREL lab testing data for three variable-speed, central-ducted air-conditioning (AC) systems. Because the testing is based on residential central AC units rather than commercial RTUs, the values derived from the testing are normalized to the rated COP of 4.11 to better represent a commercially available HP-RTU for this study (Table 1) [9]. Variable-speed HP-RTUs are capable of modulating to the specified fractions, but they may not do so in the same manner as the residential units the performance parameters are based on [7].

Table 1. Multispeed Cooling Coil Performance Parameters

Units with high outdoor air fraction may not achieve lower compressor speeds if it violates ventilation requirements.

| Compressor Speed Level   |   Capacity Fraction of Rated |   COP Fraction of Rated |   Applied HP-RTU COP |   Sensible Heat Ratio Fraction |
|--------------------------|------------------------------|-------------------------|----------------------|--------------------------------|
| Rated                    |                         1.00 |                    1.00 |                 4.11 |                           1.00 |
| 4                        |                         1.00 |                    1.00 |                 4.11 |                           1.00 |
| 3                        |                         0.67 |                    1.08 |                 4.44 |                           1.01 |
| 2                        |                         0.51 |                    1.11 |                 4.56 |                           1.03 |
| 1                        |                         0.36 |                    1.07 |                 4.40 |                           1.11 |

Five performance curve modifiers are used for modeling the DX multispeed cooling objects. The performance curves were derived from separate work that used NREL lab testing data of three variable-speed, central-ducted AC systems where values representative of the three systems are used. For multispeed objects, these modifier curves are specific to the compressor speed to which they are applied, so each speed will have its own set of curves. They are described as follows:

1. Energy input ratio (EIR) as a function of part load ratio -uses the calculated part load ratio to determine an EIR modifier from compressor cycling, which is multiplied against the full-load EIR for the stage (Figure 4). Note that EIR is the inverse of COP, so decreasing the EIR increases the realized efficiency. For the multispeed units modeled in this work, this curve is only used for the lowest compressor speed where cycling losses may occur.
2. Capacity as a function of temperature -uses outdoor drybulb and indoor wetbulb temperatures to predict a capacity modifying factor that is multiplied against the rated capacity for each stage (Figure 5). For heat pumps, the available capacity decreases as outdoor temperature increases.
3. EIR as a function of temperature -uses outdoor drybulb and indoor wetbulb temperatures to determine an EIR (1/COP) modifying factor that is multiplied against the rated EIR for each stage for the time step (Figure 6). Note that other modifier functions can also affect the final COP.
4. Capacity as a function of flow -modifies capacity based on the determined flow rate for a time step. This curve is not used because capacity is already accounted for in the

- speed level. Therefore, capacity changes as a function of flow rate within a speed level are not considered in this work.
5. EIR as a function of flow -modifies EIR based on the determined flow rate for a time step. This curve is not used because the EIR is already accounted for in the speed level. Therefore, EIR changes as a function of flow rate within a speed level are not considered in this work.

The cooling performance maps for EIR as a function of part load ratio, capacity as a function of temperature, and COP as a function of temperature are shown Figure 4, Figure 5, and Figure 6, respectively.

Figure 4. Heating and cooling energy input ratio modifier as a function of part load ratio for all speed levels. This curve primarily captures losses due to part-load cycling at compressor speed 1. This value is divided by the EIR for the time step, which effectively decreases efficiency at lower part load ratios.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86585.yaml
     source: 86585_images/image_000008_cfba557bdcd8313a48635f4ecb1411e7a001eea5521c4306bbba8ab8c97e50ef.png
     method: vision-description
     described: 2026-08-21 -->

![Line chart of the energy input ratio modifier versus part load ratio, rising linearly from 0.76 at a part load ratio of 0 to 1.00 at a part load ratio of 1.](86585_images/image_000008_cfba557bdcd8313a48635f4ecb1411e7a001eea5521c4306bbba8ab8c97e50ef.png)

Single-panel line chart. The x-axis is "Part Load Ratio" from 0 to 1; the y-axis is "EIR Modifier" from 0.75 to 1. One blue line is plotted and it is straight: it starts at 0.76 at a part load ratio of 0 and rises linearly to 1.00 at a part load ratio of 1, a slope of 0.24 over the full range, passing through roughly 0.82 at 0.25, 0.88 at 0.5 and 0.94 at 0.75. The same curve is used for both heating and cooling coils. Note a documented inconsistency in the surrounding text about how this modifier is applied: the figure caption says the value "is divided by the EIR for the time step, which effectively decreases efficiency at lower part load ratios", whereas section 3.2.3 item 1 says it "is multiplied against the full-load EIR" and that "decreasing the EIR increases the realized efficiency". Only the divided reading produces the cycling penalty the caption describes. The caption also says the curve applies to "all speed levels" while section 3.2.3 says it is used only for the lowest compressor speed, where cycling losses occur.

Figure 5. Capacity as a function of temperature performance map for the four stages of cooling. This value is multiplied by the nominal capacity for each time step to determine the actual available capacity for the time step.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86585.yaml
     source: 86585_images/image_000009_1fe8e49b5d32ef2cadf9000d5fa63c0064ff74d18b8a96221271653f6b43649e.png
     method: vision-description
     described: 2026-08-21 -->

![Four-panel contour map of the cooling capacity modifier as a function of outdoor drybulb and indoor wetbulb temperature, one panel per compressor stage.](86585_images/image_000009_1fe8e49b5d32ef2cadf9000d5fa63c0064ff74d18b8a96221271653f6b43649e.png)

Two-by-two grid of filled contour maps titled "Capacity Function of Temperature: Stage 1" through "Stage 4" (the Stage 1 title drops the word "of"). In every panel the x-axis is "Outdoor Air Drybulb Temperature (C)" from 10 to 50 and the y-axis is "Indoor Air Wetbulb Temperature (C)" from about 15 to 24.5. Each panel has its own colour bar, "Capacity Modifier", spanning 0.0 to 2.0 on a blue-white-red diverging scale centred near 1.0, with unevenly spaced ticks at 0.0, 0.2, 0.5, 0.8, 1.0, 1.2, 1.5, 1.8 and 2.0. Inline contour labels are printed on each panel. Stages 3 and 4 behave as the body text describes: broad diagonal contours with the highest modifiers (about 1.2 for Stage 3 and about 1.6 for Stage 4) at low outdoor drybulb and high indoor wetbulb in the upper left, falling monotonically to about 0.9 at high outdoor drybulb and low indoor wetbulb in the lower right. Stages 1 and 2 are not monotonic: both show an interior blue depression near 25-35 C outdoor where the modifier drops to roughly 0.8-0.9, then rise again toward the right edge, Stage 1 reaching above 1.5 at 50 C. That reversal contradicts section 3.2.3's statement that available capacity decreases as outdoor temperature increases, and is consistent with biquadratic extrapolation beyond the fitted data range at low compressor speeds.

Figure 6. COP as a function of temperature performance map for the four stages of cooling. Note that these COP values are for the compressor only-adding in supply fan energy would decrease the values presented.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86585.yaml
     source: 86585_images/image_000010_663a1a3387dc1acfbb8a27cadd5dd4511bc913e48e5e27197a83f4af4d448db4.png
     method: vision-description
     described: 2026-08-21 -->

![Four-panel contour map of cooling COP as a function of temperature, one panel per compressor stage, with the two axis tick scales apparently transposed.](86585_images/image_000010_663a1a3387dc1acfbb8a27cadd5dd4511bc913e48e5e27197a83f4af4d448db4.png)

Two-by-two grid of filled contour maps titled "COP Function of Temperature: Stage 1" through "Stage 4". Each panel has its own colour bar labelled "COP" spanning 0.0 to 14.1, blue at the low end through white to red at the high end, with ticks at 0.0, 1.6, 3.1, 4.7, 6.3, 7.8, 9.4, 10.9, 12.5 and 14.1. Inline contour labels are printed on every panel. In all four panels COP is highest in the upper-left corner and falls smoothly toward the lower right, so the gradients run in the physically expected directions for cooling (better efficiency at lower outdoor temperature and higher indoor wetbulb). The axis tick scales, however, appear transposed relative to Figure 5: the horizontal axis is labelled "Outdoor Air Drybulb Temperature (C)" but is ticked only 15 to 24.5, while the vertical axis is labelled "Indoor Air Wetbulb Temperature (C)" but is ticked 10 to 50 - each axis carries the other's range. Because of this, Table 1's rated point of 4.11 COP at 35 C outdoor drybulb and 19.4 C indoor wetbulb cannot be located on the figure as ticked, and no point value is asserted here. Stage 1's x-axis label is misspelled "Temperaustre". Stages 1 and 2 show closed contour lobes of the kind seen in Figure 5's low-speed panels; Stages 3 and 4 have smooth diagonal contours.

## 3.2.4  Heat Pump Heating Performance

The variable-speed heat pump heating in the proposed HP-RTUs is modeled using the EnergyPlus 'Coil:Heating:DXMultiSpeed' object using four speeds of heating [4], [5]. This object performs similarly to the 'Coil:Cooling:DXMultiSpeed' object described previously. The rated efficiency values used for this study are based on a 10-ton variable-speed RTU with a fullload COP of 3.42 at rated conditions (8.3°C outdoor air temperature and 21.1°C drybulb indoor air temperature entering the coil) [9]. Because the indoor fan energy use is modeled in a separate object from the HP-RTU, the efficiency input is adjusted to 3.8 COP, using the methodology from PNNL's study [9]. The parameters for each stage of heating are shown in Table 2. The capacity and COP fractions for each speed level were determined using manufacturer-provided data for a variable-speed, central-ducted, forced-air heat pump system (Table 2). The data are roughly 10 years old but are expected to be a reasonable representation of a variable-speed system. The heating COP increases with lower speed levels, similar to what was described for the cooling COPs. Because the testing is based on residential central heat pump units rather than commercial RTUs, the values derived from the testing are normalized to the rated COP of 3.8 to better represent a commercially available HP-RTU for this study (Table 1) [9]. Variable-speed HP-RTUs are capable of modulating to the specified fractions, but they may not do so in the same manner as the residential units the performance parameters are based on, which emphasizes the need for additional research in this area [7]. The minimum operating temperature for the heat pumps is modeled at -17.8°C, which is the default setting for some manufacturers. The compressor will lock out below this temperature, and only backup heat will be available.

Table 2. Multispeed Heating Coil Performance Parameters

COP values are at rated conditions and vary based on temperature.

| Compressor Speed Level   |   Capacity Fraction of Rated |   COP Fraction of Rated |   Applied HP- RTU COP |
|--------------------------|------------------------------|-------------------------|-----------------------|
| Rated                    |                         1.00 |                    1.00 |                  3.80 |
| 4                        |                         1.00 |                    1.00 |                  3.80 |
| 3                        |                         0.85 |                    1.05 |                  3.98 |
| 2                        |                         0.48 |                    1.24 |                  4.71 |
| 1                        |                         0.28 |                    1.45 |                  5.51 |

Similar to the DX multispeed cooling objects, five performance curve modifier types are used for modeling the DX multispeed heating objects. The descriptions of these are discussed in the cooling performance section of this document, with the only difference being that the heating coils use indoor air drybulb temperature instead of indoor air wetbulb temperature, which is used for the cooling coils. The performance curves were derived from manufacturer-provided data for a central-ducted, variable-speed heat pump system. The resulting performance maps for all speed levels are shown in Figure 4, Figure 7, and Figure 8 for EIR as a function of part load ratio, COP, and capacity retention, respectively. As expected with heat pumps, heating COP and capacity generally decrease as outdoor air drybulb temperature decreases.

Heat pump performance maps are especially impactful because of the general reduction of capacity and efficiency at lower outdoor air temperatures where increased heating loads often occur. This study attempts to utilize the best available data, as described previously, because this will notably impact the results. However, it should be emphasized that complete heat pump performance data are still scarce at the time of this study, especially for variable-speed commercial RTUs and low-temperature operation, which limits the understanding of heat pump performance and operation in this analysis. Further research on heat pump performance could increase confidence in heat pump modeling, and this study may be updated as more data become available.

Comparisons of modeled performance data versus alternative data sources were made, where possible, to validate that the performance data used were reasonable. Table 3 and Table 4 compare some key points on the modeled heat pump performance maps for COP and capacity retention as a function of outdoor air temperature, respectively, with other available data sources for validation. The first data source is for the variable-speed Daikin Rebel HP-RTU, with specification sheet data providing capacity and COP at 8.3°C (rated) and -8.3°C [11]. The second source is a Rheem two-stage HP-RTU with heating performance data at various outdoor air temperatures [10]. The last data source is from a study that performed lab testing on a Carrier cold climate variable-speed HP-RTU, which provides COP values at various outdoor air temperatures [11].

The modeled HP-RTU outperforms the capacity retention of the reference units by 5% to 9%, with the largest difference occurring with the Rheem unit at -17.8°C (Table 3). For COP retention, the modeled HP-RTU outperforms the reference units by 3% to 14%, with the largest difference occurring with the Rheem unit at -17.8°C (Table 4). Although there are some notable differences between the modeled and reference unit performance, and the modeled HP-RTU outperforms the reference units in all cases, these comparisons still suggest the modeled HPRTU performance is reasonably appropriate compared to other available data, especially considering they are different units from different data sources. Note that no alternative data sources were found for comparing part-load performance or the impacts of cycling on variablespeed heat pump units, further emphasizing the need for more research in this space to increase modeling confidence.

Figure 7. COP as a function of temperature performance map for the four stages of heating. Note that these COP values are for the compressor only-adding in supply fan energy would decrease the values presented.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86585.yaml
     source: 86585_images/image_000011_b836a769e0357fb5368b56866aa94a23950a506bb2e604705b25ee9ca89e2018.png
     method: vision-description
     described: 2026-08-21 -->

![Four-panel contour map of heat pump heating COP as a function of outdoor and indoor drybulb temperature, one panel per compressor stage.](86585_images/image_000011_b836a769e0357fb5368b56866aa94a23950a506bb2e604705b25ee9ca89e2018.png)

Two-by-two grid of filled contour maps titled "COP Function of Indoor and Outdoor Drybulb Temperature: Stage 1" through "Stage 4". In every panel the x-axis is "Outdoor Air Drybulb Temperature (C)" from -17.8 to about 22.2 and the y-axis is "Indoor Air Drybulb Temperature (C)" from 15 to 30. Each panel carries a colour bar labelled "COP" spanning 0.0 to 7.4, blue through white to red, with ticks at 0.0, 1.1, 2.1, 3.2, 4.3, 5.3, 6.4 and 7.4. Inline contour labels are printed on every panel. Stages 2, 3 and 4 show smooth diagonal contours: COP rises with outdoor drybulb temperature and falls as indoor drybulb temperature rises (a larger lift), so the cold-outdoor, warm-indoor upper-left corner is the least efficient. Stage 4 spans roughly 2 to 5 COP across the plotted domain, Stage 3 slightly higher, and Stage 2 higher again, consistent with Table 2's rising COP fractions at lower compressor speeds. Stage 1 is not monotonic: it contains a closed maximum lobe above 7.4 COP centred near 12 C outdoor and 15-16 C indoor, with COP falling again above about 15 C outdoor. That closed peak is non-physical for heating and is consistent with extrapolation of the low-speed performance curves beyond their fitted range. No point value is asserted from this figure; use Table 4 for the modelled COP at reference temperatures.

Figure 8. Capacity as a function of temperature performance map for the four stages of heating. This value is multiplied by the nominal capacity for each time step to determine the actual available capacity for the time step.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86585.yaml
     source: 86585_images/image_000012_d10a810ea2bd700e99f1c512263be924eb9294547cda53b185445ed4c0a806c1.png
     method: vision-description
     described: 2026-08-21 -->

![Four-panel contour map of heat pump heating capacity modifier as a function of outdoor and indoor drybulb temperature, one panel per compressor stage.](86585_images/image_000012_d10a810ea2bd700e99f1c512263be924eb9294547cda53b185445ed4c0a806c1.png)

Two-by-two grid of filled contour maps titled "Capacity Function of Indoor and Outdoor Drybulb Temperature: Stage 1" through "Stage 4". In every panel the x-axis is "Outdoor Air Drybulb Temperature (C)" from -17.8 to about 22.2 and the y-axis is "Indoor Air Drybulb Temperature (C)" from 15 to 30. Each panel carries a colour bar labelled "Capacity Modifier" spanning 0.0 to 2.0 on a blue-white-red diverging scale, with ticks at 0.0, 0.2, 0.5, 0.8, 1.0, 1.2, 1.5, 1.8 and 2.0. The contour bands are close to vertical and only slightly tilted, so the modifier depends almost entirely on outdoor drybulb temperature and only weakly on indoor temperature, and it increases monotonically with outdoor temperature in all four stages - the expected heat pump behaviour. Stage 1 is much more strongly derated than the others: its printed contour labels run from about 0.2 near -15 C through 0.5 near -6 C and 0.9 near 5 C to 1.4 near 15 C. Stages 2, 3 and 4 are similar to one another and far flatter, with Stage 4 labelled about 0.6 near -16 C, 0.8 near -3 C, 1.0 near 8 C and 1.2 near 15 C. A pixel scan of the Stage 4 panel along the 21 C indoor line puts the 1.0 contour crossing at 8.56 C outdoor, matching Table 3's 8.3 C rated point. Use Table 3 for capacity fractions at reference temperatures.

Table 3. Capacity Retention As a Function of Outdoor Air Temperature Comparison for Daikin Rebel, Rheem Renaissance, and the Modeled HP-RTU Performance Curves

| Reference Temperature, °C                                      | 8.3°C   | - 8.3°C   | - 17.8°C   |
|----------------------------------------------------------------|---------|-----------|------------|
| Modeled HP-RTU Capacity Fraction                               | 1       | 0.64      | 0.45       |
| Daikin Rebel Capacity (kW)                                     | 30.8    | 18.0      | -          |
| Daikin Rebel Capacity Fraction                                 | 1       | 0.59      | -          |
| % Diff. Modeled HP-RTU vs. Daikin Capacity Fraction            | -       | 7.80%     | -          |
| Rheem Renaissance Capacity (kW)                                | 31.5    | 19.1      | 12.9       |
| Rheem Renaissance Capacity Fraction                            | 1       | 0.61      | 0.41       |
| % Diff. Modeled HP-RTU vs. Rheem Renaissance Capacity Fraction | -       | 5.47%     | 9.33%      |

Table 4. COP comparison of the modeled HP-RTU, the Daikin Rebel, and a lab-tested Carrier unit. Note that the COPs associated with the modeled HP-RTU and Rheem unit are compressor only while the other include the supply fan. Including the supply fan in the calculation will decrease the COP.

| Reference Temperature, °C                                | 8.3°C          | - 8.3°C        | - 17.8°C       |
|----------------------------------------------------------|----------------|----------------|----------------|
| Modeled HP-RTU COP (compressor only)                     | 3.80 (speed 4) | 2.66 (speed 4) | 2.11 (speed 4) |
| Modeled HP-RTU COP Fraction (compressor only)            | 1              | 0.70           | 0.55           |
| Daikin Rebel COP                                         | 3.42           | 2.38           | -              |
| Daikin Rebel COP Fraction                                | 1              | 0.70           | -              |
| % Diff Modeled vs. Daikin COP Fraction                   | -              | 0%             | -              |
| Carrier COP Estimate                                     | 3.1            | 2.1            | 1.62           |
| Carrier COP Fraction                                     | 1              | 0.68           | 0.52           |
| % Diff Modeled vs. Carrier COP Fraction                  | -              | 2.9%           | 5.5%           |
| Rheem Renaissance COP (compressor only)                  | 4.2            | 2.77           | 1.98           |
| Rheem Renaissance COP Fraction (compressor only)         | 1              | 0.66           | 0.47           |
| % Diff Modeled HP-RTU vs. Rheem Renaissance COP Fraction | -              | 5.8%           | 14.3%          |

## 3.2.5  Heat Pump Sizing and Backup Heating

The sizing of heat pumps is nontrivial because the same system is used for both heating and cooling. Heat pumps in colder climates usually require a source of supplemental heat, which today is often sized to meet the entirety of the heating load. This is because heat pump capacity decreases as outdoor ambient temperature decreases, which generally corresponds to the highest heating loads for the building. Furthermore, compressor lockout controls are often implemented in heat pump systems, which disable heat pump operation below a certain temperature [7]. This requires the supplemental heat source to be sized to meet loads below the compressor lockout temperature. Because the supplemental heat source in colder climates is then often sized to meet the design heating load, the system can be sized based on the required cooling capacity with the assumption that the supplemental heat source will address any heating load exceeding the corresponding capacity of the heat pump, avoiding the need to purchase a larger-capacity unit. Supplemental heat is less of a concern in warmer climates where the design cooling load exceeds the design heating load, even when accounting for heat pump capacity degradation at lower temperatures, and where the design heating temperature is well above any minimum compressor lockout temperature.

The supplemental heat source is often electric resistance, which has an effective site COP of 1, whereas the heat pump system will often demonstrate a site COP much higher than this even at temperatures down to -17.8°C. Sizing heat pump systems to address more of the heating load is sometimes suggested because the heat pump heating is more efficient than electric resistance, so long as the sizing of the heat pump system still enables effective operation for both heating and cooling [12], [13]. However, this analysis simply sizes the heat pumps based on cooling load, and reserves studying the impact of other sizing approaches for future analyses. The minimum outdoor air temperature for heat pump operation is modeled as -17.8°C, which aligns with the default minimum temperature for some manufacturers, noting that this default value can change between manufacturers and can be overridden, which would impact performance [7].

## 3.2.6 Defrost Operation

Frost formation can occur on the outdoor unit during heat pump heating operation due to humidity in the outdoor air condensing and freezing on the cold outdoor coil. Frost needs to be periodically removed so the coil can function properly. This is generally done using either an electric resistance coil or by reversing the heat pump cycle to heat the outdoor coil and melt frost buildup, both of which result in additional energy consumption. This analysis uses the reverse cycle, as it is common in practice and does not require additional heating coils.

Reverse cycle defrost inhibits the heating capacity of the heat pump system, which may require the use of lower-efficiency supplemental heating during these times. Additionally, reversing the cycle of the heat pump causes additional heating load in the RTU because the system is essentially in cooling mode, which EnergyPlus adds to the total effective heating load [4], [5].

Control of the defrost cycle can also vary. Some units use a set time fraction, where the unit operates in defrost mode for a specified time when outdoor air temperatures are below a specified temperature. This analysis uses the EnergyPlus 'on-demand' defrost operation, which estimates the amount of time needed for defrost based on a set of empirical calculations dependent on outdoor air wetbulb temperature, coil temperature, and other parameters. These calculations are described in detail in the EnergyPlus documentation [4], [5].

## 3.3  Greenhouse Gas Emissions

Three electricity grid scenarios are presented to compare the emissions of the ComStock baseline and the measure scenario. The choice of grid scenario will impact the grid emissions factors used in the simulation, which determines the corresponding emissions produced per kilowatt-hour. Two scenarios-Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy (RE) Cost 15-Year and LRMER Low RE Cost 15-Year-use the Cambium data set, and the last uses the eGrid data set [14], [15]. All three scenarios vary the emissions factors geospatially to reflect the variation in grid resources used to produce electricity across the United States. The Cambium data sets also vary emissions factors seasonally and by time of day. This study does not imply a preference for any particular grid emissions scenario, but other analysis suggests that the choice of grid emissions scenario can impact results [16]. Emissions due to on-site combustion of fossil fuels use the emissions factors shown in Table 5, which are from Table 7.1.2(1) of draft American National Standards Institute/Residential Energy Services Network/International Code Council 301 [17]. To compare total emissions due to both on-site fossil fuel consumption and grid electricity generation, the emissions from a single electricity grid scenario should be combined with all three on-site fossil fuel emissions.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86585.yaml
     source: 86585_images/image_000013_22bd7202d20398623d98cd9d6092f55e454d9fef6faa04c45910d10e223b5cec.png
     method: vision-transcription
     described: 2026-08-21 -->

![Bitmap of Table 5, On-Site Fossil Fuel Emissions Factors, giving emissions factors for natural gas, propane and fuel oil.](86585_images/image_000013_22bd7202d20398623d98cd9d6092f55e454d9fef6faa04c45910d10e223b5cec.png)

This image is a table, not a chart: Table 5 survives in the extracted markdown only as a bitmap, so it is transcribed here. Title: "Table 5. On-Site Fossil Fuel Emissions Factors". Two columns, three data rows, fuel names in a dark blue header column at the left. Natural gas: 147.3 lb/MMBtu (228.0 kg/MWh), carrying footnote marker a. Propane: 177.8 lb/MMBtu (275.7 kg/MWh). Fuel oil: 195.9 lb/MMBtu (303.2 kg/MWh). Footnote a below the table reads "lb = pound; MMBtu = million British thermal units; kg = kilogram; MWh = megawatt-hour". All three unit conversions are internally consistent (multiplying lb/MMBtu by 0.4536 kg/lb and 3.412 MMBtu/MWh gives 227.9, 275.2 and 303.2 kg/MWh). Per section 3.3 these factors come from Table 7.1.2(1) of the draft ANSI/RESNET/ICC 301 standard and are applied to on-site combustion, to be combined with a single chosen electricity grid scenario when totalling emissions.

## 3.4  Limitations and Concerns

Limited comprehensive heat pump performance maps exist, which are required for detailed energy modeling. Consequently, understanding of heat pump performance and operation in this work is also limited. Heat pump modeling is sensitive to performance assumptions due to the strong relationship between efficiency and capacity with outdoor air temperature. This impacts both annual energy consumption and peak demand. This work attempts to use the most informative data available and makes documented assumptions about heat pump operation and performance. These will notably impact results. Please consider these assumptions.

Stock savings are sensitive to ComStock baseline assumptions. Compared to CBECS 2012, which is another prominent data source for commercial building stock energy usage, ComStock currently shows lower gas heating consumption and higher electric heating consumption [18]. This can affect the net impact of converting both gas furnace and electric resistance RTUs to HPRTUs.

Lastly, there is a known EnergyPlus inconsistency regarding cycling operation for multispeed coil objects. This can cause the modeled HP-RTU systems to cycle at higher part load fractions than the baseline single-speed RTU systems. Many units are only minimally impacted by this since the HP-RTU systems are variable speed and can turn down to lower part load fractions.

## 4  Output Variables

Table 6 includes a list of output variables that are calculated in ComStock. These variables are important in terms of understanding the differences between buildings with and without the measure scenario applied. These output variables can also be used for understanding the economics of the upgrade (e.g., return on investment) if cost information (i.e., material, labor, and maintenance costs for technology implementation) is available.

Table 6. Output Variables Calculated From the Measure Application

| Variable Name                                                | Description                                                                                                    |
|--------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------|
| stat.hvac_count_dx_cooling_XX_to_XX_kbtuh                    | Total number of DX cooling units within a size bin.                                                            |
| stat.hvac_count_dx_heating_XX_to_XX_kbtuh                    | Total number of DX heating units within a size bin.                                                            |
| stat.hvac_count_heat_pumps_XX_to_XX_kbtuh                    | Total number of heat pump units within a size bin.                                                             |
| stat.dx_cooling_average_cop..COP                             | Average operational COP (compressor only) of DX cooling models during simulation.                              |
| stat.dx_cooling_capacity_tons..tons                          | Total tons of DX cooling modeled.                                                                              |
| stat.dx_cooling_design_cop..COP                              | Average rated (compressor only) COP of DX cooling units at rated conditions.                                   |
| stat.dx_heating_average_cop..COP                             | Average operational COP (compressor only) of DX cooling models during simulation.                              |
| stat.dx_heating_average_minimum_operating_temperatur e..C    | Average compressor minimum heating lockout temperature, below which the heat pump heating will be disabled.    |
| stat.dx_heating_average_total_cop..COP                       | Average effective COP of DX heating. This includes energy from the defrost cycle and any supplemental heating. |
| stat.dx_heating_capacity_at_XXF..kBtu_per_hr                 | Average available heat pump capacity at a given temperature.                                                   |
| stat.dx_heating_capacity_at_rated..kBtu_per_hr               | Average available heat pump capacity at rated temperature (47°F).                                              |
| stat.dx_heating_design_cop..COP                              | Average design COP of heat pumps.                                                                              |
| stat.dx_heating_design_cop_XXf..COP                          | Heat pump COP at given temperature, or rated conditions (47°F).                                                |
| stat.dx_heating_fraction_electric_defrost                    | Fraction of heat pump electric defrost energy to DX heating energy.                                            |
| stat.dx_heating_fraction_electric_supplemental               | Fraction of heat pump electric supplemental heating energy to DX heating energy.                               |
| stat.dx_heating_supplemental_capacity_electric..kBtu_pe r_hr | Electric coil supplemental heating capacity.                                                                   |

| Variable Name                                          | Description                                                            |
|--------------------------------------------------------|------------------------------------------------------------------------|
| stat.dx_heating_supplemental_capacity_gas..kBtu_per_hr | Gas coil supplemental heating capacity.                                |
| stat.dx_heating_supplemental_capacity..kBtu_per_hr     | Total (gas or electric) supplemental heating capacity.                 |
| stat.dx_heating_fraction_supplemental                  | Fraction of heat pump heating energy from supplemental heating.        |
| stat.dx_heating_total_dx_electric..J                   | Total heat pump heating electric load.                                 |
| stat.dx_heating_total_dx_load..J                       | Total heat pump heating load.                                          |
| stat.dx_heating_total_load..J                          | Total heat pump system heating load.                                   |
| stat.dx_heating_total_supplemental_load_gas..J         | Total heating output energy from gas supplemental coil.                |
| stat.dx_heating_total_supplemental_load_electric..J    | Total heating output energy from electric supplemental coil.           |
| stat.dx_heating_defrost_energy..kBtu                   | Total heat pump electricity energy for defrost.                        |
| stat.dx_heating_ratio_defrost                          | Ratio of heat pump defrost electricity to heat pump heating energy.    |
| stat.hours_below_XXF..hr                               | Number of hours below given outdoor air temperature during simulation. |

## 5  Results

In this section, results are presented both at the stock level and for individual buildings through savings distributions. Stock-level results include the combined impact of all the analyzed buildings in ComStock, including buildings that are not applicable to this measure. Therefore they do not necessarily represent the energy savings of a particular or average building. Stocklevel results should not be interpreted as the savings that a building might realize by implementing the measure scenario.

Total site energy savings are also presented in this section. Total site energy savings can be a useful metric, especially for quality assurance/quality control, but this metric on its own can have limitations for drawing conclusions. Further context should be considered, as site energy savings alone do not necessarily translate proportionally to savings for a particular fuel type (e.g., gas or electricity), source energy savings, cost savings, or greenhouse gas savings. This is especially important when a measure impacts multiple fuel types or causes decreased consumption of one fuel type and increased consumption of another. Many factors should be considered when analyzing the impact of an energy efficiency or electrification strategy, depending on the use case.

## 5.1  Single Building Example

The operation behavior of a small office building in Chicago is described in this section. Figure 9. illustrates how the multispeed object functions. As the sensible load increases, either positive for heating load or negative for cooling load, the airflow rate generally increases. Speeds 1 through 4 are prevalent at different airflow bins. Speed 0 represents a time step where the part load ratio, and therefore the speed level, is below 1, meaning the unit is cycling. Cycling operation is subject to efficiency losses, per Figure 4. In general, the HP-RTU operates as expected.

Figure 9. Scatterplot of HP-RTU speed level, airflow rate, and predicted load

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86585.yaml
     source: 86585_images/image_000014_3e4e0fa5c54fb799c57e628badfcf2d0cf457ed0acf5f416623005e5d32cfcc8.png
     method: vision-description
     described: 2026-08-21 -->

![Scatterplot of supply air mass flow rate against predicted sensible load for a single Chicago small office, coloured by DX coil speed level, forming a V shape.](86585_images/image_000014_3e4e0fa5c54fb799c57e628badfcf2d0cf457ed0acf5f416623005e5d32cfcc8.png)

Scatterplot of one simulated building (a small office in Chicago) at time-step resolution. The x-axis is "Predicted Sensible Load (W)" running from about -5,800 to +8,500, where negative values are cooling load and positive values are heating load; the y-axis is "Supply Air Mass Flow Rate (kg/s)" running from about 0.25 to 0.65. Points are coloured by "Unitary System DX Coil Speed Level" with a legend listing 4 (blue), 3 (orange), 2 (green), 1 (red) and 0 (purple). The cloud forms a broad V: flow sits on a floor of 0.255 kg/s in a narrow band of near-zero load, occupied by speed 0 (cycling) and speed 1, then rises on both the cooling and heating sides through green speed 2 up to about 0.385 kg/s, orange speed 3 from 0.385 to about 0.51 kg/s, and blue speed 4 from 0.51 kg/s up to a saturated plateau at 0.64 kg/s that extends to the largest loads in both directions. The speed bands therefore sit at roughly 40%, 60%, 80% and 100% of design airflow, and the 0.255 kg/s floor is 39.8% of the 0.64 kg/s maximum, matching the 40% minimum supply airflow ratio stated in section 3.2.2.

## 5.2  Stock Energy Impacts

The HP-RTU measure demonstrates 10.3% total site energy savings (449 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock (Figure 10). The savings are primarily attributed to:

- 42% stock heating gas savings (190 TBtu)
- -3% stock heating electricity savings ( -6 TBtu)
- 16% stock cooling electricity savings (109 TBtu)
- 24% stock fan electricity savings (144 TBtu).

Figure 10: Comparison of annual site energy consumption between the ComStock baseline and the HP-RTU measure scenario. Energy consumption is categorized both by fuel type and end use.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86585.yaml
     source: 86585_images/image_000015_cdf5c169c37c4840a890222b5b4bb83cc374a29c8dcdc4c2c294010b8e6e542b.png
     method: vision-description
     described: 2026-08-21 -->

![Two stacked bar charts comparing annual site energy consumption of the ComStock baseline and the HP-RTU scenario, by fuel type and by end use.](86585_images/image_000015_cdf5c169c37c4840a890222b5b4bb83cc374a29c8dcdc4c2c294010b8e6e542b.png)

Two side-by-side stacked bar pairs comparing the ComStock baseline with the HP-RTU measure scenario on annual site energy consumption in TBtu; the left pair is segmented by fuel type and the right pair by end use, with printed data labels on the segments and a legend of fuel and end-use categories. Total site energy falls from 4,342 TBtu in the baseline to 3,893 TBtu with the measure, a saving of 449 TBtu or 10.3%. The direction and rough size of the end-use changes are: natural gas heating drops sharply, from 450.5 to 260.1 TBtu (-190.4 TBtu, 42.3%), the single largest change; fan electricity drops substantially, 591.4 to 447.7 TBtu (-143.7 TBtu, 24.3%); cooling electricity drops substantially, 667.7 to 558.5 TBtu (-109.2 TBtu, 16.4%); and heating electricity rises slightly, 232.9 to 239.0 TBtu (+6.1 TBtu, 2.6%), because gas-heated buildings are electrified even though electric resistance buildings become more efficient. Other fuels used for heating fall to near zero, and the remaining end uses (lighting, interior equipment, water systems, refrigeration) are essentially unchanged. Appendix Figures A-1 through A-4 give the same totals broken out by census division and building type; use Figures 12 and 13 for per-model savings distributions.

The site gas heating savings are attributed to switching gas-heated systems in the ComStock baseline to electric HP-RTU systems. This removes virtually all gas heating from these buildings except for the small amount that may be nonapplicable (e.g., kitchens). Site electricity heating shows net negative energy savings, although there are reasons for both savings and penalties in this category. The HP-RTU measure increases the amount of building using electric heating, which adds electric heating energy compared to the baseline. However, there is some reduction in electric heating energy as well from replacing electric resistance RTUs with higher-efficiency HP-RTUs. The baseline electric resistance RTUs have a heating COP of 1, whereas the HP- RTUs generally have much higher COPs. But as mentioned, this still results in a net increase in stock heating electricity usage, which is not necessarily surprising. Furthermore, as previously mentioned, ComStock currently uses more electric heating energy in the stock relative to CBECS 2012. Since replacing electric resistance RTUs with HP-RTUs saves electric heating energy, reducing the prevalence of electric heating in the ComStock baseline to better align with CBECS would be expected to cause a higher percent heating electricity increase.

The cooling savings are from using a high-efficiency, variable-speed compressor in the HPRTUs, which generally exceeds the performance of the existing RTU systems. As discussed previously, many of the ComStock baseline systems are assumed to follow the required performance of older energy code years, which the new HP-RTU systems usually outperform (Figure 1).

Fan energy savings are from using high-efficiency, variable-speed fans in the HP-RTU systems. The high-efficiency fans require less energy to move the same amount of air, and the variablespeed fans allow the system to use less airflow during periods of lower loads.

## 5.3  Stock Greenhouse Gas Emissions Impact

ComStock simulation results show greenhouse gas emissions avoided across all electricity grid scenarios and on-site combustion fuel types (Figure 11). For the combined impact across all sources, a single electricity grid scenario should be chosen and combined with all three on-site combustion fuel scenarios. Greenhouse gas emissions avoided from the electricity grid range between 6.7% and 7.5%, depending on the scenario chosen. This is due to reduced electricity consumption from the fans and cooling end use, but also includes the increase in electricity from electrifying gas-furnace systems. The emissions avoided from on-site combustion fuels are attributable to electrifying some of these combustion-based heating systems.

Figure 11: Greenhouse gas emissions comparison of the ComStock baseline and the HP-RTU scenario. Three electricity grid scenarios are presented: Cambium Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy (RE) Cost 15-Year, Cambium LRMER Low RE Cost 15-Year, and eGrid. MMT stands for million metric tons.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86585.yaml
     source: 86585_images/image_000016_27ba459e4cbaa6ff13a0a4b11c458e438673b8cb45d8b3cfa71621604f704f5a.png
     method: vision-description
     described: 2026-08-21 -->

![Grouped bar chart of annual greenhouse gas emissions for the ComStock baseline versus the HP-RTU scenario across three electricity grid scenarios and three on-site fuels.](86585_images/image_000016_27ba459e4cbaa6ff13a0a4b11c458e438673b8cb45d8b3cfa71621604f704f5a.png)

Grouped vertical bar chart. The y-axis is "Annual Greenhouse Gas Emissions (MMT)" from 0 to 500. Six groups sit on the x-axis, each a dark blue Baseline bar beside a light blue HP-RTU bar, with values printed inside the bars and the absolute and percent reduction printed above each group. A bracket labelled "Electricity Grid Scenarios: Choose 1" spans the first three groups. Electricity: LRMER High RE Cost 15 falls 371.2 to 343.5, -28 (7.5%). Electricity: eGRID falls 313.8 to 290.1, -24 (7.6%). Electricity: LRMER Low RE Cost 15 falls 286.0 to 266.8, -19 (6.7%). Natural Gas falls 73.0 to 60.3, -13 (17.4%). Fuel Oil falls 0.9 to 0.3 and Propane 0.8 to 0.4; both are too small to render as visible bars and carry only printed labels. The 19 to 28 MMT spread across grid scenarios and the 13 MMT natural gas reduction match the Executive Summary. Note that section 5.3 states the grid emissions avoided "range between 6.7% and 7.5%" although the eGRID group is printed here as 7.6%, and that the plotted order places eGRID second while the caption lists it last. To total emissions across sources, combine one electricity scenario with all three on-site fuel groups.

## 5.4  Site Energy Savings Distributions

This section discusses site energy consumption for quality assurance/quality control purposes. Note that site energy savings can be useful for these purposes, but other factors should be considered when drawing conclusions, as these do not necessarily translate proportionally to source energy savings, greenhouse gas emissions avoided, or energy cost.

Figure 12 shows the percent savings distributions of the baseline ComStock models versus the HP-RTU scenario by end use and fuel type for applicable models. Minimal differences are observed for water systems and refrigeration, which see small changes in the baseline due only to minor changes in ambient air temperature that affect the operation of these systems. Most of the savings for the 'Other Fuel Heating' and 'Natural Gas Heating' categories are at 100% owing to replacing the combustion fuel-based system in the baseline with an all-electric heat pump system in the HP-RTU scenario. The samples that show savings less than 100% for combustion fuel heating are models that have some fraction of the baseline combustion fuel RTU deemed not applicable. This is either caused by the unit being in a kitchen or a partially conditioned space where traditional RTU sizing does not apply. A small number of outliers show negative natural gas heating savings; one such model is based in Hawaii with very small heating loads (&lt;0.5 kiloBtu per square foot per year [kBtu/ft 2 /year]) and represents negligible heating operation with very small total energy impact. It should be noted that percentage savings calculations are based on the baseline value, so a small change in heating energy for a model with very small heating energy to begin with may show a high percentage savings.

Figure 12. Percent site energy savings distribution for ComStock models with the HP-RTU measure applied by end use and fuel type. The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86585.yaml
     source: 86585_images/image_000017_f46dd2959053260349f60712bd708f858f63484b1a51d89941cd9262aa97e72a.png
     method: vision-description
     described: 2026-08-21 -->

![Violin and box plot of percent site energy savings distributions by end use and fuel type for ComStock models with the HP-RTU measure applied.](86585_images/image_000017_f46dd2959053260349f60712bd708f858f63484b1a51d89941cd9262aa97e72a.png)

Horizontal violin plots with embedded box plots, one row per end use and fuel combination, on an x-axis of percent site energy savings running from about -170% to +100% with a vertical reference line at 0%. Outlier points are drawn above the distributions. Rows, top to bottom, with the sample counts printed in the labels: Other Fuel Water Systems (n=2); Other Fuel Heating (n=6069); Natural Gas Water Systems (n=102); Natural Gas Heating (n=113437); Electricity Water Systems (n=212); Electricity Refrigeration (n=12657); Electricity Heating (n=133792); Electricity Heat Recovery (n=3923); Electricity Fans (n=211949); Electricity Cooling (n=211973). The two combustion-fuel heating rows pile up at 100% savings with a thin tail of lower values for models whose baseline fuel heating was partly non-applicable. Electricity Cooling reads about 29% at the first quartile, 37% at the median and 44% at the third quartile; Electricity Fans about 31%, 41% and 54%, matching section 5.4's "median fan and cooling energy savings are both roughly 40%". Electricity Heating is higher again, roughly 54% to 70% across the box, with a long negative whisker reaching about -160%. Electricity Heat Recovery straddles zero, with a median near -1.5%. Water systems and refrigeration barely move from zero.

Some models show negative heat recovery savings, noting that the heat recovery end use is for electricity used to operate enthalpy wheels. The negative energy savings are due to increased prevalence of wheel operation caused by increased cycling operation with the HP-RTUs compared to the baseline RTUs. In other words, increased runtime for the air handler can cause increased run time for the enthalpy wheel. This is in part due to and inconsistency in EnergyPlus that causes longer cycling operation with the multispeed coil objects used for modeling the HPRTU. However, the heat recovery end use makes up a very small portion of building stock energy usage, so negative percentage savings in this end use has minimal impact.

The median fan and cooling energy savings are both roughly 40%, which aligns with the results from a lab testing and modeling study performed by PNNL on variable-speed RTUs [9]. These savings are due to the high-efficiency, variable-speed fan and compressor systems. Notably, these savings could also be achieved with a high-performance non-HP-RTU system.

Figure 13 shows the site energy savings distributions between the ComStock baseline and the HP-RTU scenario by fuel type and total site energy. The total site energy savings distribution shows savings values generally between 15% and 35% for the 25 th and 75 th percentiles, respectively. As mentioned previously, combined site energy savings alone is not a comprehensive assessment of electrification measures, so other considerations should be made as well. The electricity distribution shows some models with increased site energy use. These are mostly buildings that changed from gas heat to electric heat, so the increases are expected. Some of the electricity increase is reduced or mitigated through savings for cooling, fans, and heat recovery, as discussed. Many of the buildings, however, show electricity savings. Some of these are buildings that had electric heating in the baseline; in these cases, the higher-efficiency HPRTU system reduces electricity usage across multiple end uses. Others may have had gas heating in the baseline, but the savings from cooling and fans outweighed the increase in electric heating from electrifying the end use. These occurrences will be specific to the building and climate zone because of the complicated interactions involved. The combustion fuels show many models with near 100% savings. These are buildings that are completely electrified from this measure (because all gas heated systems in the baseline were applicable) and where gas is not used for other end uses. Models that show less than 100% gas or other fuel savings generally have some nonapplicable gas HVAC system in the baseline, or other end uses, such as water heating, that are not electrified though this measure. Multiple solutions may be required to achieve comprehensive electrification.

Figure 13. Percent site energy savings distribution for ComStock models with the applied HP-RTU measure by fuel type. The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86585.yaml
     source: 86585_images/image_000018_6a4cc18b1d1a5953d14f22dce4e55faa3c4109e3c25fcf9a34345c2511eb0eb3.png
     method: vision-description
     described: 2026-08-21 -->

![Violin and box plot of percent site energy savings distributions by fuel type and for total site energy for ComStock models with the HP-RTU measure applied.](86585_images/image_000018_6a4cc18b1d1a5953d14f22dce4e55faa3c4109e3c25fcf9a34345c2511eb0eb3.png)

Horizontal violin plots with embedded box plots, four rows, on an x-axis of percent site energy savings running from about -150% to +100% with a vertical reference line at 0%. Rows top to bottom, with sample counts printed in the labels: Other Fuel (n=6069); Natural Gas (n=113387); Electricity (n=211688); Site (n=211978). Other Fuel is effectively degenerate - a very narrow box pressed against roughly 100% savings, with a long thin tail extending left toward and below zero. Natural Gas has its first quartile near 40% and its median near 95%, with the third quartile at or above the 100% axis limit, and a small group of negative outliers. Electricity is centred much lower, roughly 5% at the first quartile, 15% at the median and 24% at the third quartile, with a substantial negative tail from models that switched from gas heating to electric heating. Total Site energy savings run about 15% at the first quartile, 23% at the median and 32% at the third quartile, matching section 5.4's statement that site savings fall "generally between 15% and 35% for the 25th and 75th percentiles". Note that the Natural Gas and Electricity counts here are slightly lower than the corresponding end-use counts in Figure 12, which should not be possible for a fuel total versus its own subset.

## 5.5  Heat Pump Annual Performance

Simulation results show variation by state in average annual effective heating COP of the HPRTUs, with lower values around 2 COP and the highest values above 5 COP (Figure 14). This annual average heating COP includes performance and capacity degradation, heat pump sizing limitations, heat pump defrost operation and supplemental heating coil operation, but does not include supply fan energy, which would lower the COP. Note that some of these higher COPs are attributed to operating the HP-RTUs at lower compressor speeds during part-load conditions (Table 2; Figure 7), which is possible with the variable-speed units modeled in this study. These average COPs would likely be reduced with constant-speed HP-RTUs that cycle the full compressor capacity to meet loads.

States with warmer climates generally show higher heating COPs for HP-RTUs than states with colder climates (Figure 14). This behavior is expected because heat pumps have better performance in warmer conditions. Additionally, in warmer climates the design heating load is generally closer to or below the design cooling load. Since this study sizes heat pumps based on the cooling load, the heat pump heating capacity in warmer climates will naturally meet a larger portion of the design heating load compared to cooler climates, leading to higher annual average heating COP values. However, the heating energy use intensity (annual energy used for heating divided by floor area) in colder states can be more than 10 times higher than in the heating intensity in warmer climates, which stresses the importance of cold climate performance (Figure 15).

State average percentage of total heating electricity used by the supplementary system ranges from 6% to 56% (Figure 16). This is due to the reduced capacity of heat pumps under cold ambient conditions and to the fact that the heat pumps are generally being sized to a smaller fraction of the design heating load (when sized to design cooling load, as is done in this study). States with a higher fraction of supplementary heating generally correspond to lower COPs, as expected. Note that supplementary heating can also be induced by reverse-cycle defrost operation, which temporarily disables a heat pump from heating.

Figure 14. Stock annual average effective heating COP by state for HP-RTU measure scenrio. Effective heating COP is the total heating energy output divided by total heating energy input. Heating energy output includes heating from the heat pump and supplemental heating. Heating energy input includes heat pump compressor and outdoor fans, supplemental heating, and defrost. The heating energy input does not include associated supply fan energy use. Including supply fan energy use would reduce COPs.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86585.yaml
     source: 86585_images/image_000019_efeb8d4f3425c58ee8a8069f389e215ef06840db05781283e0d420a16d254e5f.png
     method: vision-description
     described: 2026-08-21 -->

![Choropleth map of the contiguous United States showing stock annual average effective heating COP by state for the HP-RTU scenario, ranging from 2.1 to 5.6.](86585_images/image_000019_efeb8d4f3425c58ee8a8069f389e215ef06840db05781283e0d420a16d254e5f.png)

Choropleth map of the contiguous United States, one value per state printed on the state, shaded on a light-to-dark teal-blue scale (no colour bar; the printed labels carry the values). The quantity is stock annual average effective heating COP under the HP-RTU measure scenario, defined in the caption as total heating energy output over total heating energy input, including supplemental heat and defrost but excluding supply fan energy. Values span 2.1 to 5.6, matching section 5.5's "lower values around 2 COP and the highest values above 5 COP". The geographic pattern is clear: warm-climate states are highest - California 5.6, Florida 5.3, Arizona 5.1, Oregon 5.0, Nevada 5.0, Washington 4.6, Texas 4.5 - and cold northern-plains and upper-midwest states are lowest, with North Dakota 2.1, Minnesota 2.5, South Dakota 2.6, Montana 2.7, Wyoming 2.8 and Iowa 2.8. The interior and the mid-Atlantic and southeast fall in between, generally in the 3.0 to 4.4 range. This matches the body text explanation that heat pumps perform better in warmer conditions and that, because units are sized to the cooling load, warm-climate heat pumps cover a larger share of the design heating load. Figure 16 maps the inverse pattern of supplemental heating fraction.

Figure 15. ComStock baseline stock annual average heating energy use intensity (in kilowatthours per square meter per year) by state.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86585.yaml
     source: 86585_images/image_000020_98379242cdcae5207bd67581b0afac33f94c7dd51e1569dec1b4b6149876df49.png
     method: vision-description
     described: 2026-08-21 -->

![Choropleth map of the contiguous United States showing ComStock baseline stock annual average heating energy use intensity by state, ranging from 12 to 161 kWh per square metre per year.](86585_images/image_000020_98379242cdcae5207bd67581b0afac33f94c7dd51e1569dec1b4b6149876df49.png)

Choropleth map of the contiguous United States, one value per state printed on the state, shaded on a light-to-dark red scale (no colour bar; the printed labels carry the values). The quantity is ComStock BASELINE stock annual average heating energy use intensity in kilowatt-hours per square metre per year - note this map is of the baseline, not the measure scenario, unlike Figures 14 and 16. Values span 12 to 161. The coldest states are highest: North Dakota 161, Montana 144, South Dakota 137, Minnesota 135, Wisconsin 131, Wyoming 127, Iowa 120 and Michigan 115. The warmest are lowest: Arizona 12, Florida 12, Louisiana 17, Texas 22 and Nevada 23. The ratio of the extremes is 161 to 12, about thirteen-fold, supporting section 5.5's statement that heating energy use intensity in colder states can be "more than 10 times higher" than in warmer climates - the point the report uses to stress the importance of cold-climate heat pump performance. The interior, northeast and mid-atlantic states generally fall between about 40 and 105, and the southeast between about 25 and 50.

Figure 16. Stock annual average percent heating electricity input used for supplemental heating by state for HP-RTU measure scenario. Note that supplemental heating occurs because of insufficient heating capacity of the heat pump, which can be further exacerbated from defrost operation.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86585.yaml
     source: 86585_images/image_000021_3fe0119d7873ce885ae73e870cd9aa60f1977c1c8c123f96fb3d12f1ec16a6d1.png
     method: vision-description
     described: 2026-08-21 -->

![Choropleth map of the contiguous United States showing the stock annual average percent of heating electricity used by supplemental heating by state, ranging from 6% to 56%.](86585_images/image_000021_3fe0119d7873ce885ae73e870cd9aa60f1977c1c8c123f96fb3d12f1ec16a6d1.png)

Choropleth map of the contiguous United States, one percentage printed on each state, shaded on a light-to-dark teal-blue scale (no colour bar; the printed labels carry the values). The quantity is the stock annual average percent of total heating electricity input used by the supplemental heating system under the HP-RTU measure scenario. Values span 6% to 56%, matching section 5.5's "ranges from 6% to 56%" exactly. The highest fractions are in the cold north: North Dakota 56%, Minnesota 47%, South Dakota 43%, Montana 39%, Wyoming 37%, Iowa 37%, Maine 37%, Wisconsin 36%. The lowest are in the warm south and west: California 6%, Florida 6%, Oregon 9%, Nevada 9%, Arizona 9%, Texas 9%, Louisiana 9%. The map is close to the inverse of Figure 14 - North Dakota pairs 56% supplemental with the lowest 2.1 COP, while California pairs 6% with the highest 5.6 COP - which is the correspondence the body text notes between higher supplemental heating fractions and lower effective COPs. The report attributes the pattern to reduced heat pump capacity in cold ambient conditions, to sizing the heat pump to the design cooling load, and to defrost operation temporarily disabling heat pump heating.

## References

| [1]   | 'Decarbonizing U.S. Buildings.' [Online]. Available: https://www.c2es.org/document/decarbonizing-u-s-buildings/. [Accessed: 15-Nov-2022].                                                                                      |
|-------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| [2]   | '2018 COMMERCIAL BUILDINGS ENERGY CONSUMPTION SURVEY (CBECS).' [Online]. Available: https://www.eia.gov/consumption/commercial/. [Accessed: 14-Nov- 2022].                                                                     |
| [3]   | A. Parker et al. , 'ComStock Reference Documentation: Version 1,' Golden, CO, 2023. https://www.nrel.gov/docs/fy23osti/83819.pdf                                                                                               |
| [4]   | 'EnergyPlus TM Version 22.1.0 Documentation Engineering Reference,' 2022. https://energyplus.net/documentation                                                                                                                 |
| [5]   | 'EnergyPlus TM Version 22.1.0 Documentation Input Output Reference,' 2022. https://energyplus.net/documentation                                                                                                                |
| [6]   | TRANE, 'Understanding Single-Zone VAV Systems pp. 1-10, 2013. https://www.trane.com/content/dam/Trane/Commercial/global/products- systems/education-training/engineers-newsletters/airside-design/admapn047en_0413.pdf         |
| [7]   | Daikin, 'Installation and Maintenance Manual OM 1141-3 MicroTech ® III Unit Controller for Rebel ® Commercial Packaged Rooftop Systems,' no. October, 2014.                                                                    |
| [8]   | 'ANSI/ASHRAE. 2019. ANSI/ASHRAE Standard 62.1-2019: Ventilation for Acceptable Indoor Air Quality.'                                                                                                                            |
| [9]   | W. Wang, 'Part-Load Performance Characterization and Energy Savings Potential of the RTU Challenge Unit : Daikin Rebel,' no. September, 2013. https://www.pnnl.gov/main/publications/external/technical_reports/PNNL-22720.pdf |
| [11]  | Frederick Cogswell and D. A. Mahmoud, 'High-Performance Air-Source Cold Climate Heat Pump ( CCHP ),' no. October, 2020. https://apps.dtic.mil/sti/trecms/pdf/AD1154507.pdf                                                     |
| [12]  | ASHRAE, 2015 Ashrae Handbook HVAC applications . 2015.                                                                                                                                                                         |
| [13]  | N. Resources Canada, 'AIR-SOURCE HEAT PUMP SIZING AND SELECTION GUIDE.' 2020. https://natural- resources.canada.ca/sites/nrcan/files/canmetenergy/pdf/ASHP%20Sizing%20and%20Sele ction%20Guide%20(EN).pdf                      |

- [14] 'Cambium | Energy Analysis | NREL.' [Online]. Available: https://www.nrel.gov/analysis/cambium.html. [Accessed: 02-Sep-2022].
- [15] 'Emissions &amp; Generation Resource Integrated Database (eGRID) | US EPA.' [Online]. Available: https://www.epa.gov/egrid. [Accessed: 02-Sep-2022].
- [16] E. Present, Pieter Gagnon, Eric J.H. Wilson, Noel Merket, Philip R. White, and Scott Horowitz, 'Choosing the Best Carbon Factor for the Job: Exploring Available Carbon Emissions Factors and the Impact of Factor Selection,' 2022. https://www.osti.gov/biblio/1891472
- [17] G. Vijayakumar et al. , 'ANSI/RESNET/ICC 301-2022 - Standard for the Calculation and Labeling of the Energy Performance of Dwelling and Sleeping Units using an Energy Rating Index,' Oceanside, CA, 2022.
- [18] 'Commercial Buildings Energy Consumption Survey (CBECS),' 2012. https://www.eia.gov/consumption/commercial/data/2012/

## Appendix A.

Figure A-1. Site annual natural gas consumption of the ComStock baseline and the measure scenario by census division

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86585.yaml
     source: 86585_images/image_000022_8f6864632f25dfb1081921585cdbde47a4b68d32017d229eea59ac0c4f0d68b2.png
     method: vision-description
     described: 2026-08-21 -->

![Grouped bar chart of site annual natural gas consumption by census division for the ComStock baseline versus the HP-RTU measure scenario.](86585_images/image_000022_8f6864632f25dfb1081921585cdbde47a4b68d32017d229eea59ac0c4f0d68b2.png)

Appendix grouped vertical bar chart. The y-axis is "Natural Gas Total Energy Consumption (TBtu)" from 0 to 250; the x-axis is "Census Division Name" with nine divisions; the legend "Upgrade Name" distinguishes a dark blue Baseline bar from a light blue HP-RTU bar in each group. Bars are not labelled, so the following are pixel reads against the tick scale and are approximate to within a couple of TBtu. New England 54 to 46; Middle Atlantic 166 to 147; East North Central 245 to 175; West North Central 90 to 67; South Atlantic 169 to 154; East South Central 46 to 39; West South Central 100 to 90; Mountain 70 to 61; Pacific 175 to 150. East North Central is both the largest gas consumer and the largest absolute saver, dropping about 70 TBtu; the Pacific and Middle Atlantic divisions each drop roughly 20-25 TBtu. Summed across divisions the chart gives about 1,116 TBtu of baseline gas falling to about 929 TBtu, a reduction of roughly 187 TBtu, which corroborates the 190 TBtu of stock gas heating savings reported in section 5.2. Figure A-2 shows the same totals by building type.

Figure A-2. Site annual natural gas consumption of the ComStock baseline and the measure scenario by building type

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86585.yaml
     source: 86585_images/image_000023_9b453d0bb2a5bad107be7c0de368d7aced5064ec31914dbc404e24b9f18a2b70.png
     method: vision-description
     described: 2026-08-21 -->

![Grouped bar chart of site annual natural gas consumption by ComStock building type for the ComStock baseline versus the HP-RTU measure scenario.](86585_images/image_000023_9b453d0bb2a5bad107be7c0de368d7aced5064ec31914dbc404e24b9f18a2b70.png)

Appendix grouped vertical bar chart. The y-axis is "Natural Gas Total Energy Consumption (TBtu)" from 0 to 300; the x-axis is "Comstock Building Type" with fourteen types; the legend "Upgrade Name" distinguishes a dark blue Baseline bar from a light blue HP-RTU bar. Bars are unlabelled, so the following are approximate pixel reads. FullServiceRestaurant 289 to 257; QuickServiceRestaurant 76 to 70; RetailStripmall 240 to 199; RetailStandalone 42 to 10; SmallOffice 27 to 8; MediumOffice 31 to 27; LargeOffice 40 to 38; PrimarySchool 132 to 113; SecondarySchool 53 to 46; Outpatient 18 to 12; Hospital 59 to 59; SmallHotel 9 to 8; LargeHotel 53 to 55; Warehouse 38 to 18. Restaurants and stripmall retail dominate the baseline gas total, but restaurants save proportionally little because much of their gas is kitchen equipment the measure does not touch, whereas RetailStandalone, SmallOffice and Warehouse lose most of their gas use. Hospital, SmallHotel and LargeHotel are essentially unchanged, consistent with their HVAC systems not being applicable RTUs. The chart totals about 1,107 TBtu falling to about 921 TBtu, a reduction near 186 TBtu, which agrees with Figure A-1 and with section 5.2's 190 TBtu.

Figure A-3. Site annual electricity consumption of the ComStock baseline and the measure scenario by building type

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86585.yaml
     source: 86585_images/image_000024_7ba99c1001758ff7d1b38b5e25fa0a0b3618da8bbe774713927955ba588f0d69.png
     method: vision-description
     described: 2026-08-21 -->

![Grouped bar chart of site annual electricity consumption by ComStock building type for the ComStock baseline versus the HP-RTU measure scenario.](86585_images/image_000024_7ba99c1001758ff7d1b38b5e25fa0a0b3618da8bbe774713927955ba588f0d69.png)

Appendix grouped vertical bar chart. The y-axis is "Electricity Total Energy Consumption (TBtu)" from 0 to 500; the x-axis is "Comstock Building Type" with fourteen types; the legend "Upgrade Name" distinguishes a dark blue Baseline bar from a light blue HP-RTU bar. Bars are unlabelled, so the following are approximate pixel reads. FullServiceRestaurant 281 to 262; QuickServiceRestaurant 77 to 71; RetailStripmall 478 to 429; RetailStandalone 259 to 225; SmallOffice 188 to 164; MediumOffice 210 to 188; LargeOffice 262 to 259; PrimarySchool 315 to 287; SecondarySchool 142 to 133; Outpatient 120 to 108; Hospital 188 to 182; SmallHotel 34 to 34; LargeHotel 145 to 145; Warehouse 299 to 269. RetailStripmall is the largest electricity consumer and the largest absolute saver at roughly 49 TBtu. Unlike the gas chart, every building type either saves electricity or is unchanged - no type shows a net electricity increase at this aggregation. The chart totals about 3,000 TBtu falling to about 2,756 TBtu, a reduction near 244 TBtu, which corroborates the sum of the electricity end-use changes in Figure 10 (about 247 TBtu net) and agrees with Figure A-4.

Figure A-4. Site annual electricity consumption of the ComStock baseline and the measure scenario by census division

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86585.yaml
     source: 86585_images/image_000025_ddf669b50bb31ccda08670672af463b96e7685a401e577e792c9d06b1cd5d611.png
     method: vision-description
     described: 2026-08-21 -->

![Grouped bar chart of site annual electricity consumption by census division for the ComStock baseline versus the HP-RTU measure scenario.](86585_images/image_000025_ddf669b50bb31ccda08670672af463b96e7685a401e577e792c9d06b1cd5d611.png)

Appendix grouped vertical bar chart. The y-axis is "Electricity Total Energy Consumption (TBtu)" from 0 to 600; the x-axis is "Census Division Name" with nine divisions; the legend "Upgrade Name" distinguishes a dark blue Baseline bar from a light blue HP-RTU bar. Bars are unlabelled, so the following are approximate pixel reads. New England 127 to 118; Middle Atlantic 380 to 359; East North Central 401 to 393; West North Central 186 to 182; South Atlantic 655 to 600; East South Central 161 to 144; West South Central 427 to 385; Mountain 194 to 178; Pacific 469 to 401. The South Atlantic division is the largest electricity consumer, and the Pacific and South Atlantic divisions show the largest absolute savings, roughly 68 and 55 TBtu. East North Central and West North Central show very small electricity savings, consistent with the body text: those cold divisions have the most gas-to-electric heating conversion, whose added electric heating offsets the cooling and fan savings. The chart totals about 3,000 TBtu falling to about 2,759 TBtu, a reduction near 241 TBtu, matching Figure A-3's independent total.
