<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/86602.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/86602.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/86602.pdf | corpus_version: f6dcd301 -->
# Wall and Roof Insulation, New Windows, LED Lighting, HP-RTU and ASHP-Boiler

<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->
<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->
![Image](86602_images/image_000002_a873f3f8bec8ff2636a2d0341dfa1684a6bf03e9f7f7686a0f786820e0adab65.png)

![Image](86602_images/image_000003_9fefad90d221bc7e8e23350025b390796fd9abe5e4bd5809f0c4f43689c0717e.png)

## End-Use Savings Shapes Upgrade Package Documentation: Wall and Roof Insulation, New Windows, LED Lighting, HP-RTU and ASHP-Boiler

Amy Van Sant

National Renewable Energy Laboratory

NREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated by the Alliance for Sustainable Energy, LLC

This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.

Technical Report NREL/TP-5500-86602 September 2024

![Image](86602_images/image_000004_44bf1b2f4edcc1c1232b7675d7de444294040908b1a7f695150e8074d8336580.png)

## End-Use Savings Shapes Upgrade Package Documentation: Wall and Roof Insulation, New Windows, LED Lighting, HP-RTU and ASHP-Boiler

## Amy Van Sant

National Renewable Energy Laboratory

## Suggested Citation

Van Sant, Amy. 2024. End-Use Savings Shapes Upgrade Package Documentation: Wall and Roof Insulation, New Windows, LED Lighting, HP-RTU and ASHP-Boiler . Golden, CO: National Renewable Energy Laboratory. NREL/CP-5500-86602. http://www.nrel.gov/docs/fy24osti/86602.pdf.

NREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated by the Alliance for Sustainable Energy, LLC

This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.

Technical Report NREL/TP-5500-86602 September 2024

National Renewable Energy Laboratory 15013 Denver West Parkway Golden, CO 80401 303-275-3000 · www.nrel.gov

## NOTICE

This  work  was  authored  by  the  National  Renewable  Energy  Laboratory,  operated  by  Alliance  for  Sustainable Energy,  LLC,  for  the  U.S.  Department  of  Energy  (DOE)  under  Contract  No.  DE-AC36-08GO28308.  Funding provided  by  the  U.S.  Department  of  Energy  Office  of  Energy  Efficiency  and  Renewable  Energy  Building Technologies Office. The views expressed herein do not necessarily represent the views of the DOE or the U.S. Government.

This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.

U.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.

Cover Photos by Dennis Schroeder: (clockwise, left to right) NREL 51934, NREL 45897, NREL 42160, NREL 45891, NREL 48097, NREL 46526.

NREL prints on paper that contains recycled content.

## List of Acronyms

AEDG

Advanced Energy Design Guide

ASHP

air source heat pump

CBECS

Commercial Buildings Energy Consumption Survey

COP

coefficient of performance

DEER

Database of Energy Efficiency Resources

DOAS

dedicated outdoor air system

DX

direct expansion

EFLH

equivalent full load hours

EIR

energy input ratio

EUI

energy use intensity

HID

high intensity discharge

HP

heat pump

HP-RTU

heat pump rooftop unit

HVAC

heating, ventilating, and air conditioning

IEAD

insulation entirely above deck

IP

Imperial Units

kW

kilowatt

LED

light-emitting diode

LPD

lighting power density

LRMER High RE

Long-Run Marginal Emissions Rate High Renewable Energy

MMT

million metric tons

PSZ-AC

packaged single-zone air conditioner

PVAV

packaged variable air volume

RTU

rooftop unit

SHGC

solar heat gain coefficient

TBtu

trillion British thermal units

VAV

variable air volume

VLT

visible light transmission

XPS

extruded polystyrene

## Executive Summary

Building on the successfully completed effort to calibrate and validate the U.S. Department of Energy's ResStock™ and ComStock™ models over the past 3 years, the objective of this work is to produce national data sets that empower analysts working for federal, state, utility, city, and manufacturer stakeholders to answer a broad range of analysis questions.

The goal of this work is to develop energy efficiency, electrification, and demand flexibility enduse load shapes (electricity, gas, propane, or fuel oil) that cover a majority of the high-impact, market-ready (or nearly market-ready) upgrade measures, or upgrades. 'Measures' refers to energy efficiency variables that can be applied to buildings during modeling.

An end-use savings shape is the difference in energy consumption between a baseline building and a building with an energy efficiency, electrification, or demand flexibility upgrade applied. It results in a time-series profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step.

ComStock is a highly granular, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual subhourly energy consumption of the commercial building stock across the United States. The baseline model intends to represent the U.S. commercial building stock as it existed in 2018. The methodology and results of the baseline model are discussed in the final technical report of the End-Use Load Profiles project.

An upgrade package applies one or more End-Use Savings Shapes upgrades to a single building model simulation. Since ComStock is a bottom-up physics-based model, an upgrade package will go beyond aggregating or summing the individual upgrade results and produce novel results by simulating interactions between the upgrades. For example, pairing an envelope upgrade with an electrification upgrade would likely result in higher savings results than the sum of these upgrades individually, and the size of the heating, ventilating, and air conditioning (HVAC) equipment may be reduced if the envelope upgrade reduces the loads significantly.

This documentation focuses on an upgrade package of six End-Use Savings Shapes upgradesWindow Replacement, Exterior Wall Insulation, Roof Insulation, Light Emitting Diode (LED) Lighting, Heat Pump Rooftop Unit (HP-RTU), and Air-Source Heat Pump (ASHP) Boiler, which we will refer to collectively as the 'High Efficiency Envelope, Interior Lighting, and Heat Pump' package. Depending on applicability criteria, this package will upgrade window, wall, and roof thermal properties to align with those specified in ASHRAE's Advanced Energy Design Guide (AEDG), respective of the model's particular climate zone, replace interior lighting with LEDs, and replace RTUs or boiler systems with HPs. It is important to note that HP-RTUs are applied to buildings with gas or electric RTUs, while the HP Boiler measure is applied to buildings with existing boilers systems. They are not applied together in this study. This package is a combination of two other End-Use Savings Shapes upgrade packages: Wall and Roof Insulation and New Windows, and LED Lighting, HP-RTU and ASHP-Boiler. This documentation will cover the same ComStock baseline and measure approach information as in the documentation of those packages. However, package results will be unique as they include interactions between the individual measures. More details on the individual upgrades can be found on the ComStock Measures Documentation page.

The Window Replacement, Exterior Wall Insulation, Roof Insulation, LED Lighting, HP-RTU, and HP Boiler measures were applicable to 99%, 98%, 99%, 65%, 36%, and 33% of stock floor area, respectively, resulting in the Wall and Roof Insulation, New Windows, LED Lighting, HPRTU and ASHP-Boiler package being applicable to 100% of the total stock floor area. This package demonstrates 25.0% total site energy savings (1,159 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock (Figure 3). The savings are primarily attributed to electrification of gas-furnace and boiler systems, LED installation, and natural gas heating and electricity cooling due to wall and roof insulation improvements and reduced heat gain through windows:

- 96.3% stock heating gas savings (795.6 TBtu)
- -88.4% stock heating electricity savings (-174.7 TBtu)
- 36.5% stock interior lighting electricity savings (164.9 TBtu)
- 25.2% stock fan electricity savings (148.5 TBtu)
- 24.9% stock cooling electricity savings (180.4 TBtu).

The HP-RTU measure demonstrates between 10 and 33 million metric tons (MMT CO2e) of greenhouse gas emissions avoided for the three grid electricity scenarios presented, as well as 53 MMT of greenhouse gas emissions avoided for on-site natural gas consumption.

## Acknowledgments

The authors would like to acknowledge the authors of the original measures in the High Efficiency Envelope, Interior Lighting and Heat Pump package, Lauren Adams, Chris CaraDonna, Amy LeBar, Ryan Meyer, Andrew Parker, and Korbaga Woldekidan. Thank you also to the reviewers of this package, Eric Ringold and Shanti Pless.

## Table of Contents

| Executive Summary ...................................................................................................................................                                                                                                                                       | Executive Summary ...................................................................................................................................                                                                                                                                       | Executive Summary ...................................................................................................................................                                                                                                                                       | iv                                                                                                                                           |
|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------|
| High Efficiency Envelope, Interior Lighting and Heat Pump Package ..................................................                                                                                                                                                                        | High Efficiency Envelope, Interior Lighting and Heat Pump Package ..................................................                                                                                                                                                                        | High Efficiency Envelope, Interior Lighting and Heat Pump Package ..................................................                                                                                                                                                                        | 1                                                                                                                                            |
| Accessing Results ...................................................................................................................................                                                                                                                                       | Accessing Results ...................................................................................................................................                                                                                                                                       | Accessing Results ...................................................................................................................................                                                                                                                                       | 1                                                                                                                                            |
| Upgrade Package Summary ................................................................................................................... 1 Technology Summary .......................................................................................................................... | Upgrade Package Summary ................................................................................................................... 1 Technology Summary .......................................................................................................................... | Upgrade Package Summary ................................................................................................................... 1 Technology Summary .......................................................................................................................... | 1 2                                                                                                                                          |
| 2 ComStock Baseline Approach ............................................................................................................                                                                                                                                                   | 2 ComStock Baseline Approach ............................................................................................................                                                                                                                                                   | 2 ComStock Baseline Approach ............................................................................................................                                                                                                                                                   | 3                                                                                                                                            |
| 2.1                                                                                                                                                                                                                                                                                         | Windows                                                                                                                                                                                                                                                                                     | Windows                                                                                                                                                                                                                                                                                     |                                                                                                                                              |
|                                                                                                                                                                                                                                                                                             |                                                                                                                                                                                                                                                                                             | .......................................................................................................................................                                                                                                                                                     | 3                                                                                                                                            |
| 2.2                                                                                                                                                                                                                                                                                         |                                                                                                                                                                                                                                                                                             | Walls                                                                                                                                                                                                                                                                                       | .......................................................................................................................................... 3 |
| 2.3                                                                                                                                                                                                                                                                                         |                                                                                                                                                                                                                                                                                             | Roofs ..........................................................................................................................................                                                                                                                                            | 4                                                                                                                                            |
| 2.4                                                                                                                                                                                                                                                                                         |                                                                                                                                                                                                                                                                                             | Interior Lighting ............................................................................................................................                                                                                                                                              | 5                                                                                                                                            |
| 2.5                                                                                                                                                                                                                                                                                         |                                                                                                                                                                                                                                                                                             | Rooftop Units ................................................................................................................................                                                                                                                                              | 6                                                                                                                                            |
| 2.6                                                                                                                                                                                                                                                                                         | Boilers ..........................................................................................................................................                                                                                                                                          | Boilers ..........................................................................................................................................                                                                                                                                          | 7                                                                                                                                            |
| 3 Modeling Approach ..............................................................................................................................                                                                                                                                          | 3 Modeling Approach ..............................................................................................................................                                                                                                                                          | 3 Modeling Approach ..............................................................................................................................                                                                                                                                          | 9                                                                                                                                            |
| 3.1                                                                                                                                                                                                                                                                                         | Window Replacement ...................................................................................................................                                                                                                                                                      | Window Replacement ...................................................................................................................                                                                                                                                                      | 9                                                                                                                                            |
|                                                                                                                                                                                                                                                                                             | 3.1.1                                                                                                                                                                                                                                                                                       | Applicability .....................................................................................................................                                                                                                                                                         | 9                                                                                                                                            |
| 3.2                                                                                                                                                                                                                                                                                         | Exterior Wall Insulation ................................................................................................................                                                                                                                                                   | Exterior Wall Insulation ................................................................................................................                                                                                                                                                   | 9                                                                                                                                            |
|                                                                                                                                                                                                                                                                                             | 3.2.1 Applicability                                                                                                                                                                                                                                                                         | ...................................................................................................................                                                                                                                                                                         | 10                                                                                                                                           |
| 3.3                                                                                                                                                                                                                                                                                         | Roof                                                                                                                                                                                                                                                                                        | Insulation ............................................................................................................................ 10                                                                                                                                                  |                                                                                                                                              |
|                                                                                                                                                                                                                                                                                             | 3.3.1                                                                                                                                                                                                                                                                                       | Applicability ................................................................................................................... 10                                                                                                                                                        |                                                                                                                                              |
| 3.4 3.4.1                                                                                                                                                                                                                                                                                   | Interior Applicability                                                                                                                                                                                                                                                                      | Lighting .......................................................................................................................... 10                                                                                                                                                      | ................................................................................................................... 11                       |
| 3.5                                                                                                                                                                                                                                                                                         | Heat Pump Rooftop Unit .............................................................................................................                                                                                                                                                        | Heat Pump Rooftop Unit .............................................................................................................                                                                                                                                                        | 11                                                                                                                                           |
|                                                                                                                                                                                                                                                                                             |                                                                                                                                                                                                                                                                                             |                                                                                                                                                                                                                                                                                             | 11                                                                                                                                           |
|                                                                                                                                                                                                                                                                                             | 3.5.1                                                                                                                                                                                                                                                                                       | Applicability ................................................................................................................... Air-Source Heat Pump Boiler .....................................................................................................                         |                                                                                                                                              |
| 3.6                                                                                                                                                                                                                                                                                         |                                                                                                                                                                                                                                                                                             |                                                                                                                                                                                                                                                                                             | 12                                                                                                                                           |
| 3.7                                                                                                                                                                                                                                                                                         | Greenhouse Gas Emissions .........................................................................................................                                                                                                                                                          | Greenhouse Gas Emissions .........................................................................................................                                                                                                                                                          | 13                                                                                                                                           |
| 3.8                                                                                                                                                                                                                                                                                         | 3.8.1                                                                                                                                                                                                                                                                                       | Limitations and Concerns ............................................................................................................ Window Replacement ....................................................................................................                               | 14 14                                                                                                                                        |
|                                                                                                                                                                                                                                                                                             | 3.8.2                                                                                                                                                                                                                                                                                       | Heat Pump Rooftop Unit ................................................................................................                                                                                                                                                                     | 14                                                                                                                                           |
|                                                                                                                                                                                                                                                                                             | 3.8.3                                                                                                                                                                                                                                                                                       | Air-Source Heat Pump Boiler ........................................................................................                                                                                                                                                                        | 14                                                                                                                                           |
| Output Variables .................................................................................................................................                                                                                                                                          | Output Variables .................................................................................................................................                                                                                                                                          | Output Variables .................................................................................................................................                                                                                                                                          | 15                                                                                                                                           |
| 4 5 Results                                                                                                                                                                                                                                                                                 | .................................................................................................................................................                                                                                                                                           | .................................................................................................................................................                                                                                                                                           | 19                                                                                                                                           |
| 5.1                                                                                                                                                                                                                                                                                         | Realized Applicability .................................................................................................................                                                                                                                                                    | Realized Applicability .................................................................................................................                                                                                                                                                    | 19                                                                                                                                           |
|                                                                                                                                                                                                                                                                                             | Stock Energy Impacts ..................................................................................................................                                                                                                                                                     | Stock Energy Impacts ..................................................................................................................                                                                                                                                                     | 20                                                                                                                                           |
| 5.2 5.3 Stock                                                                                                                                                                                                                                                                               | Greenhouse Gas                                                                                                                                                                                                                                                                              | Emissions Impact                                                                                                                                                                                                                                                                            | ................................................................................... 21                                                       |
| 5.4                                                                                                                                                                                                                                                                                         | Site Energy Savings Distributions ...............................................................................................                                                                                                                                                           | Site Energy Savings Distributions ...............................................................................................                                                                                                                                                           | 22                                                                                                                                           |
|                                                                                                                                                                                                                                                                                             | 5.4.1                                                                                                                                                                                                                                                                                       | 5.4.1                                                                                                                                                                                                                                                                                       | 22                                                                                                                                           |
|                                                                                                                                                                                                                                                                                             | Other Fuel and Natural Gas Heating ..............................................................................                                                                                                                                                                           | Other Fuel and Natural Gas Heating ..............................................................................                                                                                                                                                                           |                                                                                                                                              |
|                                                                                                                                                                                                                                                                                             | 5.4.2                                                                                                                                                                                                                                                                                       | Pump Electricity                                                                                                                                                                                                                                                                            | 24                                                                                                                                           |
|                                                                                                                                                                                                                                                                                             | 5.4.3 Heating                                                                                                                                                                                                                                                                               | .............................................................................................................                                                                                                                                                                               | Electricity.......................................................................................................... 24                     |
| 5.4.4                                                                                                                                                                                                                                                                                       | Heat Recovery 5.4.5                                                                                                                                                                                                                                                                         |                                                                                                                                                                                                                                                                                             | ................................................................................................................ 24 25                       |
|                                                                                                                                                                                                                                                                                             | Cooling Electricity .........................................................................................................                                                                                                                                                               | Cooling Electricity .........................................................................................................                                                                                                                                                               | 25                                                                                                                                           |
| 5.5                                                                                                                                                                                                                                                                                         | 5.4.6 Interior Lighting Electricity ........................................................................................... Climate Zone Impacts .................................................................................................................                      | 5.4.6 Interior Lighting Electricity ........................................................................................... Climate Zone Impacts .................................................................................................................                      | 27                                                                                                                                           |
| 5.6 Peak Impacts ...............................................................................................................................                                                                                                                                            | 5.6 Peak Impacts ...............................................................................................................................                                                                                                                                            | 5.6 Peak Impacts ...............................................................................................................................                                                                                                                                            | 28                                                                                                                                           |

## List of Figures

| Figure 1. ComStock baseline in-force energy code followed as a percentage of applicable floor area. Applicable floor area includes ComStock buildings with 'PSZ-AC with gas coil' and                                                                                                                                                                                                    | 'PSZ- 7                                                                                              |
|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------|
| AC with electric coil' HVAC system types. ............................................................................ 2. Applicability for the High Efficiency Envelope, Interior Lighting and Heat Pump package                                                                                                                                                                        | and                                                                                                  |
| Figure by individual measure ............................................................................................................                                                                                                                                                                                                                                                | 19                                                                                                   |
| Figure 3. Comparison of annual site energy consumption between the ComStock baseline and the High                                                                                                                                                                                                                                                                                        |                                                                                                      |
| Efficiency Envelope, Interior Lighting and Heat Pump scenario. Energy consumption is categorized both by fuel type and end use. ............................................................................                                                                                                                                                                             | 20                                                                                                   |
| Figure 4. Average site percent savings* by measure applicability .............................................................                                                                                                                                                                                                                                                           | 21                                                                                                   |
| Figure 5. Greenhouse gas emissions comparison of the ComStock baseline and the High Efficiency Envelope, Interior Lighting and Heat Pump scenario ............................................................                                                                                                                                                                           | 22                                                                                                   |
| Figure 6. Percent site energy savings distribution for ComStock models with the High Efficiency Envelope, Interior Lighting and Heat Pump package applied by end use and fuel type ........                                                                                                                                                                                              | 23                                                                                                   |
| Figure 7. Site EUI savings distribution for ComStock models with the High Efficiency Envelope, Interior ......................................                                                                                                                                                                                                                                           | 24                                                                                                   |
| Lighting and Heat Pump package applied by end use and fuel type                                                                                                                                                                                                                                                                                                                          |                                                                                                      |
| Figure 9. Percent site energy savings distribution for ComStock models with the High Efficiency Envelope, Interior Lighting and Heat Pump package applied by fuel type ...........................                                                                                                                                                                                       | 27                                                                                                   |
| Figure 10. Site EUI savings distribution for ComStock models with the High Efficiency Interior Lighting and Heat Pump package applied by climate zone ......................................                                                                                                                                                                                             | 28                                                                                                   |
| Envelope,                                                                                                                                                                                                                                                                                                                                                                                |                                                                                                      |
| Figure 11. Maximum daily peak timing by season between the baseline and High Efficiency Envelope, Interior Lighting and Heat Pump scenario                                                                                                                                                                                                                                               | ............................................................................. 29                     |
| Figure A-1. Site annual natural gas consumption of the ComStock baseline and the package scenario by census division .......................................................................................................................                                                                                                                                             |                                                                                                      |
| Figure A-2. Site annual natural gas consumption of the ComStock baseline and the package scenario                                                                                                                                                                                                                                                                                        | 31 by                                                                                                |
| building type .......................................................................................................................... Figure A-3. Site annual electricity consumption of the ComStock baseline and the package scenario                                                                                                                                               | 31 by                                                                                                |
| census division ....................................................................................................................... 32 Figure A-4. Site annual electricity consumption of the ComStock baseline and the package scenario by building type .......................................................................................................................... |                                                                                                      |
|                                                                                                                                                                                                                                                                                                                                                                                          | 32                                                                                                   |
| List of Tables Table 1. ComStock Baseline Window Properties                                                                                                                                                                                                                                                                                                                              | ......................................................................................... 3          |
| Table 2. Wall Assembly Thermal Performance (Outside California) ...........................................................                                                                                                                                                                                                                                                              | 4                                                                                                    |
| Table 3. Roof Construction Types ................................................................................................................                                                                                                                                                                                                                                        | 4                                                                                                    |
| Table 4. Lighting Generations and Associated Technologies for Each Category ........................................                                                                                                                                                                                                                                                                     | 5                                                                                                    |
| Table 5. Average Building-Level Lighting Power Densities (W/ft 2 ) by Lighting Generation and Building                                                                                                                                                                                                                                                                                   |                                                                                                      |
| Type .........................................................................................................................................                                                                                                                                                                                                                                           | 6                                                                                                    |
| Table 6. Boiler Efficiency and Performance Curve Assignment .................................................................. Table 7 . AEDG Target Properties for Window Replacements [4] ...............................................................                                                                                                                              | 8                                                                                                    |
| 8. AEDG Overall Wall Assembly Performance Characteristics by Climate Zone [4]                                                                                                                                                                                                                                                                                                            | 9                                                                                                    |
| Table .....................                                                                                                                                                                                                                                                                                                                                                              | 10                                                                                                   |
| Table 10. Upgrade Measure Input Summary Table 11. On-Site Fossil Fuel Emissions Factors .......................................................................................                                                                                                                                                                                                          | .............................................................................................. 12 13 |
| ...................................................                                                                                                                                                                                                                                                                                                                                      |                                                                                                      |
| Table 12. Output Variables Calculated From the Upgrade Applications                                                                                                                                                                                                                                                                                                                      | 15                                                                                                   |

## High Efficiency Envelope, Interior Lighting and Heat Pump Package

## Accessing Results

This documentation covers the High Efficiency Envelope, Interior Lighting and Heat Pump upgrade package methodology and briefly discusses key results. Results can be accessed via the ComStock™ Published Datasets page.

## Upgrade Package Summary

| Package Title      | High Efficiency Envelope, Interior Lighting and Heat Pump                                                                                                                                                                                                                                                                   |
|--------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Package Definition | This package upgrades windows, walls, and roofs; replaces interior lighting with LEDs; and replaces RTUs and boilers with HPs in applicable models. It is a combination of six upgrades released in 2023 Release 1: Window Replacement, Exterior Wall Insulation, Roof Insulation, LED Lighting, HP-RTU, and ASHP Boiler.   |
| Applicability      | This package is applicable to 100% of the stock floor area. For a package to be applicable, the model must meet the applicability criteria of one or more of the measures.                                                                                                                                                  |
|                    | Window Replacement: All windows with assembly U-values greater than those proposed in the Zero-Energy Small/Medium Office Advanced Energy Design Guide (AEDG), and all windows with solar heat gain coefficients (SHGCs) greater than those proposed in the AEDG. This upgrade is applicable to 99% of ComStock floor area. |
|                    | Exterior Wall Insulation: Models with mass, steel-framed, or wood-framed walls. This upgrade is applicable to 98% of ComStock floor area.                                                                                                                                                                                   |
|                    | Roof Insulation: Models with roof insulation R-values that are below those specified in the AEDG for the respective climate zone. This upgrade is applicable to over 99% of ComStock floor area.                                                                                                                            |
|                    | LED Lighting: Models without LED lighting installed. This upgrade is applicable to 65% of ComStock floor area.                                                                                                                                                                                                              |
|                    | HP-RTU: Models that contain gas-fired or electric resistance RTUs. This upgrade is applicable to 36% of ComStock floor area.                                                                                                                                                                                                |
|                    | ASHP Boiler: Models with a natural gas boiler for space heating. This upgrade is applicable to 33% of ComStock floor area.                                                                                                                                                                                                  |
| Not Applicable     | Window Replacement: Windows that already exceed the properties proposed in the AEDG for each climate zone.                                                                                                                                                                                                                  |
|                    | Exterior Wall Insulation: Models with metal walls, those whose existing wall insulation already meets or exceeds AEDG recommendations, and when the required additional exterior insulation thickness is less than 0.5 in.                                                                                                  |
|                    | Roof Insulation: Models with roof insulation R-values that already meet or exceed the R-values specified in the AEDG.                                                                                                                                                                                                       |
|                    | LED Lighting: Models with LED lighting already installed. HP-RTU: Models that do not contain gas-fired or electric resistance RTUs. Not                                                                                                                                                                                     |
|                    | applicable to kitchen spaces. ASHP Boiler: Models not using natural gas boiler for space heating such as those with                                                                                                                                                                                                         |
|                    | 2023 Release 2: 2023/comstock_amy2018_release_2/                                                                                                                                                                                                                                                                            |
| Release            |                                                                                                                                                                                                                                                                                                                             |

## 1  Technology Summary

The building envelope refers to the physical barrier between the external environment and the conditioned spaces of a building. It includes a building's windows, walls, roofs, doors, insulation, exterior cladding systems, and air, vapor, and moisture barriers. Envelope technologies affect the energy consumption of several different end uses in a building, such as interior lighting, ventilation, heating, and cooling. According to Better Buildings, these technologies are responsible for 30% of primary energy consumed in residential and commercial buildings [1]. Improving the performance of the building envelope can therefore have a substantial impact on whole-building energy consumption.

Additionally, many technologies are used to provide space heating in commercial building HVAC systems. Packaged RTUs are currently used to heat 37% of commercial buildings in the United States (representing 50% of the total commercial floor space) [2]. Heat pumps currently provide space heating for only approximately 11% of commercial buildings (representing 15% of the total floor area) [2]. Heat pumps offer a high-performance electric option for commercial building space heating. Their use of electricity for heating enables pathways toward decarbonization, as they deliver space heating 2-4 times more efficiently than electric resistance options.

Natural gas used by boilers and furnaces accounts for 73% of space heating end-use energy consumption in the United States [2]. Retrofitting natural gas boilers with ASHP boilers offers a decarbonization solution for this equipment.

This upgrade package focuses on three elements of the building envelope: windows, walls, and roofs, and applies LEDs for interior lighting, and also heat pump technologies. The upgrade package applies the Window Replacement, Exterior Wall Insulation, Roof Insulation, LED Lighting, HP-RTU, and/or ASHP Boiler upgrades based on the applicability criteria of each individual upgrade. A model will have all, some, or none of the upgrades applied depending on how the model's characteristics align with each upgrade's applicability criteria.

For details about each of the three technologies, reference their individual upgrade documentation: Window Replacement, Exterior Wall Insulation, Roof Insulation, LED Lighting, HP-RTU, ASHP Boiler.

## 2  ComStock Baseline Approach

The following sections provide high-level summaries of the ComStock baseline approach for interior lighting, RTUs, and boilers. For more detail about how these systems are modeled in the ComStock baseline, including data sources, reference the ComStock Documentation [3].

## 2.1 Windows

The ComStock baseline uses a mix of wood-framed and aluminum-framed windows with or without a thermal break. They range from single-pane to triple-pane and can be clear/tinted or low-emissivity (low-e). The properties were informed by a variety of data sources, described in the ComStock Documentation, and shown in Table 1 [3].

Table 1. ComStock Baseline Window Properties

| Number of Panes   | Glazing Type      | Frame Material              | Low-E Coating   |   Assembly U- Factor IP (Btu/h ft 2 F) |   SHGC |   VLT* |
|-------------------|-------------------|-----------------------------|-----------------|----------------------------------------|--------|--------|
| Single            | Clear             | Aluminum                    | No              |                                  1.178 |  0.744 |  0.754 |
| Single            | Tinted/Reflective | Aluminum                    | No              |                                  1.178 |  0.579 |  0.455 |
| Single            | Clear             | Wood                        | No              |                                  0.910 |  0.683 |  0.723 |
| Single            | Tinted/Reflective | Wood                        | No              |                                  0.910 |  0.525 |  0.436 |
| Double            | Clear             | Aluminum                    | No              |                                  0.746 |  0.646 |  0.671 |
| Double            | Tinted/Reflective | Aluminum                    | No              |                                  0.749 |  0.484 |  0.411 |
| Double            | Clear             | Aluminum                    | Yes             |                                  0.559 |  0.386 |  0.591 |
| Double            | Clear             | Aluminum With Thermal Break | Yes             |                                  0.499 |  0.378 |  0.591 |
| Double            | Tinted/Reflective | Aluminum                    | Yes             |                                  0.557 |  0.274 |  0.359 |
| Double            | Tinted/Reflective | Aluminum                    | Yes             |                                  0.496 |  0.266 |  0.359 |
| Triple            | Clear             | Aluminum                    | Yes             |                                  0.300 |  0.328 |  0.527 |
| Triple            | Tinted/Reflective | Aluminum                    | Yes             |                                  0.299 |  0.224 |  0.320 |

*VLT stands for visible light transmission

## 2.2 Walls

The ComStock baseline uses a mix of mass, metal building, steel-framed, and wood-framed or other walls. The properties and distribution of the wall types were informed by a variety of data sources described in the ComStock Documentation [3]. R-value values by climate zone and wall type are shown in Table 2.

Table 2. Wall Assembly Thermal Performance (Outside California)

<!-- table recovered from measure_pdfs/86602.pdf p.13
     overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86602.yaml
     method: vision-transcription -->

**Whole Wall Assembly R-value by ASHRAE Climate Zone (ft²*F*hr/Btu)**

**Includes interior and exterior air films**

**Mass**

| Energy Code | 1A | 2A | 2B | 3A | 3B | 4A | 4B | 4C | 5A | 5B | 6A | 6B | 7 | 8 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| Pre-1980 | 4.3 | 4.3 | 4.3 | 4.4 | 4.3 | 5.6 | 5.4 | 5.7 | 6.4 | 6.2 | 6.9 | 6.9 | 7.4 | 8 |
| 1980–2004 | 1 | 2.9 | 2.4 | 3.4 | 3.4 | 8.3 | 5.3 | 10 | 10 | 7.1 | 14.1 | 12.7 | 16.4 | 21.3 |
| 90.1-2004 | 1.7 | 1.7 | 1.7 | 6.6 | 6.6 | 6.6 | 6.6 | 6.6 | 8.1 | 8.1 | 9.6 | 9.6 | 11.1 | 12.5 |
| 90.1-2007 | 1.7 | 6.6 | 6.6 | 8.1 | 8.1 | 9.6 | 9.6 | 9.6 | 11.1 | 11.1 | 12.5 | 12.5 | 14.1 | 14.1 |
| 90.1-2010 | 1.7 | 6.6 | 6.6 | 8.1 | 8.1 | 9.6 | 9.6 | 9.6 | 11.1 | 11.1 | 12.5 | 12.5 | 14.1 | 14.1 |
| 90.1-2013 | 1.7 | 6.6 | 6.6 | 8.1 | 8.1 | 9.6 | 9.6 | 9.6 | 11.1 | 11.1 | 12.5 | 12.5 | 14.1 | 20.8 |

**Metal Building**

| Energy Code | 1A | 2A | 2B | 3A | 3B | 4A | 4B | 4C | 5A | 5B | 6A | 6B | 7 | 8 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| Pre-1980 | 4.3 | 4.3 | 4.3 | 4.4 | 4.3 | 5.6 | 5.4 | 5.7 | 6.4 | 6.2 | 6.9 | 6.9 | 7.4 | 8 |
| 1980–2004 | 1 | 6.7 | 4.2 | 7.7 | 6.3 | 11.2 | 10 | 10.9 | 12.2 | 12.2 | 15.4 | 13.9 | 17.2 | 22.2 |
| 90.1-2004 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 17.5 | 17.5 |
| 90.1-2007 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 17.5 | 17.5 |
| 90.1-2010 | 10.8 | 10.8 | 10.8 | 11.9 | 11.9 | 11.9 | 11.9 | 11.9 | 14.5 | 14.5 | 14.5 | 14.5 | 17.5 | 17.5 |
| 90.1-2013 | 10.6 | 10.6 | 10.6 | 10.6 | 10.6 | 16.7 | 16.7 | 16.7 | 20 | 20 | 20 | 20 | 22.7 | 25.6 |

**Steel Framed**

| Energy Code | 1A | 2A | 2B | 3A | 3B | 4A | 4B | 4C | 5A | 5B | 6A | 6B | 7 | 8 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| Pre-1980 | 4.3 | 4.3 | 4.3 | 4.4 | 4.3 | 5.6 | 5.4 | 5.7 | 6.4 | 6.2 | 6.9 | 6.9 | 7.4 | 8 |
| 1980–2004 | 1 | 6.7 | 4.2 | 7.7 | 6.3 | 11.2 | 10 | 10.9 | 12.2 | 12.2 | 15.4 | 13.9 | 17.2 | 22.2 |
| 90.1-2004 | 8.1 | 8.1 | 8.1 | 8.1 | 8.1 | 8.1 | 8.1 | 8.1 | 11.9 | 11.9 | 11.9 | 11.9 | 15.6 | 15.6 |
| 90.1-2007 | 8.1 | 8.1 | 8.1 | 11.9 | 11.9 | 15.6 | 15.6 | 15.6 | 15.6 | 15.6 | 15.6 | 15.6 | 15.6 | 15.6 |
| 90.1-2010 | 8.1 | 8.1 | 8.1 | 11.9 | 11.9 | 15.6 | 15.6 | 15.6 | 15.6 | 15.6 | 15.6 | 15.6 | 15.6 | 15.6 |
| 90.1-2013 | 8.1 | 11.9 | 11.9 | 13 | 13 | 15.6 | 15.6 | 15.6 | 18.2 | 18.2 | 20.4 | 20.4 | 20.4 | 27 |

**Wood Framed**

| Energy Code | 1A | 2A | 2B | 3A | 3B | 4A | 4B | 4C | 5A | 5B | 6A | 6B | 7 | 8 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| Pre-1980 | 4.3 | 4.3 | 4.3 | 4.4 | 4.3 | 5.6 | 5.4 | 5.7 | 6.4 | 6.2 | 6.9 | 6.9 | 7.4 | 8 |
| 1980–2004 | 1 | 6.7 | 4.2 | 7.7 | 6.3 | 11.2 | 10 | 10.9 | 12.2 | 12.2 | 15.4 | 13.9 | 17.2 | 22.2 |
| 90.1-2004 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 19.6 |
| 90.1-2007 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 15.6 | 15.6 | 19.6 | 19.6 | 19.6 | 27.8 |
| 90.1-2010 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 15.6 | 15.6 | 19.6 | 19.6 | 19.6 | 27.8 |
| 90.1-2013 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 15.6 | 15.6 | 15.6 | 19.6 | 19.6 | 19.6 | 19.6 | 19.6 | 31.3 |

## 2.3 Roofs

Roofs in ComStock are modeled as flat roofs. For buildings outside of California, we chose a single roof construction type for each building type. As shown in Table 3, most buildings are assumed to use insulation-entirely-above-deck (IEAD) roofs, which is consistent with the assumption of flat roofs. For buildings in California, we used the construction types from the California Public Utilities Commission's Database of Energy Efficiency Resources (DEER) prototype buildings.

Table 3. Roof Construction Types

|                         | DOE Ref and 90.1   | DOE Ref and 90.1                     | DEER (CA ONLY)    | DEER (CA ONLY)                       |
|-------------------------|--------------------|--------------------------------------|-------------------|--------------------------------------|
| Building Type           | Construction Type  | Building Category for Exterior Roofs | Construction Type | Building Category for Exterior Roofs |
| Full-Service Restaurant | IEAD               | Nonresidential                       | Wood Framed       | Nonresidential                       |
| Hospital                | IEAD               | Nonresidential                       | Mass              | Nonresidential                       |
| Large Hotel             | IEAD               | Residential                          | IEAD              | Residential                          |
| Large Office            | IEAD               | Nonresidential                       | Mass              | Nonresidential                       |
| Medium Office           | IEAD               | Nonresidential                       | Mass              | Nonresidential                       |

|                          | DOE Ref and 90.1   | DOE Ref and 90.1                     | DEER (CA ONLY)    | DEER (CA ONLY)                       |
|--------------------------|--------------------|--------------------------------------|-------------------|--------------------------------------|
| Building Type            | Construction Type  | Building Category for Exterior Roofs | Construction Type | Building Category for Exterior Roofs |
| Outpatient               | IEAD               | Nonresidential                       | Mass              | Nonresidential                       |
| Primary School           | IEAD               | Nonresidential                       | Wood Framed       | Nonresidential                       |
| Quick-Service Restaurant | IEAD               | Nonresidential                       | Wood Framed       | Nonresidential                       |
| Retail                   | IEAD               | Nonresidential                       | IEAD              | Nonresidential                       |
| Secondary School         | IEAD               | Nonresidential                       | Wood Framed       | Nonresidential                       |
| Small Hotel              | IEAD               | Residential                          | Wood Framed       | Residential                          |
| Small Office             | IEAD               | Nonresidential                       | Wood Framed       | Nonresidential                       |
| Strip Mall               | IEAD               | Nonresidential                       | Wood Framed       | Nonresidential                       |
| Warehouse                | Metal*             | Semiheated*                          | Wood Framed       | Nonresidential                       |

*Except pre-1980, which assumes IEAD and nonresidential for all years

## 2.4 Interior Lighting

ComStock interior lighting is determined using a lighting generation approach, with each generation representing a collection of lighting technologies typically installed during a given time period. ComStock assumes four categories of lighting: General (overhead lighting), Task (lights focused on specific areas), Supplemental (supplemental lighting), and Wall Wash (illuminates vertical surface). The lighting technologies used in each category across the ComStock lighting generations are listed in Table 4. Generations 4-8 represent varying efficacy levels of LEDs, with Generation 4 being the first LED technology to market, and Generation 8 being the estimated technology level in 2035.

Table 4. Lighting Generations and Associated Technologies for Each Category

| Lighting Generation   | General Lighting Technology   | General Lighting (High Bay) Technology       | Task Lighting Technology   | Supplemental Lighting Technology   | Wall Wash Lighting Technology   |
|-----------------------|-------------------------------|----------------------------------------------|----------------------------|------------------------------------|---------------------------------|
| Gen 1                 | T12 Linear Fluorescent        | High Intensity Discharge (HID) Mercury Vapor | Incandescent A-Shape       | Incandescent Decorative            | Incandescent Decorative         |
| Gen 2                 | T8 Linear Fluorescent         | HID Metal Halide                             | Halogen A-Shape            | Halogen Decorative                 | Halogen Decorative              |
| Gen 3                 | T5 Linear Fluorescent         | HID Metal Halide                             | Compact Fluorescent Screw  | Compact Fluorescent Pin            | Compact Fluorescent Pin         |
| Gen 4-8               | LED Linear                    | LED High Bay Luminaire                       | LED General Purpose        | LED Decorative                     | LED Directional                 |

ComStock uses a similar approach to the ASHRAE 90.1 Lighting Subcommittee for determining the lighting power density (LPD) allowance for a given space type. Table 5 provides the average installed building-level LPDs in ComStock by building type and lighting generation.

Table 5. Average Building-Level Lighting Power Densities (W/ft 2 ) by Lighting Generation and Building Type

| building type            |   gen1 |   gen2 |   gen3 |   gen4 |   gen5 |
|--------------------------|--------|--------|--------|--------|--------|
| full_service_restaurant  |   1.51 |   0.96 |   0.45 |   0.43 |   0.39 |
| hospital                 |   1.59 |   1.07 |   0.63 |   0.58 |   0.52 |
| large_hotel              |   1.31 |   0.80 |   0.29 |   0.23 |   0.21 |
| large_office             |   1.18 |   0.80 |   0.50 |   0.53 |   0.47 |
| medium_office            |   1.18 |   0.80 |   0.50 |   0.53 |   0.47 |
| outpatient               |   1.27 |   0.85 |   0.53 |   0.52 |   0.47 |
| primary_school           |   0.73 |   0.56 |   0.48 |   0.47 |   0.42 |
| quick_service_restaurant |   1.73 |   1.11 |   0.56 |   0.52 |   0.47 |
| retail                   |   1.17 |   0.75 |   0.54 |   0.47 |   0.42 |
| secondary_school         |   0.88 |   0.58 |   0.48 |   0.45 |   0.40 |
| small_hotel              |   1.08 |   0.63 |   0.28 |   0.25 |   0.22 |
| small_office             |   1.18 |   0.79 |   0.50 |   0.52 |   0.47 |
| strip_mall               |   1.59 |   1.07 |   0.65 |   0.64 |   0.59 |
| warehouse                |   0.83 |   0.40 |   0.39 |   0.30 |   0.27 |

## 2.5 Rooftop Units

The state of the existing RTUs in ComStock is based on a combination of when the buildings were built and how the equipment has been updated over time, described in detail in the 'ComStock Documentation' report by the National Renewable Energy Laboratory [3]. Equipment performance is assumed to meet the energy code requirements in force at the time and place of installation. For this reason, most of the existing RTUs are modeled as constant air volume with single-speed compressors. This is influential to the results in this analysis because energy savings will be calculated by comparing the energy performance of the ComStock baseline models to an updated version of the ComStock models that use the proposed HP-RTUs.

The in-force energy code for the ComStock baseline is shown as a percentage of applicable floor area in Figure 1. Applicable floor area for this analysis includes ComStock buildings with 'PSZAC with gas coil' and 'PSZ-AC with electric coil' HVAC system types (where PSZ-AC stands for packaged single-zone air conditioner). Most ComStock baseline RTUs follow energy code requirements from the early 2000s. Other energy efficiency features such as demand control ventilation, energy recovery, and economizer control are only applied to baseline ComStock RTUs if required by the in-force energy code for the particular model. The ComStock workflow checks the necessary characteristics of each RTU to determine if the feature is required. Similarly, heating, cooling, and fan efficiencies are set based on the in-force code year. For models with the 'PSZ-AC with electric coil' HVAC system type, the ComStock baseline will use electric resistance coils with a coefficient of performance (COP) of 1. For models with the

'PSZ-AC with gas coil' HVAC system type, the ComStock baseline will use a gas furnace efficiency of generally around 80%.

Figure 1. ComStock baseline in-force energy code followed as a percentage of applicable floor area. Applicable floor area includes ComStock buildings with 'PSZ-AC with gas coil' and 'PSZAC with electric coil' HVAC system types.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86602.yaml
     source: 86602_images/image_000005_316aa0fda323fd01d3a71d36b1079b91a8e91cb41194ac780efb9c2fa661ffc4.png
     method: vision-description
     described: 2026-08-21 -->

![Bar chart of percent of stock floor area served by applicable RTUs, by baseline in-force energy code](86602_images/image_000005_316aa0fda323fd01d3a71d36b1079b91a8e91cb41194ac780efb9c2fa661ffc4.png)

Figure 1: horizontal bar chart of the percent of stock floor area served by applicable RTUs, one row per baseline in-force energy code from ComStock DOE Ref Pre-1980 through DEER 2017, x-axis 0 to 50% with printed labels. DOE Ref 1980-2004 dominates at 46.50%, followed by 90.1-2007 at 19.52% and 90.1-2004 at 9.10%; every DEER row is 2.93% or less. Applicability covers PSZ-AC gas- and electric-coil systems only.

## 2.6 Boilers

The current version of boilers in ComStock are gas-fired, noncondensing boilers. The efficiencies of the boilers are assigned based on the U.S. Department of Energy's reference buildings templates and capacities; Table 6 summarizes the values [3]. As indicated in Table 6, three different performance curves were used to adjust the efficiency of the boiler based on part load ratio. All ComStock boilers have a heating set point of 180°F with a capacity to modulate flow.

Table 6. Boiler Efficiency and Performance Curve Assignment

<!-- table recovered from measure_pdfs/86602.pdf p.17
     overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86602.yaml
     method: vision-transcription -->

**Pre-1980**

| Template | Minimum Capacity (Btu/hr) | Maximum Capacity (Btu/hr) | Minimum Annual Fuel Utilization Efficiency (AFUE) | Minimum Thermal Efficiency (%) | Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR) | Notes |
|---|---|---|---|---|---|---|---|
| Pre-1980 | - | 299,999 |  | 0.73 |  | Boiler Constant Efficiency Curve | From DOE Reference Buildings |
| Pre-1980 | 300,000 | no max |  | 0.74 |  | Boiler Constant Efficiency Curve | From DOE Reference Buildings |
| Pre-1980 | 250,000,000 | 249,999,999 |  | 0.76 |  | Boiler Constant Efficiency Curve | From DOE Reference Buildings |

**1980-2004**

| Template | Minimum Capacity (Btu/hr) | Maximum Capacity (Btu/hr) | Minimum Annual Fuel Utilization Efficiency (AFUE) | Minimum Thermal Efficiency (%) | Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR) | Notes |
|---|---|---|---|---|---|---|---|
| 1980-2004 | - | 299,999 | 0.8 |  |  | Boiler Constant Efficiency Curve | From 90.1-1989 |
| 1980-2004 | 300,000 | 249,999,999 |  |  | 0.8 | Boiler Constant Efficiency Curve | From 90.1-1989 |

**90.1-2004**

| Template | Minimum Capacity (Btu/hr) | Maximum Capacity (Btu/hr) | Minimum Annual Fuel Utilization Efficiency (AFUE) | Minimum Thermal Efficiency (%) | Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR) | Notes |
|---|---|---|---|---|---|---|---|
| 90.1-2004 | - | 299,999 | 0.8 |  |  | Boiler with No Minimum Turndown | From 90.1-2004 |
| 90.1-2004 | 300,000 | 249,999,999 |  | 0.75 |  | Boiler with No Minimum Turndown | From 90.1-2004 |
| 90.1-2004 | 250,000,000 | no max |  |  | 0.8 | Boiler with No Minimum Turndown | From 90.1-2004 |

**90.1-2007**

| Template | Minimum Capacity (Btu/hr) | Maximum Capacity (Btu/hr) | Minimum Annual Fuel Utilization Efficiency (AFUE) | Minimum Thermal Efficiency (%) | Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR) | Notes |
|---|---|---|---|---|---|---|---|
| 90.1-2007 | - | 299,999 | 0.8 |  |  | Boiler with No Minimum Turndown | From 90.1-2007 |
| 90.1-2007 | 300,000 | 249,999,999 |  | 0.8 |  | Boiler with No Minimum Turndown | From 90.1-2007 |
| 90.1-2007 | 250,000,000 | no max |  |  | 0.82 | Boiler with No Minimum Turndown | From 90.1-2007 |

**90.1-2010**

| Template | Minimum Capacity (Btu/hr) | Maximum Capacity (Btu/hr) | Minimum Annual Fuel Utilization Efficiency (AFUE) | Minimum Thermal Efficiency (%) | Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR) | Notes |
|---|---|---|---|---|---|---|---|
| 90.1-2010 | - | 299,999 | 0.8 |  |  | Boiler with No Minimum Turndown | From 90.1-2010 |
| 90.1-2010 | 300,000 | 249,999,999 |  | 0.8 |  | Boiler with No Minimum Turndown | From 90.1-2010 |
| 90.1-2010 | 250,000,000 | no max |  |  | 0.82 | Boiler with No Minimum Turndown | From 90.1-2010 |

**90.1-2013**

| Template | Minimum Capacity (Btu/hr) | Maximum Capacity (Btu/hr) | Minimum Annual Fuel Utilization Efficiency (AFUE) | Minimum Thermal Efficiency (%) | Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR) | Notes |
|---|---|---|---|---|---|---|---|
| 90.1-2013 | - | 299,999 | 0.82 |  |  | Boiler with No Minimum Turndown | From 90.1-2013; From 90.1-2016 |
| 90.1-2013 | 300,000 | 999,999 |  | 0.8 |  | Boiler with No Minimum Turndown | From 90.1-2013; From 90.1-2016 |
| 90.1-2013 | 1,000,000 | 249,999,999 |  | 0.8 |  | Boiler with Minimum Turndown | From 90.1-2013; From 90.1-2016 |
| 90.1-2013 | 250,000,000 | no max |  |  | 0.82 | Boiler with Minimum Turndown | From 90.1-2013; From 90.1-2016 |

**90.1-2016**

| Template | Minimum Capacity (Btu/hr) | Maximum Capacity (Btu/hr) | Minimum Annual Fuel Utilization Efficiency (AFUE) | Minimum Thermal Efficiency (%) | Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR) | Notes |
|---|---|---|---|---|---|---|---|
| 90.1-2016 | - | 299,999 | 0.82 |  |  | Boiler with No Minimum Turndown | From 90.1-2013; From 90.1-2016 |
| 90.1-2016 | 300,000 | 999,999 |  | 0.8 |  | Boiler with No Minimum Turndown | From 90.1-2013; From 90.1-2016 |
| 90.1-2016 | 1,000,000 | 249,999,999 |  | 0.8 |  | Boiler with Minimum Turndown | From 90.1-2013; From 90.1-2016 |
| 90.1-2016 | 250,000,000 | no max |  |  | 0.82 | Boiler with Minimum Turndown | From 90.1-2013; From 90.1-2016 |

**90.1-2019**

| Template | Minimum Capacity (Btu/hr) | Maximum Capacity (Btu/hr) | Minimum Annual Fuel Utilization Efficiency (AFUE) | Minimum Thermal Efficiency (%) | Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR) | Notes |
|---|---|---|---|---|---|---|---|
| 90.1-2019 | - | 299,999 | 0.84 |  |  | Boiler with No Minimum Turndown | From 90.1-2019 |
| 90.1-2019 | 300,000 | 999,999 |  | 0.8 |  | Boiler with No Minimum Turndown | From 90.1-2019 |
| 90.1-2019 | 1,000,000 | 249,999,999 |  | 0.8 |  | Boiler with Minimum Turndown | From 90.1-2019 |
| 90.1-2019 | 250,000,000 | no max |  |  | 0.82 | Boiler with Minimum Turndown | From 90.1-2019 |

## 3  Modeling Approach

The following sections summarize the modeling approach and applicability for the High Efficiency Envelope, Interior Lighting and Heat Pump upgrades included in this upgrade package. For more detailed descriptions, reference the individual upgrade documentations.

## 3.1 Window Replacement

The Window Replacement upgrade replaces the windows of a model with new windows with thermal and tinting properties that align with the properties specified in the Zero Energy Small/Medium Office AEDG (Table 7). The upgrade measure will first identify the existing window properties for each ComStock baseline model. In cases where the U-value (thermal transmittance) and SHGC underperform those specified in the AEDG, the windows will be replaced with AEDG-compliant windows.

Table 7 . AEDG Target Properties for Window Replacements [4]

|                                           | ASHRAE Climate Zone   | ASHRAE Climate Zone   | ASHRAE Climate Zone   | ASHRAE Climate Zone   | ASHRAE Climate Zone   | ASHRAE Climate Zone   | ASHRAE Climate Zone   | ASHRAE Climate Zone   | ASHRAE Climate Zone   |
|-------------------------------------------|-----------------------|-----------------------|-----------------------|-----------------------|-----------------------|-----------------------|-----------------------|-----------------------|-----------------------|
|                                           | 0                     | 1                     | 2                     | 3                     | 4                     | 5                     | 6                     | 7                     | 8                     |
| Number of Panes                           | Double                | Double                | Double                | Double                | Double                | Double                | Double                | Triple                | Triple                |
| Fill                                      | Air                   | Air                   | Air                   | Air                   | Argon or vacuum       | Argon or vacuum       | Argon or vacuum       | Argon or vacuum       | Argon or vacuum       |
| Thermal Breaks                            | ~1                    | ~1                    | ~1                    | ~1                    | >1                    | >1                    | >1                    | >1                    | >1                    |
| Maximum Assembly U-Factor (Btu/hr ft 2 F) | 0.48                  | 0.48                  | 0.43                  | 0.40                  | 0.34                  | 0.34                  | 0.32                  | 0.28                  | 0.25                  |
| Maximum SHGC                              | 0.21                  | 0.22                  | 0.24                  | 0.24                  | 0.34                  | 0.36                  | 0.36                  | 0.38                  | 0.38                  |

## 3.1.1 Applicability

This upgrade is applicable to models of all building types with existing windows. Triple-pane windows are excluded from this analysis because they are already high performing. However, triple-pane windows are a very low percentage of windows in the commercial building stock. This upgrade effectively replaces windows in over 99% of ComStock floor area.

## 3.2 Exterior Wall Insulation

The Exterior Wall Insulation upgrade applies extruded polystyrene (XPS) insulation to applicable building models. First, the upgrade determines the thickness of XPS required to meet the specified R-value, determined from the Zero Energy Small/Medium Office AEDG target assembly performance for each climate zone (Table 8). Second, it finds all the constructions used by exterior walls in the model, clones them, adds a layer of insulation to the cloned constructions, and then assigns the construction back to the wall. Based on the baseline, the updated wall properties may be close to the target values, but exact target values may not be achieved.

Table 8. AEDG Overall Wall Assembly Performance Characteristics by Climate Zone [4]

| ASHRAE Climate Zone     |   1 |   2 |   3 |   4 |   5 |   6 |   7 |   8 |
|-------------------------|-----|-----|-----|-----|-----|-----|-----|-----|
| R-Value (hr ft 2 F/Btu) |  13 |  13 |  16 |  16 |  19 |  21 |  21 |  29 |

## 3.2.1 Applicability

Based on the many examples readily identified through a cursory search, it appears that exterior insulation is readily applied to mass, wood-framed, and steel-framed walls. For metal buildings, interior insulation is a more practical and likely retrofit-this upgrade is therefore not applicable to metal buildings.

For modeling purposes, we calculate the thickness of XPS insulation necessary to bring the wall assembly up to the AEDG recommendation for each climate zone. When the existing walls already meet or exceed the AEDG recommendations

Table 8, this upgrade is not applicable. When the required insulation thickness is less than 0.5 in., this upgrade is not applicable. For required thicknesses greater than 0.5 in., the selected thickness is rounded to the nearest inch using standard rounding to reflect commonly available products.

This upgrade is applicable to 98% of the ComStock floor area.

## 3.3 Roof Insulation

The Roof Insulation upgrade increases the insulation value of roof surfaces in the models such that the final applied insulation value meets the specified R-value, determined from the Zero Energy Small/Medium Office AEDG target assembly performance for each climate zone (Table 9), skipping roof surfaces that already meet or exceed these values. To better align with how insulation is often sold, the applied thickness of additional insulation is rounded up to the nearest inch, which may cause some buildings to slightly exceed the AEDG values. The upgrade assumes XPS insulation with a thermal resistance of R-5/inch.

Table 9. AEDG Overall Target Roof Assembly Performance Characteristics by Climate Zone [4]

| ASHRAE Climate Zone     |   1 |   2 |   3 |   4 |   5 |   6 |   7 |   8 |
|-------------------------|-----|-----|-----|-----|-----|-----|-----|-----|
| R-Value (hr ft 2 F/Btu) |  21 |  26 |  26 |  33 |  33 |  33 |  37 |  37 |

## 3.3.1 Applicability

The roof insulation upgrade is applicable to all roof surfaces with R-values below the target AEDG R-values. For ComStock, only roofs that follow the ComStock 90.1-2013 energy code during the last roof replacement (or installation) have R-values that meet or exceed the AEDG suggestions.

This upgrade is applicable to over 99% of the ComStock floor area.

## 3.4 Interior Lighting

The Interior Lighting upgrade replaces model interior lighting with Generation 5 LED lighting, where applicable. The upgrade will first identify whether the upgrade is applicable to the model.

If applicable, it will cycle through each of the spaces in the model, changing the lighting to the appropriate technology based on the space type's lighting category (as defined in the resource files).

## 3.4.1 Applicability

The purpose of this upgrade is to model the energy impact of 100% LEDs in the commercial building stock. To capture this, in all models without LEDs (Generation 1-3), all interior lighting categories will be retrofitted with Generation 5 lighting. Models with Generation 4 will remain unchanged, as there is not a significant change in efficacy (12%) between Generations 4 and 5. Additionally, LEDs have long lifespans (10+ years), and it is not realistic to replace Generation 4 LEDs with a newer technology if the lamps still have many years of usable life left. Models with Generation 5 will also remain unchanged.

This upgrade is applicable to 65% of the ComStock floor area.

## 3.5 Heat Pump Rooftop Unit

The Heat Pump Rooftop Unit upgrade replaces RTUs with HP-RTUs where applicable. The HPRTUs are modeled using the EnergyPlus ® 'AirloopHVAC:UnitarySystem' object [5], [6]. An OpenStudio upgrade is used in conjunction with the ComStock workflow to modify/remove any applicable RTUs in the ComStock baseline models ('PSZ-AC with gas coil' and 'PSZ-AC with electric coil') and articulate the appropriate HP-RTU objects and settings. Nonapplicable systems are not affected, nor are core operational parameters of systems such as schedules, thermostat set points, unoccupied operation behavior, and design outdoor airflow rates. Furthermore, energy-saving features found in applicable baseline RTUs such as airside heat/energy recovery, economizers, or demand control ventilation are preserved as-is for the new HP-RTU systems. This enables comparability, noting that these features are feasible and available in HP-RTU systems. The modeling details of the HP-RTU system are described further in the individual upgrade documentation.

Heat pumps in cold climates usually require a source of supplemental heat, which today is often sized to meet the entirety of the heating load. This is because with current technology, heat pump capacity generally decreases as outdoor ambient temperatures decrease, which usually corresponds to the highest heating loads for the building. The supplemental heat source is often electric resistance, which has an effective site COP of 1, whereas the heat pump system will often demonstrate a site COP much higher t han this even at temperatures down to -17.8°C. Sizing heat pump systems to address more of the heating load is sometimes suggested because the heat pump heating is more efficient than electric resistance, so long as the sizing of the heat pump system still enables effective operation for both heating and cooling [7], [8]. However, this analysis simply sizes the heat pumps based on cooling load, and reserves studying the impact of other sizing approaches for future analyses.

## 3.5.1 Applicability

The HP-RTU upgrade is applicable to ComStock models with either gas furnace RTUs ('PSZAC with gas coil') or electric resistance RTUs ('PSZ-AC with electric coil'). ComStock HVAC distributions are informed by the 2012 Commercial Building Energy Consumption Survey (CBECS). The methodology for interpreting CBECS data to create HVAC probability distributions for ComStock is discussed in the ComStock documentation [3]. The upgrade is also not applicable to space types that directly serve kitchens, spaces that are unconditioned, or RTUs with outdoor air ratios above 65% (due to an EnergyPlus bug with cycling operation).

This upgrade is applicable to about 36% of the ComStock floor area.

## 3.6 Air-Source Heat Pump Boiler

The Air-Source Heat Pump Boiler upgrade replaces natural gas boilers for space heating with ASHP boilers. Outputs from the simulation runs could be used to quantify the carbon reduction and energy impact of the electrification.

The upgrade provides multiple options for the natural gas boiler replacement. Table 10 summarizes the upgrade inputs and their default values used in the simulation run.

Table 10. Upgrade Measure Input Summary

| Measure Inputs   | Unit/Value   | Description                                                                                                                                  | Default Value              |
|------------------|--------------|----------------------------------------------------------------------------------------------------------------------------------------------|----------------------------|
| keep_setpoint    | True/False   | Provides an option to keep the original hot water set point.                                                                                 | False                      |
| hw_setpoint      | °F           | Provides a new hot water set point if user chooses to change the original value.                                                             | 140                        |
| autosize_hc      | True/False   | Provides an opportunity to auto- size heating coils when a user provides a new hot water set point.                                          | True                       |
| sizing_method    | -            | Provides an option for sizing the heat pump. The two options are sizing based on 'percentage of peak load' and on 'outdoor air temperature.' | Outdoor air temperature    |
| hp_sizing_temp   | °F           | Provides the outdoor air temperature on which to base ASHP sizing if user chooses the sizing method as 'outdoor air temperature.'            | 17                         |
| hp_sizing_per    | %            | Provides the percentage of the peak heating load on which to base the sizing if user chooses the sizing method as 'percentage of peak load.' | 70                         |
| hp_des_cap       | kW           | Maximum design heat pump heating capacity per unit. If the model requires a higher capacity, multiple units will be added in the loop.       | 40                         |
| bu_type          | -            | Provides two options for backup heater: keeping the existing boiler or adding an electric resistance heater.                                 | Electric resistance heater |

| Measure Inputs   | Unit/Value   | Description                                                       |   Default Value |
|------------------|--------------|-------------------------------------------------------------------|-----------------|
| hpwh_cutoff_Temp | °F           | Provides the cutoff temperature for the heat pump boiler.         |              -5 |
| hpwh_Design_OAT  | °F           | Provides design outdoor air temperature for the heat pump boiler. |              47 |
| COP              | -            | Provides the design COP at the design outdoor air temperature.    |            2.85 |

## 3.6.1 Applicability

This upgrade is applicable to the ComStock OpenStudio ®  models with the following HVAC system types: dedicated outdoor air system (DOAS) with fan coil air-cooled chiller with boiler, DOAS with fan coil chiller with boiler, DOAS with fan coil district chilled water with boiler, DOAS with water-source heat pump cooling tower with boiler, packaged single zone air conditioner (PSZ-AC) with gas boiler, packaged variable air volume (PVAV) with gas boiler, PVAV with gas heat with electric reheat, variable air volume (VAV) air-cooled chiller with gas boiler reheat, VAV chiller with gas boiler reheat, and VAV district chilled water with gas boiler reheat.

This upgrade is applicable to about 33% of the ComStock floor area.

## 3.7 Greenhouse Gas Emissions

Three electricity grid scenarios are presented to compare the emissions of the ComStock baseline and the High Efficiency Envelope, Interior Lighting and Heat Pump scenario. The choice of grid scenario will impact the grid emissions factors used in the simulation, which determines the corresponding emissions produced per kilowatt-hour. Two scenarios-Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy (RE) Cost 15-Year and LRMER Low RE Cost 15-Year-use the Cambium data set, and the last uses the eGrid data set [9], [10]. All three scenarios vary the emissions factors geospatially to reflect the variation in grid resources used to produce electricity across the United States. The Cambium data sets also vary emissions factors seasonally and by time of day. This study does not imply a preference for any particular grid emissions scenario, but other analysis suggests that the choice of grid emissions scenario can impact results [11]. Emissions due to on-site combustion of fossil fuels use the emissions factors shown in Table 11, which are from Table 7.1.2(1) of draft American National Standards Institute/Residential Energy Services Network/International Code Council 301 [12]. To compare total emissions due to both on-site fossil fuel consumption and grid electricity generation, the emissions from a single electricity grid scenario should be combined with all three on-site fossil fuel emissions.

Table 11. On-Site Fossil Fuel Emissions Factors

| Natural gas   | 147.3 lb/MMBtu (228.0 kg/MWh) a   |
|---------------|-----------------------------------|
| Propane       | 177.8 lb/MMBtu (182.3 kg/MWh)     |
| Fuel oil      | 195.9 lb/MMBtu (303.2 kg/MWh)     |

## 3.8 Limitations and Concerns

In general, real buildings may have limitations beyond what has been included in the upgrades' applicability criteria that could affect the upgrade results. The following subsections detail the limitations and concerns for the window replacement and two heat pump upgrades.

## 3.8.1    Window Replacement

Window assembly U-value is often a function of the ratio of frame area to glass area. ComStock currently uses the simple glazing object, which accepts a constant U-value input regardless of window size and therefore does not capture U-value differences with window size. Furthermore, ComStock does not differentiate between punched windows, curtainwall, storefront, etc., which can have different performance characteristics. Neither of these limitations are expected to impact stock-level analysis in a substantial way.

## 3.8.2 Heat Pump Rooftop Unit

Limited comprehensive heat pump performance maps exist, which are required for detailed energy modeling. Consequently, understanding of heat pump performance and operation in this work is also limited. Heat pump modeling is sensitive to performance assumptions due to the strong relationship between efficiency and capacity with outdoor air temperature. This impacts both annual energy consumption and peak demand. This work attempts to use the most informative data available and makes documented assumptions about heat pump operation and performance. These will notably impact results. Please consider these assumptions.

Stock savings are sensitive to ComStock baseline assumptions. Compared to CBECS 2012, which is another prominent data source for commercial building stock energy usage, ComStock currently shows lower gas heating consumption and higher electric heating consumption [13]. This can affect the net impact of converting both gas furnace and electric resistance RTUs to HPRTUs.

Lastly, there is a known EnergyPlus bug regarding cycling operation for multispeed coil objects. This can cause the modeled HP-RTU systems to cycle at higher part load fractions than the baseline single-speed RTU systems. Many units are only minimally impacted by this since the HP-RTU systems are variable speed and can turn down to lower part load fractions.

## 3.8.3 Air-Source Heat Pump Boiler

Some of the boilers in the baseline ComStock models do not have minimum load turndown control. This allows a small flow with insignificant heating in the hot water loop. This had a negative impact during the application of this upgrade, as the upgrade introduces a heat pump loop that is triggered by a nonzero flow in the hot water loop. The small flow in the hot water loop forces the heat pump to cycle frequently and eventually affects the expected savings from the application of this upgrade. This issue should be addressed in the next version of the ComStock models.

Another limitation is regarding the current version of the heat pump object used in this upgrade, the plant loop energy input ratio (EIR) heating heat pump. This object is a constant flow model that requests full design flow from the plant. This limits the ability to model variable speed heat pumps and forces the heat pump to cycle more. This upgrade should be updated in the future once the updated version of the heat pump object with a variable speed option is available.

## 4  Output Variables

Table 12 includes a list of output variables that are calculated in ComStock by the upgrades included in this upgrade package. These variables are important in terms of understanding the differences between buildings with and without the High Efficiency Envelope, Interior Lighting and Heat Pump upgrade package applied. These output variables can also be used for understanding the economics of the upgrades (e.g., return on investment) if cost information (i.e., material, labor, and maintenance costs for technology implementation) is available.

Table 12. Output Variables Calculated From the Upgrade Applications

| Variable Name                                     | Description                                                                                                                                                                       |
|---------------------------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Window to Wall Ratio                              | Ratio of window area to exterior wall area for the building model                                                                                                                 |
| Window Type                                       | Name of window type, as described in Table 1                                                                                                                                      |
| Average Window SHGC                               | Average solar heat gain coefficient of all the windows in the building model                                                                                                      |
| Average Window U-Value                            | Average thermal conductance of all the windows in the building model (Btu/hr ft 2 F)                                                                                              |
| Window Area                                       | Total window area replaced by the upgrade (ft 2 )                                                                                                                                 |
| Target R-value                                    | Target insulation R-value based on climate zone (ft 2 -hr- R/Btu)                                                                                                                 |
| Insulation R-value per Inch                       | XPS R-value per inch (hr ft 2 R/Btu per inch)                                                                                                                                     |
| Required Insulation Thickness                     | Insulation thickness required to meet target R-value (in.)                                                                                                                        |
| Exterior Wall Insulation Area                     | Area of insulation added (ft 2 )                                                                                                                                                  |
| Energy Code Followed During Last Roof Replacement | The energy code followed during the last roof replacement (or installation) for a building model, which dictates the roof performance properties for the ComStock baseline models |
| Average Roof Absorptance                          | The average absorptance of all roof surfaces for a building model                                                                                                                 |

| Upgrade      | Variable Name                                            | Description                                                                                                     |
|--------------|----------------------------------------------------------|-----------------------------------------------------------------------------------------------------------------|
|              | Average Roof U-Value                                     | The average thermal conductivity of all roof surfaces for a building model (Btu/hr ft 2 F)                      |
|              | Roof Area                                                | The exterior roof area for a building model (ft 2 )                                                             |
|              | Initial Lighting Power                                   | Initial power by lighting technology (W)                                                                        |
|              | Initial LPD                                              | Average building LPD before upgrade is applied (W/ft 2 )                                                        |
| LED Lighting | Final Lighting Generation                                | Lighting generation after upgrade is applied (should be Generation 5 if upgrade is applicable)                  |
|              | Final Lighting Power                                     | Final lighting power by technology (W)                                                                          |
|              | Final LPD                                                | Average building LPD after upgrade is applied (W/ft 2 )                                                         |
|              | stat.hvac_count_dx_cooling_XX_to_XX_kbtuh                | Total number of direct expansion (DX) cooling units within a size bin                                           |
|              | stat.hvac_count_dx_heating_XX_to_XX_kbtuh                | Total number of DX heating units within a size bin                                                              |
|              | stat.hvac_count_heat_pumps_XX_to_XX_kbtuh                | Total number of heat pump units within a size bin                                                               |
|              | stat.dx_cooling_average_cop..COP                         | Average operational COP (compressor only) of DX cooling models during simulation                                |
| HP-RTU       | stat.dx_cooling_capacity_tons..tons                      | Total tons of DX cooling modeled                                                                                |
|              | stat.dx_cooling_design_cop..COP                          | Average rated (compressor only) COP of DX cooling units at rated conditions                                     |
|              | stat.dx_heating_average_cop..COP                         | Average operational COP (compressor only) of DX cooling models during simulation                                |
|              | stat.dx_heating_average_minimum_operating_temperature..C | Average compressor minimum heating lockout temperature, below which the heat pump heating will be disabled (°C) |
|              | stat.dx_heating_average_total_cop..COP                   | Average effective COP of DX heating. This includes energy                                                       |

| Upgrade   | Variable Name                                               | Description                                                                     |
|-----------|-------------------------------------------------------------|---------------------------------------------------------------------------------|
|           |                                                             | from the defrost cycle and any supplemental heating                             |
|           | stat.dx_heating_capacity_at_XXF..kBtu_per_hr                | Average available heat pump capacity at a given temperature (kBtu/h)            |
|           | stat.dx_heating_capacity_at_rated..kBtu_per_hr              | Average available heat pump capacity at rated temperature (47°F)                |
|           | stat.dx_heating_design_cop..COP                             | Average design COP of heat pumps                                                |
|           | stat.dx_heating_design_cop_XXf..COP                         | Heat pump COP at given temperature, or rated conditions (47°F)                  |
|           | stat.dx_heating_fraction_electric_defrost                   | Fraction of heat pump electric defrost energy to DX heating energy              |
|           | stat.dx_heating_fraction_electric_supplemental              | Fraction of heat pump electric supplemental heating energy to DX heating energy |
|           | stat.dx_heating_supplemental_capacity_electric..kBtu_per_hr | Electric coil supplemental heating capacity (kBtu/h)                            |
|           | stat.dx_heating_supplemental_capacity_gas..kBtu_per_hr      | Gas coil supplemental heating capacity (kBtu/h)                                 |
| HP-RTU    | stat.dx_heating_supplemental_capacity..kBtu_per_hr          | Total (gas or electric) supplemental heating capacity (kBtu/h)                  |
|           | stat.dx_heating_fraction_supplemental                       | Fraction of heat pump heating energy from supplemental heating                  |
|           | stat.dx_heating_total_dx_electric..J                        | Total heat pump heating electric load (J)                                       |
|           | stat.dx_heating_total_dx_load..J                            | Total heat pump heating load (J)                                                |
|           | stat.dx_heating_total_load..J                               | Total heat pump system heating load (J)                                         |
|           | stat.dx_heating_total_supplemental_load_gas..J              | Total heating output energy from gas supplemental coil (J)                      |
|           | stat.dx_heating_total_supplemental_load_electric..J         | Total heating output energy from electric supplemental coil (J)                 |

| Upgrade   | Variable Name                          | Description                                                           |
|-----------|----------------------------------------|-----------------------------------------------------------------------|
|           | stat.dx_heating_ratio_defrost          | Ratio of heat pump defrost electricity to heat pump heating energy    |
|           | stat.hours_below_XXF..hr               | Number of hours below given outdoor air temperature during simulation |
|           | Heat pump capacity weighted design COP | COP of the heat pump at the rated design conditions                   |
|           | Heat pump average COP                  | Average heat pump COP                                                 |
|           | Heat pump total load                   | Total heating provided by heat pump (J)                               |
|           | Boiler total load                      | Total heating provided by boiler (J)                                  |
|           | Heat pump total electricity            | Total electricity consumption by heat pump (J)                        |
|           | Boiler total electricity               | Total electricity consumption by boiler (J)                           |
| Boiler    | Heat pump capacity                     | Heat pump capacity (kBtu/h)                                           |
|           | Count heat pumps                       | Count of heat pumps                                                   |
| ASHP      | Count heat pumps 0-300 kBtuh           | Count of heat pumps in the range of 0-300 kBtu/h capacity             |
|           | Count heat pumps 300-2,500 kBtuh       | Count of heat pumps in the range of 300-2,500 kBtu/h capacity         |
|           | Count heat pumps 2,500+ kBtuh          | Count of heat pumps with more than 2,500 kBtu/h capacity              |
|           | Hot water loop total load              | Total heating load in the hot water loop (J)                          |
|           | Hot water loop boiler fraction         | Fraction of heating load provided by boiler                           |
|           | Hot water loop heat pump fraction      | Fraction of heating load provided by heat pump                        |

## 5  Results

In this section, results are presented both at the stock level and for individual buildings through savings distributions. Stock-level results include the combined impact of all the analyzed buildings in ComStock, including buildings that are not applicable to this upgrade. Therefore, they do not necessarily represent the energy savings of a particular or average building. Stocklevel results should not be interpreted as the savings that a building might realize by implementing the High Efficiency Envelope, Interior Lighting and Heat Pump package.

Total site energy savings are also presented in this section. Total site energy savings can be a useful metric, especially for quality assurance/quality control, but this metric on its own can have limitations for drawing conclusions. Further context should be considered, as site energy savings alone do not necessarily translate proportionally to savings for a particular fuel type (e.g., gas or electricity), source energy savings, cost savings, or greenhouse gas savings. This is especially important when an upgrade impacts multiple fuel types or causes decreased consumption of one fuel type and increased consumption of another. Many factors should be considered when analyzing the impact of an energy efficiency or electrification strategy, depending on the use case.

## 5.1 Realized Applicability

Figure 2 provides a breakdown of the applicability of the High Efficiency Envelope, Interior Lighting and Heat Pump package by individual measure. The individual component measures were applicable to between 33% and 99% of the stock floor area, and the package was applicable to 100% of the stock floor area.

Figure 2. Applicability for the High Efficiency Envelope, Interior Lighting and Heat Pump package and by individual measure

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86602.yaml
     source: 86602_images/image_000006_85aa8588566b800f542a79984bb6dc416b2ab866336bd61dea5e78a73318ae93.png
     method: vision-description
     described: 2026-08-21 -->

![Bar chart of fraction of floor area applicable, by observed measure combination in the package](86602_images/image_000006_85aa8588566b800f542a79984bb6dc416b2ab866336bd61dea5e78a73318ae93.png)

Figure 2: horizontal bar chart of the fraction of stock floor area applicable by observed measure combination, x-axis 0 to 1.0 with printed labels. HP-RTU+LED+Window+Wall+Roof leads at 0.23, then HP-Boiler+LED+Window+Wall+Roof 0.21 and LED+Window+Wall+Roof 0.20; the remaining combinations run 0.13 to 0.11 and Not Applicable is 0.00. Section 5.1 notes individual measures reach 33% to 99% of floor area.

## 5.2 Stock Energy Impacts

The High Efficiency Envelope, Interior Lighting and Heat Pump package demonstrates 25.0% total site energy savings (1,159 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock (Figure 3). The savings are primarily attributed to electrification of gas-furnace and boiler systems, LED installation, and natural gas heating and electricity cooling due to wall and roof insulation improvements and reduced heat gain through windows:

- 96.3% stock heating gas savings (795.6 TBtu)
- -88.4% stock heating electricity savings (-174.7 TBtu)
- 36.5% stock interior lighting electricity savings (164.9 TBtu)
- 25.2% stock fan electricity savings (148.5 TBtu)
- 24.9% stock cooling electricity savings (180.4 TBtu).

Figure 3. Comparison of annual site energy consumption between the ComStock baseline and the High Efficiency Envelope, Interior Lighting and Heat Pump scenario. Energy consumption is categorized both by fuel type and end use.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86602.yaml
     source: 86602_images/image_000007_77667f9f2b127d17004ed89a90620a3b7160b44ef2ce9ce1ce16c676dce814f8.png
     method: vision-description
     described: 2026-08-21 -->

![Stacked bar chart of annual site energy by end use and fuel, ComStock baseline vs Package 3](86602_images/image_000007_77667f9f2b127d17004ed89a90620a3b7160b44ef2ce9ce1ce16c676dce814f8.png)

Figure 3: two stacked bar columns comparing annual site energy consumption (TBtu, y-axis 0 to about 4,750) for the ComStock baseline and Package 3, stacked by end use and fuel with a 19-entry legend. The total falls from 4,638 to 3,479 TBtu. Natural gas heating drops 631.5 to 372.3, interior lighting 451.0 to 286.1 and fans 588.3 to 439.8. Section 5.2 lists 25.0% total savings, 1,159 TBtu.

Figure 4 breaks down the average site energy savings by measure applicability. The full package with HP-RTU shows an average of 37.9% savings, and the full package with ASHP Boiler shows an average of 27.0% savings. Other measure combinations range from 12.8% - 34.3% savings.

Figure 4. Average site percent savings* by measure applicability

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86602.yaml
     source: 86602_images/image_000008_5235393584ecc1aadce1d21e7fab9e2d9b4b449f78c76c4c01018f4a3e02c20f.png
     method: vision-description
     described: 2026-08-21 -->

![Bar chart of average percent site energy savings by observed measure combination](86602_images/image_000008_5235393584ecc1aadce1d21e7fab9e2d9b4b449f78c76c4c01018f4a3e02c20f.png)

Figure 4: horizontal bar chart of average percent site energy savings by observed measure combination, x-axis 0 to 40% with printed labels on six rows. HP-RTU+LED+Window+Wall+Roof is highest at 37.9% and HP-RTU+Window+Wall+Roof next at 34.3%; the HP-Boiler rows give 27.0% and 23.5%, and envelope-only Window+Wall+Roof is lowest at 12.8%. Section 5.2 pairs these with the package variants.

*Note that site energy savings do not necessarily translate proportionally to savings for source energy, operational cost, or avoided greenhouse gas emissions.

## 5.3 Stock Greenhouse Gas Emissions Impact

ComStock simulation results show greenhouse gas emissions avoided across two of the three electricity grid scenarios (not LRMER Low RE Cost 15) and all on-site combustion fuel types (Figure 5). For the combined impact across all sources, a single electricity grid scenario should be chosen and combined with all three on-site combustion fuel scenarios. Greenhouse gas emissions avoided from the electricity grid are between 6.2% and 9.7% depending on the scenario chosen. This is due to reduced electricity consumption from the interior lighting, fan, and cooling end uses, but also includes the increase in electricity from electrifying gas-furnace and boiler systems. The 63.6%, 27.1%, and 60.0% emissions avoided from on-site combustion of natural gas, fuel oil, and propane, respectively, are attributable to wall and roof insulation improvements and electrifying some of these combustion-based heating systems.

Figure 5. Greenhouse gas emissions comparison of the ComStock baseline and the High Efficiency Envelope, Interior Lighting and Heat Pump scenario

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86602.yaml
     source: 86602_images/image_000009_b14c4d94d7d2146026f3990cabbd66769cadda31ca698a202479c670a6fc88e0.png
     method: vision-description
     described: 2026-08-21 -->

![Paired bar chart of annual GHG emissions by grid scenario and on-site fuel, baseline vs Package 3](86602_images/image_000009_b14c4d94d7d2146026f3990cabbd66769cadda31ca698a202479c670a6fc88e0.png)

Figure 5: paired bar chart of annual GHG emissions (MMT CO2e, y-axis 0 to 500) for the baseline and Package 3 across three electricity grid scenarios plus natural gas, fuel oil and propane, each pair labeled with its delta. eGRID 2021 falls 336.6 to 304.1 (-32.5, 9.7%); natural gas falls 83.6 to 30.4 (-53.2, 63.6%) and propane 2.0 to 0.8 (-1.2, 60%). Section 5.3 explains the scenarios.

Three electricity grid scenarios are presented: Cambium Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy (RE) Cost 15-Year, Cambium LRMER Low RE Cost 15-Year, and eGrid. Note: MMT stands for million metric tons. GHG stands for greenhouse gas.

## 5.4 Site Energy Savings Distributions

This section discusses site energy consumption for quality assurance/quality control purposes. Note that site energy savings can be useful for these purposes, but other factors should be considered when drawing conclusions, as these do not necessarily translate proportionally to source energy savings, greenhouse gas emissions avoided, or energy cost.

Figure 6 shows the percent savings distributions of the baseline ComStock models versus the High Efficiency Envelope, Interior Lighting and Heat Pump scenario by end use and fuel type for applicable models. Minimal differences are observed for water systems and refrigeration, which see small changes in the baseline due only to minor changes in ambient air temperature that affect the operation of these systems.

## 5.4.1 Other Fuel and Natural Gas Heating

Most of the savings for the 'Other Fuel Heating' and 'Natural Gas Heating' categories are at 100% owing to replacing the combustion fuel-based system in the baseline with an all-electric heat pump system in the High Efficiency Envelope, Interior Lighting and Heat Pump scenario. Models with less than 100% savings for 'Other Fuel Heating' and 'Natural Gas Heating' either (1) only have the envelope measures applicable, which results in lower savings, or (2) have only a fraction of their floor area applicable for the HP measures and therefore only see partial heating electrification.

A number of models unexpectedly show 'Natural Gas Heating' and 'Other Fuel' heating penalties. Closer investigation shows that many of these models only have the LED lighting measure applicable and are therefore losing the internal load provided by pre-LED lighting technologies that was beneficial for heating. Many also have low heating loads, in general, because they are located in warm climates and therefore any small change between the baseline and upgrade model will result in high percentage change. When considering the site energy use intensity (EUI) savings rather than percentage savings, this second point is evident (Figure 7). Some of these models have mixed fuel HVAC systems where large increases in insulation from the envelope measures can change the heating profile of the building and cause one fuel to incur increased energy consumption while another fuel realizes savings. For this reason, a heating penalty in the savings distribution for a single fuel type does not mean the building experienced a net heating penalty when considering the impact on all heating fuels. Additionally, decreasing the SHGC via window replacement can block some beneficial solar heat gain and therefore increase heating load for a building. Whether or not annual heating savings are realized depends on a combination of factors, including the window to wall area, window orientation, thermostat set points, HVAC system, outdoor air temperatures, and amount of solar radiation affecting the window surface. Heating-only HVAC system types can be especially prone to energy penalties from lower SHGC because there is no cooling system to save energy from the decreased solar gains, although this does not reflect other potential such as thermal comfort or glare control.

Figure 6. Percent site energy savings distribution for ComStock models with the High Efficiency Envelope, Interior Lighting and Heat Pump package applied by end use and fuel type

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86602.yaml
     source: 86602_images/image_000010_225cca140537c0f311065da761ddc63bcef85fd2c772e4b3ab8e32d3b4dfa895.png
     method: vision-description
     described: 2026-08-21 -->

![Violin and box plots of percent site energy savings by end use and fuel type for Package 3](86602_images/image_000010_225cca140537c0f311065da761ddc63bcef85fd2c772e4b3ab8e32d3b4dfa895.png)

Figure 6: horizontal violin-and-box plot of percent site energy savings by end use and fuel type, x-axis -160% to 140%, titled Upgrade 18: Package 3 (unweighted), with model counts per row (electricity cooling n=328,932; natural gas heating n=220,576). The gas and other-fuel heating rows cluster near 100% savings while electricity heating carries a long negative tail. Sections 5.4.1 through 5.4.6 explain each end use.

The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.

Figure 7. Site EUI savings distribution for ComStock models with the High Efficiency Envelope, Interior Lighting and Heat Pump package applied by end use and fuel type

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86602.yaml
     source: 86602_images/image_000011_e33e7de0f23ef584441792ab737304d0a79875aaf0d3c7412ae0502a82c682b2.png
     method: vision-description
     described: 2026-08-21 -->

![Violin and box plots of absolute site EUI savings by end use and fuel type for Package 3](86602_images/image_000011_e33e7de0f23ef584441792ab737304d0a79875aaf0d3c7412ae0502a82c682b2.png)

Figure 7: horizontal violin-and-box plot of site EUI savings in kBtu/ft2 by end use and fuel type, x-axis -150 to 500, same 17 rows and model counts as Figure 6 and the same Upgrade 18: Package 3 (unweighted) title. Natural gas heating is by far the widest distribution, with outliers approaching 500 kBtu/ft2; every other row sits tightly around zero. Figure 6 gives the same data in percentage terms.

The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.

## 5.4.2 Pump Electricity

Pump electricity increased between the baseline and upgrade scenario, as expected, due to the addition of heat pump boilers to the models, which adds equipment to the loop and operates at a lower supply temperature than the existing gas boilers they are replacing.

## 5.4.3 Heating Electricity

A number of models saw heating electricity savings due to higher efficiency performance of HPRTUs compared with traditional RTUs. Some models also saw heating electricity penalties. This can be attributed to the conversion of combustion-based heating to electricity-based.

## 5.4.4  Heat Recovery

Some models show negative heat recovery savings, noting that the heat recovery end use is for electricity used to operate enthalpy wheels. The negative energy savings are due to increased prevalence of wheel operation caused by increased cycling operation with the HP-RTUs compared to the baseline RTUs. In other words, increased runtime for the air handler can cause increased run time for the enthalpy wheel. This is in part due to an EnergyPlus bug that causes longer cycling operation with the multispeed coil objects used for modeling the HP-RTU. However, the heat recovery end use makes up a very small portion of building stock energy usage, so negative percentage savings in this end use has minimal impact.

## 5.4.5 Cooling Electricity

Some models experience increased 'Cooling Electricity' consumption, which is often due to increased insulation holding internally generated heat within the building during cooling season, which can cause an increased cooling load. In some cases, this can cause a net site energy penalty for the building, which is most common when the building's cooling requirements are much higher than the heating requirements. This effect is mitigated with the climate zonespecific insulation targets.

Eight models show greater than 100% energy savings for the cooling end use. This is a documented issue in the HP-RTU upgrade for these models. The DX cooling coil in a fraction of zones that the HP-RTU measure are applied to incur a negative EIR at certain times throughout the year. This issue will be resolved in the next cycle of EUSS upgrade measures, likely by applying curve bounds. This affects a very small subset of the models and has minimal impact on the results.

## 5.4.6 Interior Lighting Electricity

Finally, some models saw an 'Interior Lighting Electricity' penalty. This is attributed to the lower VLT from the window measure impacting models with daylight controls. These models may not be able to turn down the interior lights as much or as often with lower VLT windows, which can increase lighting equivalent full load hours (EFLH) and therefore increase lighting energy consumption. Figure 8 shows the relationship between interior lighting electricity percent savings and daylight control fraction. Models with higher daylight control fraction generally see a higher interior lighting penalty. Furthermore, the design interior lighting power density does not change between the baseline and upgrade package scenario, indicating the package is not impacting the interior lighting design. EFLH output variables also show a 1:1 relationship between EFLH percent increase and interior lighting penalty, supporting the conclusion that lower VLT windows are causing the interior lighting energy consumption increase.

Figure 8. Daylight control fraction vs. percent savings for interior lighting electricity

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86602.yaml
     source: 86602_images/image_000012_73cfd34b4e8cb526d96be48222466b78786e6274559064723cba0293da2f232c.png
     method: vision-description
     described: 2026-08-21 -->

![Scatter plot of daylight control fraction against interior lighting electricity savings](86602_images/image_000012_73cfd34b4e8cb526d96be48222466b78786e6274559064723cba0293da2f232c.png)

Figure 8: scatter plot of daylight control fraction (y-axis 0 to 1.0) against percent savings in interior lighting electricity consumption (x-axis -0.65 to 0.00, plotted as a fraction). Points crowd against zero and the penalty widens as the control fraction rises; no model shows a saving. Section 5.4.6 attributes the penalty to lower window visible light transmittance in daylight-controlled models.

Figure 9 shows the site energy savings distributions between the ComStock baseline and the High Efficiency Envelope, Interior Lighting and Heat Pump scenario by fuel type and total site energy. The total site energy savings distribution shows savings values generally between 15% and 40% for the 25 th and 75 th percentiles, respectively. Combined site energy savings alone is not a comprehensive assessment of electrification measures, so other considerations should be made as well.

The site electricity distribution shows some energy penalties. These are mostly buildings that changed from gas heat to electric heat, so the penalties are expected. Some of this electricity penalty is reduced or mitigated through savings for cooling, fans, and heat recovery, depending on the building and its climate zone. Many of the buildings, however, show electricity savings. Many of these models had their interior replaced with LEDs, or had their envelope updated. Others are buildings that had electric heating in the baseline; in these cases, the higher-efficiency HP-RTU system reduces electricity usage across multiple end uses.

The 'Natural Gas' and 'Other Fuel' end uses show many models with near 100% savings. These are buildings that are completely electrified from the HP-RTU or ASHP Boiler measures and where gas is not used for other end uses. Models with less than 100% gas or other fuel savings generally have some nonapplicable gas HVAC system type in the baseline, or other end uses, such as water heating, that are not electrified through the HP-RTU or ASHP Boiler measures. Some of these models only had the envelope measures applied, which resulted in lower heating savings compared to the HP measures. Several models show negative natural gas site savings. These are primarily models that either (1) only had the LED lighting measure applicable and therefore had higher heating requirements, (2) are losing beneficial solar gain through lower SHGCs from the window measure, or (3) have low heating loads that show misleadingly high percentage change in heating consumption, as previously discussed. This is the case for district heating negative savings, as well.

Figure 9. Percent site energy savings distribution for ComStock models with the High Efficiency Envelope, Interior Lighting and Heat Pump package applied by fuel type

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86602.yaml
     source: 86602_images/image_000013_2fdc99452add6eebd4497024c4cec9c3aa6741dd5215685dd106565ab0a2d31e.png
     method: vision-description
     described: 2026-08-21 -->

![Violin and box plots of percent site energy savings by fuel type, including total site energy](86602_images/image_000013_2fdc99452add6eebd4497024c4cec9c3aa6741dd5215685dd106565ab0a2d31e.png)

Figure 9: horizontal violin-and-box plot of percent site energy savings by fuel, x-axis -140% to 100%, six rows - district cooling (n=58), district heating (n=93), other fuel (n=447), natural gas (n=6,204), electricity (n=9,543) and site (n=9,544). Natural gas and other fuel carry the highest medians, roughly 60% to 90%. Section 5.4 puts the site row's middle 50% at 15% to 40%.

The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.

## 5.5  Climate Zone Impacts

A building's climate zone can affect the savings from this package (Figure 10). In general, buildings in colder climates had higher site energy savings. This is attributed to higher efficiency heating and increased insulation from the package. Warmer climates had lower median savings and the majority of the models with negative savings from this package. This is likely due to the increased wall and roof insulation holding internally generated heat within the building during cooling season (most of the year in these climate zones), which can cause an increased cooling load.

Figure 10. Site EUI savings distribution for ComStock models with the High Efficiency Envelope, Interior Lighting and Heat Pump package applied by climate zone

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86602.yaml
     source: 86602_images/image_000014_2aa3e99cc19747cd602ac58a0a73db10b3c143b51b81f86f1f6660635b901819.png
     method: vision-description
     described: 2026-08-21 -->

![Violin and box plots of site EUI savings by ASHRAE climate zone for Package 3](86602_images/image_000014_2aa3e99cc19747cd602ac58a0a73db10b3c143b51b81f86f1f6660635b901819.png)

Figure 10: horizontal violin-and-box plot of site EUI savings in kBtu/ft2 by ASHRAE climate zone, x-axis 0 to about 375, 16 rows from 1A (n=5,539) through 8 (n=64), titled Upgrade 18: Package 3 (unweighted). Medians are small and positive in every zone; the cold zones 5A and 6A carry the longest upper tails, past 300 and 250 kBtu/ft2. Section 5.5 discusses the climate pattern.

The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the climate zone.

## 5.6 Peak Impacts

Figure 11 shows the impact of the High Efficiency Envelope, Interior Lighting and Heat Pump package on seasonal peak hours. The winter and shoulder peaks are shifted later in the day by several hours, and morning electric heating is now driving the peak in these seasons. The summer peak distribution remained relatively similar between the two cases.

Figure 11. Maximum daily peak timing by season between the baseline and High Efficiency Envelope, Interior Lighting and Heat Pump scenario

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86602.yaml
     source: 86602_images/image_000015_e68c900144660d8f83d92000000026e0b85980e0ca1a1fb9a35b20a368d6025b.png
     method: vision-description
     described: 2026-08-21 -->

![Violin and box plots of maximum daily peak timing by season, baseline vs Package 3](86602_images/image_000015_e68c900144660d8f83d92000000026e0b85980e0ca1a1fb9a35b20a368d6025b.png)

Figure 11: horizontal violin-and-box plot of maximum daily peak timing (hour of day, x-axis 0 to 23) with a Baseline and a Package 3 distribution for each of winter, summer and shoulder. The winter and shoulder pairs differ visibly and pick up a mid-morning mode; summer changes least. Section 5.6 reports the winter and shoulder peaks moving several hours with morning electric heating driving them.

## References

- [1] U.S. Department of Energy, "Building Envelope | Better Buildings Initiative," [Online]. Available: https://betterbuildingssolutioncenter.energy.gov/alliance/technologysolution/building-envelope. [Accessed 5 April 2023].
- [2] "2018 COMMERCIAL BUILDINGS ENERGY CONSUMPTION SURVEY (CBECS)," [Online]. Available: https://www.eia.gov/consumption/commercial. [Accessed 14 November 2022].
- [3] A. Parker, H. Horsey, M. Dahlhausen, M. Praprost, C. CaraDonna, A. LeBar and L. Klun, "ComStock Reference Documentation: Version 1," National Renewable Energy Laboratory, Golden, CO, 2022.
- [4] ASHRAE, " Achieving Zero Energy - Advanced Energy Design Guide for Small to Medium Office Buildings," ASHRAE, 2019.
- [5] "EnergyPlus Version 22.1.0 Documentation Engineering Reference," 2022. [Online]. Available: https://energyplus.net/documentation.
- [6] "EnergyPlus Version 22.1.0 Documentation Input Output Reference," 2022. [Online]. Available: https://energyplus.net/documentation.
- [7] ASHRAE, 2015 ASHRAE Handbook HVAC Applications, 2015.
- [8] [Natural Resources Canada, "AIR-SOURCE HEAT PUMP SIZING AND SELECTION GUIDE," 2020. [Online]. Available: https://naturalresources.canada.ca/sites/nrcan/files/canmetenergy/pdf/ASHP%20Sizing%20and%20Selec tion%20Guide%20(EN).pdf.](https://natural-resources.canada.ca/sites/nrcan/files/canmetenergy/pdf/ASHP%20Sizing%20and%20Selection%20Guide%20(EN).pdf)
- [9] "Cambium | Energy Analysis | NREL," [Online]. Available: https://www.nrel.gov/analysis/cambium.html. [Accessed 02 September 2022].
- [10]  "Emissions &amp; Generation Resource Integrated Database (eGRID) | US EPA," [Online]. Available: https://www.epa.gov/egrid. [Accessed 02 September 2022].
- [11]  E. Present, P. Gagnon, E. J. H. Wilson, N. Merket, P. R. White and S. Horowitz, "Choosing the Best Carbon Factor for the Job: Exploring Available Carbon Emissions Factors and the Impact of Factor Selection," in 2022 ACEEE Summer Study on Energy Efficiency in Buildings, Pacific Grove, CA, 2022.
- [12]  G. Vijayakumar, ANSI/RESNET/ICC 301-2022 - Standard for the Calculation and Labeling of the Energy Performance of Dwelling and Sleeping Units using an Energy Rating Index, Oceanside, CA, 2022.
- [13]  "Commercial Buildings Energy Consumption Survey (CBECS)," 2012. [Online]. Available: https://www.eia.gov/consumption/commercial/data/2012. [Accessed 15 November 2022].

## Appendix A.

Figure A-1. Site annual natural gas consumption of the ComStock baseline and the package scenario by census division

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86602.yaml
     source: 86602_images/image_000016_1fad572ba786cefe18a40588d0967fc0e649d64f6f865ee962da768be8b70a53.png
     method: vision-description
     described: 2026-08-21 -->

![Grouped bar chart of annual site natural gas consumption by census division, baseline vs Package 3](86602_images/image_000016_1fad572ba786cefe18a40588d0967fc0e649d64f6f865ee962da768be8b70a53.png)

Figure A-1: grouped bar chart of annual site natural gas consumption (TBtu, y-axis 0 to about 320) by census division, baseline against Package 3. East North Central is largest, falling from roughly 310 to 80 TBtu, and Pacific from about 225 to 95; every division drops steeply, consistent with the 96.3% stock heating gas savings reported in Section 5.2.

Figure A-2. Site annual natural gas consumption of the ComStock baseline and the package scenario by building type

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86602.yaml
     source: 86602_images/image_000017_39d3914b22750e57e455621b76c739366cd3ae348f9e0beb84f384a40da714c7.png
     method: vision-description
     described: 2026-08-21 -->

![Grouped bar chart of annual site natural gas consumption by building type, baseline vs Package 3](86602_images/image_000017_39d3914b22750e57e455621b76c739366cd3ae348f9e0beb84f384a40da714c7.png)

Figure A-2: grouped bar chart of annual site natural gas consumption (TBtu, y-axis 0 to about 215) by ComStock building type, baseline against Package 3. RetailStripmall is largest, falling from roughly 215 to 120 TBtu, while the school and office types drop by most of their baseline. FullServiceRestaurant and LargeHotel change least, reflecting non-heating gas loads. Figure A-1 gives the same total by census division.

Figure A-3. Site annual electricity consumption of the ComStock baseline and the package scenario by census division

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86602.yaml
     source: 86602_images/image_000018_0e97e18899c3b081f4660c438d6b3cdf5a94c4741261971687821bb999a71f93.png
     method: vision-description
     described: 2026-08-21 -->

![Grouped bar chart of annual site electricity consumption by census division, baseline vs Package 3](86602_images/image_000018_0e97e18899c3b081f4660c438d6b3cdf5a94c4741261971687821bb999a71f93.png)

Figure A-3: grouped bar chart of annual site electricity consumption (TBtu, y-axis 0 to 700) by census division, baseline against Package 3. South Atlantic is largest, falling from about 665 to 565 TBtu, and Pacific from roughly 520 to 460. Reductions are modest everywhere because lighting, fan and cooling savings are partly offset by heating electrification, per Section 5.2.

Figure A-4. Site annual electricity consumption of the ComStock baseline and the package scenario by building type

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86602.yaml
     source: 86602_images/image_000019_67a06ce1c9c43296f96e982acbecab7273b96d139df2e06cf2e3164e25e1be7d.png
     method: vision-description
     described: 2026-08-21 -->

![Grouped bar chart of annual site electricity consumption by building type, baseline vs Package 3](86602_images/image_000019_67a06ce1c9c43296f96e982acbecab7273b96d139df2e06cf2e3164e25e1be7d.png)

Figure A-4: grouped bar chart of annual site electricity consumption (TBtu, y-axis 0 to about 450) by ComStock building type, baseline against Package 3. RetailStripmall and Warehouse are largest, each falling roughly 450 to 380 TBtu. Most types decline modestly while SecondarySchool rises slightly, the signature of heating electrification described in Section 5.2.
