<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/86897.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/86897.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/86897.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 -->
# Demand Control Ventilation

<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->
## End-Use Savings Shapes Measure Documentation:

## Demand Control Ventilation

Amy Van Sant and Chris CaraDonna

National Renewable Energy Laboratory

NREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated by the Alliance for Sustainable Energy, LLC

This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.

Technical Report NREL/TP-5500-86897 January 2024

<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->
## End-Use Savings Shapes Measure Documentation:

## Demand Control Ventilation

Amy Van Sant and Chris CaraDonna

National Renewable Energy Laboratory

## Suggested Citation

Van Sant, Amy, and Chris CaraDonna. 2024. End-Use Saving Shapes Measure Documentation: Demand Control Ventilation . Golden, CO: National Renewable Energy Laboratory. NREL/TP-5500-86897. https://www.nrel.gov/docs/fy24osti/86897.pdf.

NREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated by the Alliance for Sustainable Energy, LLC

This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.

Technical Report NREL/TP-5500-86897 January 2024

National Renewable Energy Laboratory 15013 Denver West Parkway Golden, CO 80401 303-275-3000 · www.nrel.gov

## NOTICE

This  work  was  authored  by  the  National  Renewable  Energy  Laboratory,  operated  by  Alliance  for  Sustainable Energy,  LLC,  for  the  U.S.  Department  of  Energy  (DOE)  under  Contract  No.  DE-AC36-08GO28308.  Funding provided by U.S. Department of Energy Office of Energy Efficiency and Renewable Energy Building Technologies Office. The views expressed herein do not necessarily represent the views of the DOE or the U.S. Government.

This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.

U.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.

Cover Photos by Dennis Schroeder: (clockwise, left to right) NREL 51934, NREL 45897, NREL 42160, NREL 45891, NREL 48097, NREL 46526.

NREL prints on paper that contains recycled content.

## List of Acronyms

DCV

demand control ventilation

DDC

direct digital control

DOAS

dedicated outdoor air system

ERV

energy recovery ventilator

EUI

energy use intensity

HVAC

heating, ventilating, and air conditioning

kW

kilowatt

LRMER High RE

Long-Run Marginal Emissions Rate High Renewable Energy

MMT

million metric tons

PFP

parallel fan powered

PTAC

packaged terminal air conditioner

PTHP

packaged terminal heat pump

TBtu

trillion British thermal units

## Executive Summary

Building on the successfully completed effort to calibrate and validate the U.S. Department of Energy's ResStock™ and ComStock™ models over the past 3 years, the objective of this work is to produce national data sets that empower analysts working for federal, state, utility, city, and manufacturer stakeholders to answer a broad range of analysis questions.

The goal of this work is to develop energy efficiency, electrification, and demand flexibility enduse load shapes (electricity, gas, propane, or fuel oil) that cover a majority of the high-impact, market-ready (or nearly market-ready) measures. 'Measures' refers to energy efficiency variables that can be applied to buildings during modeling.

An end-use savings shape is the difference in energy consumption between a baseline building and a building with an energy efficiency, electrification, or demand flexibility measure applied. It results in a time-series profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step.

ComStock is a highly granular, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual subhourly energy consumption of the commercial building stock across the United States. The baseline model intends to represent the U.S. commercial building stock as it existed in 2018. The methodology and results of the baseline model are discussed in the final technical report of the End-Use Load Profiles project.

This documentation focuses on a single end-use savings shape measure-demand control ventilation (DCV). DCV can save energy by reducing the rate at which outdoor air is delivered during periods of less-than-design occupancy. This measure will enable DCV for air loops using applicable HVAC system types (all except dedicated outdoor air systems [DOAS], packaged systems, or that have an energy recovery ventilator [ERV]) and serving applicable space types (all except kitchens, dining areas, patient spaces, mechanical rooms, stairwells and corridors, or high exhaust space types) using model occupancy schedules to control the DCV. The measure is applicable to approximately 73% of the stock floor area. As office buildings in ComStock are modeled using a single, whole-building space type, DCV is not applied to these building types.

The DCV measure demonstrates 2.6% total site energy savings (119 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock (Figure 1). The savings are primarily attributed to:

- 8.8% stock heating gas savings (72.5 TBtu)
- 9.3% stock heating electricity savings (18.3 TBtu)
- 2.1% stock cooling electricity savings (15.2 TBtu)
- 0.1% stock fan electricity savings (0.7 TBtu).

The DCV measure demonstrates between 2.0 and 3.8 million metric tons (MMT CO2e) of greenhouse gas emissions avoided for the three grid electricity scenarios presented, as well as 4.9 MMT CO2e of greenhouse gas emissions avoided for on-site natural gas consumption.

## Table of Contents

Executive Summary ...................................................................................................................................  iv

Demand Control Ventilation  .......................................................................................................................  1

Accessing Results  ................................................................................................................................... 1

Measure Summary  .................................................................................................................................. 1

Technology Summary ..........................................................................................................................  2

ComStock Baseline Approach ............................................................................................................ 3

Modeling Approach ..............................................................................................................................  5

3.1

3.2

3.3

3.4

Applicability  .................................................................................................................................. 5

3.1.1

Building Type  ................................................................................................................... 5

3.1.2

3.1.3

Space Type ....................................................................................................................... 5

HVAC System Type......................................................................................................... 5

Methodology ................................................................................................................................. 6

3.2.1

Outdoor Air ...................................................................................................................... 6

Greenhouse Gas Emissions ........................................................................................................... 6

Limitations and Concerns  .............................................................................................................. 7

Output Variables  ...................................................................................................................................  7

Results  ...................................................................................................................................................  8

5.1

Single Building Example .............................................................................................................. 8

5.2

5.3

5.4

5.5

5.6

Applicability  .................................................................................................................................. 9

Stock Energy Impacts  .................................................................................................................. 10

Stock Greenhouse Gas Emissions Impact ................................................................................... 11

Site Energy Savings Distributions  ............................................................................................... 12

5.5.1

Heating Penalties  ............................................................................................................ 13

5.5.2

5.5.3

5.5.4

Cooling Penalties ........................................................................................................... 15

Pump Penalties ............................................................................................................... 17

Interior Lighting Impacts ............................................................................................... 17

Impacts of Climate Zone and Building Type .............................................................................. 18

References  .................................................................................................................................................  20

Appendix A. ...............................................................................................................................................  21

v

This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.

1

2

3

4

5

## List of Figures

| Figure 1. Air system outdoor air rate (right, orange) and                                                                                                                                                                                                                                                                         | days ........ 9                                                                                                                                                                                         |
|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| zone occupancy (left, blue) over three Figure 2. Applicability by building type and stock weighted floor area of applicability ............................                                                                                                                                                                       | 10                                                                                                                                                                                                      |
| Figure 3. Comparison of annual site energy consumption between the ComStock baseline and the DCV measure scenario. Energy consumption is categorized both by fuel type and ......... 11                                                                                                                                           | end use.                                                                                                                                                                                                |
| Figure 4. Greenhouse gas emissions comparison of the ComStock baseline and the DCV scenario                                                                                                                                                                                                                                       | ......... 12                                                                                                                                                                                            |
| Figure 5. Percent site energy savings distribution for ComStock models with the DCV measure applied by                                                                                                                                                                                                                            |                                                                                                                                                                                                         |
| end use and fuel type ..............................................................................................................                                                                                                                                                                                              | 13                                                                                                                                                                                                      |
| Figure 6. Natural gas heating savings distributions by ASHRAE 2006 climate zone ................................                                                                                                                                                                                                                  | 14                                                                                                                                                                                                      |
| Figure 7. Site EUI savings distribution for ComStock models with the DCV measure applied by end use                                                                                                                                                                                                                               | 14                                                                                                                                                                                                      |
| and fuel type ........................................................................................................................... 8. Electricity heating savings distributions by ASHRAE 2006 climate zone ..................................                                                                             |                                                                                                                                                                                                         |
| Figure Figure                                                                                                                                                                                                                                                                                                                     | 15                                                                                                                                                                                                      |
| 9. Distribution of electricity cooling penalties by economizer type ................................................ Figure 10. Fraction of air loops in a model with economizers for models with electricity cooling penalties                                                                                                   | 16                                                                                                                                                                                                      |
| and fixed dry bulb, differential dry bulb, or differential enthalpy economizers ....................                                                                                                                                                                                                                              | 16                                                                                                                                                                                                      |
| Figure 11. Count of models with economizers on all air loops and electricity cooling penalties by 17                                                                                                                                                                                                                              |                                                                                                                                                                                                         |
| Building America climate zone .............................................................................................. Figure 12. Average percent site energy consumption savings by ASHRAE 2006                                                                                                                            | climate zone ................ 18                                                                                                                                                                        |
| Figure 13. Percent savings distributions for site energy consumption by ASHRAE 2006 climate zone                                                                                                                                                                                                                                  | 18                                                                                                                                                                                                      |
| ... Figure 14. Average percent site energy consumption savings by building type                                                                                                                                                                                                                                                   | ......................................... 19                                                                                                                                                            |
| Figure 15. Percent savings distributions for site energy consumption by building type                                                                                                                                                                                                                                             |                                                                                                                                                                                                         |
| ............................                                                                                                                                                                                                                                                                                                      |                                                                                                                                                                                                         |
| Figure                                                                                                                                                                                                                                                                                                                            |                                                                                                                                                                                                         |
| 19 A-1. Site annual natural gas consumption of the ComStock baseline and the measure scenario by census division ....................................................................................................................... 21                                                                                       |                                                                                                                                                                                                         |
| Figure A-2. Site annual natural gas consumption of the ComStock baseline and the measure scenario by building type .......................................................................................................................... 21                                                                                  |                                                                                                                                                                                                         |
| Figure A-3. Site annual electricity consumption of the ComStock baseline and the measure scenario by building type .......................................................................................................................... 22                                                                                  |                                                                                                                                                                                                         |
| Figure A-4. Site annual electricity consumption of the ComStock baseline and the measure scenario by census division .......................................................................................................................                                                                                      |                                                                                                                                                                                                         |
| 22                                                                                                                                                                                                                                                                                                                                |                                                                                                                                                                                                         |
| List of Tables                                                                                                                                                                                                                                                                                                                    |                                                                                                                                                                                                         |
| Table 1. Fraction of Floor Area Controlled by HVAC System with DCV by Building Type and Code Year .......................................................................................................................................... Table 2. DCV in Building Energy Codes Table 3. On-Site Fossil Fuel Emissions Factors | 3 ..................................................................................................... 4 ........................................................................................... 6 |

## Demand Control Ventilation

## Accessing Results

This documentation covers 'demand control ventilation' upgrade methodology and briefly discusses key results.  Results can be accessed on the ComStock™ data lake at 'end-use-loadprofiles-for-us-building-stock' or via the Data Viewer at comstock.nrel.gov.

## Measure Summary

| Measure Title      | Demand Control Ventilation                                                                                                          |
|--------------------|-------------------------------------------------------------------------------------------------------------------------------------|
| Measure Definition | This measure applies DCV to applicable air loops in a model. Ventilation rate varies based on the occupancy schedules in the model. |
| Applicability      | This measure is applicable to all air loops, except those that serve the space types and use HVAC system types listed below.        |
| Not Applicable     | This measure is not applicable to the following building types: • Hotels                                                            |
|                    | • Restaurants                                                                                                                       |
|                    | This measure is not applicable the following space types:                                                                           |
|                    | • Kitchens                                                                                                                          |
|                    | • Healthcare patient room space types                                                                                               |
|                    | • Laboratory space types                                                                                                            |
|                    | This measure is also not applicable to models with the following HVAC system types:                                                 |
|                    | • Dedicated outdoor air system (DOAS)                                                                                               |
|                    | • Packaged terminal air-conditioner (PTAC)                                                                                          |
|                    | • Packaged terminal heat pump (PTHP)                                                                                                |
|                    | • Energy recovery ventilator (ERV)                                                                                                  |
| Release            | 2023 Release 2: 2023/comstock_amy2018_release_2/                                                                                    |

## 1  Technology Summary

Commercial buildings typically have a fixed outdoor air flow rate designed to provide the required ventilation to the building when at peak conditions (maximum occupancy, high number of pollutants, etc.). While this worst-case approach aims to always maintain acceptable indoor air quality, it often results in over-ventilation during a large portion of building operation, as peak conditions are infrequently encountered. In turn, this results in wasted HVAC energy used to condition the not-needed ventilation air, as the system is treating more outside air than necessary during non-peak conditions. For example, consider a large conference room in an office building. When a meeting is occurring and the space is at a high occupant level, the design outdoor air flow rate determined by the peak condition will satisfy the needs of the room. However, when the meeting concludes and the conference room is empty, the HVAC system will over-ventilate the space and waste energy conditioning outdoor air that is in excess of what is needed to maintain acceptable indoor air quality.

Demand control ventilation (DCV) is a feedback control method that, when properly implemented, can reduce the energy used by HVAC systems while at the same time maintaining indoor air quality by modulating the ventilation rates to match the needs of the building. DCV reduces the rate at which outdoor air is delivered during periods of less-than-design occupancy. There are several DCV technologies available (occupancy schedules, people counters, occupancy sensors, CO2 sensors), but CO2 sensors are the most prevalent. These sensors monitor the CO2 levels in a space to infer occupancy and control outside air rates. Ventilation rates will decrease when the part per million levels of CO2 fall below the set threshold, indicating there are fewer people in the space. These sensors can be located on the wall of critical zones, or in the return air ducts. Duct sensors are effective if the sensor is serving large open spaces where concentration levels are largely uniform (e.g., lecture halls, theaters, classrooms), but are not suitable for ducts serving multiple spaces with varying levels of occupancy. Critical zones that may have highly variable levels should have their own sensors (typically wall-mounted).

While CO2 sensors are the most common technology used for DCV, ComStock implements DCV using occupancy schedules. Occupant generation of CO2 is not included in the ComStock baseline and therefore cannot be used to apply DCV. Additionally, ComStock does not capture behavior of buildings with CO2 sensors in return air ducts because it uses occupancy schedules at the space level.

This measure will apply DCV to air loops in models that meet the applicability criteria and do not already have it.

## 2  ComStock Baseline Approach

DCV is required in ASHRAE 90.1 (2007-present), IECC (2009-present), and California Title 24 (1996-present)  energy  codes  (see  most  recent  requirements  in  Table  2).  DCV  is  included  in ComStock models when required by the governing ASHRAE 90.1 energy code for the specific spaces/systems  in  the  model.  ComStock  gathers  the  necessary  criteria  for  determining  DCV requirements  and  includes  DCV  functionality  only  if  the  space/system  requires.  Requirement criteria  for  DCV includes space floor area, space design occupant density, system economizer prevalence, system design outdoor air flow rate, and system energy recovery prevalence. The 90.1 code  year  for  a  model  is  based  on  the  year  of  the  model's  last  major  HVAC  replacement.  A summary of the floor area served by a system with DCV is shown in Table 1. Note that DCV is not required by ASHRAE 90.1 when an HVAC system has an energy recovery ventilator (ERV).

Table 1. Fraction of Floor Area Controlled by HVAC System with DCV by Building Type and Code Year

| Building Type           | DOE Ref Pre-1980   | DOE Ref 1980-2004   | 90.1-2004   | 90.1-2007   | 90.1-2010   | 90.1-2013   |   DEER Pre-1975 | DEER 1985   | DEER 1996   | DEER 2003   | DEER 2007   | DEER 2011   | DEER 2014   | DEER 2015   | DEER 2017   |
|-------------------------|--------------------|---------------------|-------------|-------------|-------------|-------------|-----------------|-------------|-------------|-------------|-------------|-------------|-------------|-------------|-------------|
| FullService             | 0                  | 0                   | 0           | 0.263       | 0.091       | 0.197       |               0 | 0           | 0           | 0.559       | 0.561       | 0.567       | 0.541       | 0.568       | 0.549       |
| Hospital                | 0                  | 0                   | 0           | 0           | 0           | 0           |               0 | 0           | 0           | 0.387       | 0.423       | 0.376       | 0.154       | 0.226       | 0.389       |
| LargeHotel              | 0                  | 0                   | 0           | 0.009       | 0.005       | 0.023       |               0 | 0           | 0           | 0.073       | 0.067       | 0.051       | 0.125       | 0.059       | 0.143       |
| LargeOffice             | 0                  | 0                   | 0           | 0           | 0           | 0           |               0 | 0           | 0           | 0           | 0           | 0           | 0           | 0           | 0           |
| MediumOffice            | 0                  | 0                   | 0           | 0           | 0           | 0           |               0 | 0           | 0           | 0           | 0           | 0           | 0           | 0           | 0           |
| Outpatient              | 0                  | 0                   | 0           | 0.048       | 0.015       | 0.011       |               0 |             |             |             |             | 0           |             |             | 0           |
| PrimarySchool           | 0                  | 0                   | 0           | 0.507       | 0.023       | 0.033       |               0 | 0 0         | 0 0         | 0 0.825     | 0 0.806     | 0.789       | 0 0.773     | 0 0.823     | 0.715       |
| QuickService Restaurant | 0                  | 0                   | 0           | 0.017       | 0.008       | 0.033       |               0 | 0           | 0           | 0.387       | 0.388       | 0.351       | 0.349       | 0.366       | 0.362       |
| RetailStandalone        | 0                  | 0                   | 0           | 0           | 0           | 0           |               0 | 0           | 0           | 0           | 0           | 0           | 0           | 0           | 0           |
| RetailStripmall         | 0                  | 0                   | 0           | 0.204       | 0.036       | 0.025       |               0 | 0           | 0           | 0.185       | 0.169       | 0.163       | 0.165       | 0.168       | 0.113       |
| SecondarySchool         | 0                  | 0                   | 0.040       | 0.512       | 0.008       | 0.022       |               0 | 0           | 0           | 0.772       | 0.693       | 0.756       | 0.830       | 0.809       | 0.662       |
|                         |                    |                     | 0           | 0.002       | 0           | 0.000       |               0 | 0           | 0           | 0           | 0           | 0           | 0           | 0           | 0           |
| SmallHotel SmallOffice  | 0                  | 0                   |             |             |             |             |               0 |             |             |             | 0           |             |             |             |             |
| Warehouse               | 0 0                | 0 0                 | 0 0         | 0 0         | 0 0         | 0 0         |               0 | 0 0         | 0 0         | 0 0         | 0           | 0 0         | 0 0         | 0 0         | 0 0         |

One important observation from these data is that no office buildings include DCV in the ComStock baseline. This is because office buildings are currently modeled using a single, blended space type that is a fractional mix of open offices, enclosed offices, conference rooms, etc. and the occupancy density of this blended space does not exceed the DCV thresholds in ASHARE 90.1. This leads to unrealistically low (0%) DCV in office buildings in the baseline building stock, which may overestimate the savings for stock-wide DCV implementation.

For more details about how DCV is modeled in the ComStock baseline, see the ComStock Reference Documentation [1].

Table 2. DCV in Building Energy Codes

| ASHRAE 90.1-2019                                                                                                                                                                                                       | IECC 2021                                                                                                                                                                       | Title 24 2022                                                                            | Title 24 2022                                                                            | Title 24 2022                                                                            | Title 24 2022                                                                            | Title 24 2022                                                                            |
|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------|
| 𝐴𝐴 𝑍𝑍 > 500 ft 2 and 𝑃𝑃 𝑍𝑍 ≥ 25 people 1000 ft 2 Space served by system with one more: Air economizer                                                                                                                  | 𝐴𝐴 𝑍𝑍 > 500 ft 2 and 𝑃𝑃 𝑍𝑍 ≥ 15 people 1000 ft 2 Space served by system with one or more: Air-side economizer                                                                   | 𝑃𝑃 𝑍𝑍 ≥ 25 people 1000 ft 2 Space served by system all of the following characteristics: | 𝑃𝑃 𝑍𝑍 ≥ 25 people 1000 ft 2 Space served by system all of the following characteristics: | 𝑃𝑃 𝑍𝑍 ≥ 25 people 1000 ft 2 Space served by system all of the following characteristics: | 𝑃𝑃 𝑍𝑍 ≥ 25 people 1000 ft 2 Space served by system all of the following characteristics: | 𝑃𝑃 𝑍𝑍 ≥ 25 people 1000 ft 2 Space served by system all of the following characteristics: |
| Automatic modulating control of outdoor air damper Design outdoor airflow greater than 3,000 cfm. • • Automatic •                                                                                                      | modulating outdoor air airflow • • •                                                                                                                                            | Air economizer Modulating outside air control                                            | Air economizer Modulating outside air control                                            | Air economizer Modulating outside air control                                            | Air economizer Modulating outside air control                                            | Air economizer Modulating outside air control                                            |
| 𝑉𝑉 𝑜𝑜𝑜𝑜 < 750 cfm Systems with exhaust air energy recovery complying with, and where required by, Section 6.5.6.1. Multiple-zone systems without direct digital control (DDC) of • • • Multiple-zone without DDC zones | control of damper Design outdoor greater than 3,000 cfm. 𝑉𝑉 𝑜𝑜𝑜𝑜 < 1200 cfm Systems with energy recovery complying with Section C403.7.4.2. systems of individual communicating | Design outdoor airflow rate greater • 0.2 • Area • Occ 10                                | ft 2 < 150 design < people                                                               | ft 2                                                                                     | Design outdoor airflow rate greater • 0.2 • Area • Occ 10                                | Design outdoor airflow rate greater • 0.2 • Area • Occ 10                                |
| outdoor airflow less than 750 cfm. Spaces where > 75% of the space design outdoor airflow is required for makeup air that is exhausted from the space or transfer air that is required                                 | airflow is required for makeup air that is exhausted from the space or transfer air that is required for makeup air that is exhausted from other spaces. Spaces with one of the | than 3,000 cfm. Space exhaust is greater than 𝑉𝑉 𝑜𝑜𝑜𝑜 - cfm and o                        | fumes, mists, vapors, or are not provided exhaust Unvented preparation                   | gases with local ventilation: food                                                       | than 3,000 cfm. Space exhaust is greater than 𝑉𝑉 𝑜𝑜𝑜𝑜 - cfm and o                        | than 3,000 cfm. Space exhaust is greater than 𝑉𝑉 𝑜𝑜𝑜𝑜 - cfm and o                        |
| for makeup air that is Spaces with one of the following occupancy •                                                                                                                                                    | following occupancy classifications: o Correctional cells                                                                                                                       | o Daycare sickrooms o Science labs o Barber                                              | o Daycare sickrooms o Science labs o Barber                                              | o Daycare sickrooms o Science labs o Barber                                              | o Daycare sickrooms o Science labs o Barber                                              | o Daycare sickrooms o Science labs o Barber                                              |
|                                                                                                                                                                                                                        | Education laboratories                                                                                                                                                          | shops Beauty and                                                                         | shops Beauty and                                                                         | shops Beauty and                                                                         | shops Beauty and                                                                         | shops Beauty and                                                                         |
| exhausted from other spaces. o                                                                                                                                                                                         |                                                                                                                                                                                 |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |
| categories:                                                                                                                                                                                                            |                                                                                                                                                                                 |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |
|                                                                                                                                                                                                                        |                                                                                                                                                                                 | o                                                                                        | o                                                                                        | o                                                                                        | o                                                                                        | o                                                                                        |
|                                                                                                                                                                                                                        | Barber shops                                                                                                                                                                    | salons.                                                                                  | salons.                                                                                  | salons.                                                                                  | salons.                                                                                  | salons.                                                                                  |
| o                                                                                                                                                                                                                      |                                                                                                                                                                                 | nail                                                                                     | nail                                                                                     | nail                                                                                     | nail                                                                                     | nail                                                                                     |
| o Beauty and                                                                                                                                                                                                           |                                                                                                                                                                                 |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |
| nail                                                                                                                                                                                                                   |                                                                                                                                                                                 |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |
|                                                                                                                                                                                                                        | salons                                                                                                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |
|                                                                                                                                                                                                                        | Bowling alley                                                                                                                                                                   |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |
|                                                                                                                                                                                                                        | seating                                                                                                                                                                         |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |
| sickrooms labs and nail salons o                                                                                                                                                                                       |                                                                                                                                                                                 |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |
| areas.                                                                                                                                                                                                                 |                                                                                                                                                                                 |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |
| shops                                                                                                                                                                                                                  |                                                                                                                                                                                 |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |
| alley                                                                                                                                                                                                                  |                                                                                                                                                                                 |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |
| seating.                                                                                                                                                                                                               |                                                                                                                                                                                 |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |
| o Beauty o Bowling                                                                                                                                                                                                     |                                                                                                                                                                                 |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |
| o o Science o Barber                                                                                                                                                                                                   |                                                                                                                                                                                 |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |
| Correctional cells Daycare                                                                                                                                                                                             |                                                                                                                                                                                 |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |
| o                                                                                                                                                                                                                      |                                                                                                                                                                                 |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |

𝑃𝑃

𝑍𝑍

People in zone

## 3  Modeling Approach

## 3.1  Applicability

This measure is applicable to 72.7% of commercial stock floor area.

## 3.1.1 Building Type

Hotels and restaurants will not be modified by the measure. Hotels typically have either single zone unitary systems (e.g., PTAC, PTHP) or dedicated outdoor air systems (DOAS) meeting HVAC needs. Neither is suitable for DCV (see details in HVAC System Type section). Air loops that serve a space type without a code-defined per-person ventilation rate will not have this measure applied (see more details under Methodology). Due to high concentration of heat and effluents, kitchens and restaurants often require the design outdoor air flow rate all day to maintain indoor air quality and should not have the outdoor air flow reduced at periods of lower occupancy.

## 3.1.2  Space Type

There are certain space and building types for which DCV is not appropriate and will be skipped in this measure.  The following space types will not be modified:

- Kitchens
- Dining
- Laboratories
- Healthcare patient spaces
- Corridors and stairwells
- Mechanical rooms
- Data centers
- High exhaust spaces, such as restrooms and locker rooms

For the reasons listed in the 'Building Type' applicability section, kitchens in non-restaurant buildings will not have DCV applied. Dining areas in these buildings will also not have DCV applied because these areas frequently use transfer air from kitchens.

In hospitals, proper ventilation and indoor air quality must be maintained to ensure infection control and patient safety. For this reason, hospital space types dealing with patient care will not have DCV applied (e.g., patient, radiology, exam, and surgical rooms). Non-patient space types such as offices will have DCV applied. Additionally, laboratory space types found in hospitals will not have DCV applied per energy code guidance.

## 3.1.3  HVAC System Type

Regardless of space and building type, any model with a DOAS will not have DCV applied. A DOAS is generally a damperless system and would require significant retrofit to adjust the outdoor air flow to accommodate DCV. Models with single-zone unitary systems (e.g., PTAC, PTHP) will not have DCV applied because they are entirely reliant on occupants to manually control the ventilation air and are unable to be controlled using occupancy or CO2 sensors.

Following ASHRAE 90.1 guidelines, models with energy recovery ventilators (ERVs) will also not have DCV applied.

## 3.2  Methodology

This measure will cycle through the outdoor air loops in a model and enable DCV for air loops serving applicable space types using the EnergyPlus ®  function 'air\_loop\_hvac\_enable\_demand\_control\_ventilation.' This will set the DCV field in the mechanical ventilation controller to 'Yes' from 'No.' As ComStock building models do not track CO2 levels, the models' occupancy schedules will be used to control the DCV.

## 3.2.1 Outdoor Air

For the EnergyPlus DCV function to work properly, a space needs both a per-person and perarea outdoor air rate specified. In OpenStudio ®  Standards, some space types have either 100% per-person or 100% per-area outdoor air rates specified. For these spaces on applicable air loops, outdoor air rates are converted to a per-person rate of 10 CFM/person, and the remainder of the outdoor air requirement is assigned as per-area.

Air loops that serve both applicable and inapplicable space types will have DCV applied but will only function in spaces that are applicable. To do this, inapplicable space types will have their outdoor air rates converted to 100% per-area to avoid triggering the EnergyPlus function.

## 3.3  Greenhouse Gas Emissions

Three electricity grid scenarios are presented to compare the emissions of the ComStock baseline and the DCV scenario. The choice of grid scenario will impact the grid emissions factors used in the simulation, which determines the corresponding emissions produced per kilowatt-hour. Two scenarios-Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy (RE) Cost 15-Year and LRMER Low RE Cost 15-Year-use the Cambium data set, and the last uses the eGrid data set [2], [3]. All three scenarios vary the emissions factors geospatially to reflect the variation in grid resources used to produce electricity across the United States. The Cambium data sets also vary emissions factors seasonally and by time of day. This study does not imply a preference for any particular grid emissions scenario, but other analysis suggests that the choice of grid emissions scenario can impact results [4]. Emissions due to on-site combustion of fossil fuels use the emissions factors shown in Table 3, which are from Table 7.1.2(1) of draft American National Standards Institute/Residential Energy Services Network/International Code Council 301 [5]. To compare total emissions due to both on-site fossil fuel consumption and grid electricity generation, the emissions from a single electricity grid scenario should be combined with all three on-site fossil fuel emissions.

Table 3. On-Site Fossil Fuel Emissions Factors

| Natural gas   | 147.3 lb/MMBtu (228.0 kg/MWh) a   |
|---------------|-----------------------------------|
| Propane       | 177.8 lb/MMBtu (182.3 kg/MWh)     |
| Fuel oil      | 195.9 lb/MMBtu (303.2 kg/MWh)     |

a lb = pound; MMBtu = million British thermal units; kg = kilogram; MWh = megawatt-hour

## 3.4  Limitations and Concerns

There is one notable model group excluded from ComStock's baseline DCV application: offices. We expect to see especially high energy savings from this measure in this group. It is important to note that these savings numbers are likely overestimates, as many of the actual buildings in this group use DCV.

## 4  Output Variables

Table 6 includes a list of output variables that are calculated in ComStock. These variables are important in terms of understanding the differences between buildings with and without the DCV measure applied. These output variables can also be used for understanding the economics of the upgrade (e.g., return on investment) if cost information (i.e., material, labor, and maintenance costs for technology implementation) is available.

Table 4. Output Variables Calculated From the Measure Application

| Variable Name     | Description                                                 |
|-------------------|-------------------------------------------------------------|
| Initial condition | Number of air loops with DCV before the measure is applied. |
| Final condition   | Number of air loops with DCV after the measure is applied.  |

## 5  Results

In this section, results are presented both at the stock level and for individual buildings through savings distributions. Stock-level results include the combined impact of all the analyzed buildings in ComStock, including buildings that are not applicable to this measure. Therefore, they do not necessarily represent the energy savings of a particular or average building. Stocklevel results should not be interpreted as the savings that a building might realize by implementing the DCV upgrade.

Total site energy savings are also presented in this section. Total site energy savings can be a useful metric, especially for quality assurance/quality control, but this metric on its own can have limitations for drawing conclusions. Further context should be considered, as site energy savings alone do not necessarily translate proportionally to savings for a particular fuel type (e.g., gas or electricity), source energy savings, cost savings, or greenhouse gas savings. This is especially important when a measure impacts multiple fuel types or causes decreased consumption of one fuel type and increased consumption of another. Many factors should be considered when analyzing the impact of an energy efficiency or electrification strategy, depending on the use case.

## 5.1  Single Building Example

The operational behavior of an example strip mall model in Georgia is described in this section. The model has 27 air loops, none of which had DCV prior to the DCV measure being applied. The air loops serve strip mall and full-service restaurant space types. Based on the applicability criteria of this measure, we would expect full-service restaurant spaces (which are included in some ComStock strip malls), such as kitchens and dining areas, to be marked as ineligible space types and not have DCV applied.

Following the application of the measure, 18 of the 27 air loops were eligible for DCV. The 9 that were ineligible were those that served full-service restaurant spaces exclusively. Three of the spaces served by the 18 eligible air loops did not have a per-occupant outdoor air requirement in OpenStudio Standards. The measure split the outdoor air requirements for these spaces between per-occupant and per-area rates using the 10 CFM/occupant minimum. After the split, the peroccupant rate was set to 10 CFM/occupant, and the remaining outdoor air requirement was met by the per-area rate. The total outdoor air requirement before and after the measure were the same, indicating that the split was executed correctly. Additionally, we would expect the outdoor air rate to decrease proportionally to occupancy in the spaces. Figure 1 shows three days of outdoor air mass flow rate and occupant count in the model, confirming that the outdoor air flow decreases with decreased occupant count. In general, the DCV measure functions as expected.

Figure 1. Air system outdoor air rate (right, orange) and zone occupancy (left, blue) over three days

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml
     source: 86897_images/image_000002_af95a7d2badb3283fa47e7f10619c9347ac333afa5e1a58260bf6781c0e6dabe.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 1. Dual-axis time series over three July days for one strip mall zone, with zone occupancy on the left axis in blue and air system outdoor air mass flow rate on the right axis in orange, the outdoor air trace holding a flat 0.11 lb/s through each occupied period](86897_images/image_000002_af95a7d2badb3283fa47e7f10619c9347ac333afa5e1a58260bf6781c0e6dabe.png)

Dual-axis line chart for the single strip mall model in Georgia used as the Section 5.1 example. X-axis: three days, Jul 02 to Jul 04, ticked every three hours from 00 to 21. Left axis, blue: ZONE STRIPMALL STRIP MALL - TYPE 1 A - STORY GROUND, Run Period Zone Timestep 15 minutes, an occupant count scaled 0 to 3.5. Right axis, orange: ZONE STRIPMALL STRIP MALL - TYPE 1 A - STORY GROUND PSZ-AC, Run Period Zone Timestep 15 minutes, in lb/s, scaled 0 to 0.12; this is the air system outdoor air mass flow rate. Blue occupancy: day 1 rises from 0 at about 05:00 to roughly 3.1 from 09:00 to 11:00, peaks at 3.53 near noon, steps down to about 2.2 until 15:00 and reaches 0 by 18:00; day 2 holds 3.53 from 09:00 to 13:00 before falling to 0 by 18:00; day 3 is much lighter, plateauing at only 1.77 from about 10:00 to 13:00 and reaching 0 by 15:30. Orange outdoor air: zero overnight, then a brief morning start-up spike (about 0.066, 0.098 and 0.072 lb/s on the three days) with an immediate dip, then a flat 0.11 lb/s held for the entire occupied period on all three days before dropping to zero. Retrieval caveat: Section 5.1 cites this figure as confirming that outdoor air flow decreases with occupant count, but the plotted trace is flat at 0.11 lb/s across every occupied window, including day 3 when occupancy peaks near half the day 2 level.

All report figures by the National Renewable Energy Laboratory.

## 5.2  Applicability

Figure 2 shows the DCV measure applicability by building type and total stock weighted floor area. This measure is applicable to 72.7% of the stock floor area. As expected, the measure is not being applied to restaurants or hotels.

Figure 2. Applicability by building type and stock weighted floor area of applicability

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml
     source: 86897_images/image_000003_766c7b8dc6bac3721e9f143dbc0d0dd056100211ee0ba7e2d1d9d078e176b5e8.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 2. Two-panel stacked bar chart of DCV applicability, with building model count by ComStock building type on the left and total stock weighted floor area on the right, where 44.02 billion square feet is applicable and 16.54 billion is not](86897_images/image_000003_766c7b8dc6bac3721e9f143dbc0d0dd056100211ee0ba7e2d1d9d078e176b5e8.png)

Two panels sharing an Applicability legend: red is False, teal is True. Left panel, Y-axis Building Model Count, 0 to 80K, X-axis 14 ComStock building types in alphabetical order. Fully red (no models applicable): FullServiceRestaurant about 16.7K, LargeHotel about 2.2K, QuickServiceRestaurant about 9.7K, SmallHotel about 2.9K. Mostly teal with a thin red cap: Hospital about 0.6K, LargeOffice about 3.8K, MediumOffice about 7.0K (teal to roughly 6.3K), Outpatient about 11.0K (teal to roughly 10.4K). Mixed: PrimarySchool about 5.2K (teal to roughly 3.0K), SecondarySchool about 4.8K (teal to roughly 2.0K), RetailStandalone 53K (teal to 46K), RetailStripmall 73K (teal to 55K), SmallOffice 64K (teal to 44.3K), Warehouse 85.5K (teal to 71.5K). Right panel, Y-axis Weighted Floor Area in square feet, 0B to 60B, a single stacked bar labeled 44.02B applicable (teal) and 16.54B not applicable (red), a 60.56B total; 44.02 of 60.56 is 72.7%, the applicability figure quoted in Section 5.2 and the executive summary. As Section 5.2 notes, the measure is not applied to restaurants or hotels, which is what the four all-red bars show.

## 5.3  Stock Energy Impacts

The DCV measure demonstrates 2.6% total site energy savings (119 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock (Figure 3). The savings are primarily attributed to:

- 8.8% stock heating gas savings (72.5 TBtu)
- 9.3% stock heating electricity savings (18.3 TBtu)
- 2.1% stock cooling electricity savings (15.2 TBtu)
- 0.1% stock fan electricity savings (0.7 TBtu).

The heating and cooling end uses show the highest savings and are attributable to reduced heating/cooling loads due to the outdoor air reductions from the DCV. During periods of reduced occupancy, the DCV enables the outdoor air flow rate to reduce, which decreases the amount of outdoor air to condition. Note that in models without economizers (in ComStock, these are models that did not require DCV by code), DCV may reduce outdoor air during periods when it is beneficial for cooling, thus increasing the need for mechanical cooling at times. At the stock level, ComStock results show an overall reduction in cooling because of implementing DCV.

Figure 3. Comparison of annual site energy consumption between the ComStock baseline and the DCV measure scenario. Energy consumption is categorized both by fuel type and end use.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml
     source: 86897_images/image_000004_2313c9c93e9ee94bbe4fabe6450b02b203ebe98e40d7bf10ffe02f5f6e575209.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 3. Stacked bar comparison of annual site energy consumption by fuel and end use for the ComStock baseline at 4,638 TBtu and the DCV scenario at 4,519 TBtu, a 119 TBtu (2.6%) reduction concentrated in heating and cooling](86897_images/image_000004_2313c9c93e9ee94bbe4fabe6450b02b203ebe98e40d7bf10ffe02f5f6e575209.png)

Two stacked bars, Baseline and DCV, Y-axis Annual Energy Consumption in TBtu from 0 to about 4,700, with the total printed above each bar: 4638 for Baseline and 4519 for DCV, a 119 TBtu difference or 2.57%, matching the 2.6% and 119 TBtu in Section 5.3. The 19-item legend, top to bottom, is Heat Rejection Electricity, Heat Recovery Electricity, Pumps Electricity, Refrigeration Electricity, Exterior Lighting Electricity, Water Systems Other Fuel, Water Systems District Heating, Water Systems Natural Gas, Water Systems Electricity, Heating Other Fuel, Heating District Heating, Heating Natural Gas, Heating Electricity, Interior Lighting Electricity, Cooling District Cooling, Cooling Electricity, Fans Electricity, Interior Equipment Natural Gas, Interior Equipment Electricity. Printed band values, baseline to DCV: Interior Equipment Electricity 836.5 to 836.5 (unchanged), Interior Equipment Natural Gas unchanged at about 280 in both bars, Fans Electricity 588.3 to 587.6 (0.7 saved, 0.1%), Cooling Electricity 724.7 to 709.5 (15.2 saved, 2.1%), Interior Lighting Electricity 451.0 to 451.0, Heating Electricity 197.6 to 179.3 (18.3 saved, 9.3%), Heating Natural Gas 827.5 to 755.0 (72.5 saved, 8.8%). Those four HVAC deltas reproduce the Section 5.3 bullet list exactly. All remaining bands are thin and unlabeled.

## 5.4  Stock Greenhouse Gas Emissions Impact

ComStock simulation results show greenhouse gas emissions avoided across all electricity grid scenarios and on-site combustion fuel types (Figure 4).

Figure 4. Greenhouse gas emissions comparison of the ComStock baseline and the DCV scenario

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml
     source: 86897_images/image_000005_7b5a30e3016a7355fc8d190d611f7e39b9e4ee6cc233b781f0530f7e61533590.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 4. Grouped bar chart of annual greenhouse gas emissions in MMT CO2e for the baseline versus DCV across three electricity grid scenarios and three on-site combustion fuels, with reductions of 1.1% to 1.2% for electricity and 5.9%, 8.3% and 10% for natural gas, fuel oil and propane](86897_images/image_000005_7b5a30e3016a7355fc8d190d611f7e39b9e4ee6cc233b781f0530f7e61533590.png)

Grouped bar chart, dark blue Baseline against light blue DCV, Y-axis Annual GHG Emissions in MMT CO2e from 0 to 500. A bracket labeled Electricity Grid Scenarios: Choose 1 spans the first three groups. Values are printed inside the bars and the delta above each pair. Electricity: eGRID 2021, 336.6 to 332.8, minus 3.8 (1.1%). Electricity: LRMER High RE Cost 15, 253.3 to 250.3, minus 3.0 (1.2%). Electricity: LRMER Low RE Cost 15, 161.1 to 159.1, minus 2.0 (1.2%). Natural Gas, 83.6 to 78.7, minus 4.9 (5.9%). Fuel Oil, 4.8 to 4.4, minus 0.4 (8.3%). Propane, 2.0 to 1.8, minus 0.2 (10%). Every value reproduces Section 5.4. LRMER is the Cambium long-run marginal emissions rate and RE is renewable energy; MMT is million metric tons. For a combined figure the text directs the reader to pick one electricity scenario and add all three on-site combustion fuels. Emissions avoided on the grid side come from lower fan and cooling electricity; the larger percentage reductions on the combustion side come from the reduced heating load created by conditioning less outdoor air.

Three electricity grid scenarios are presented: Cambium Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy (RE) Cost 15-Year, Cambium LRMER Low RE Cost 15-Year, and eGrid. MMT stands for million metric tons. GHG stands for greenhouse gas.

For the combined impact across all sources, a single electricity grid scenario should be chosen and combined with all three on-site combustion fuel scenarios. Greenhouse gas emissions avoided from the electricity grid are between 1.1% and 1.2%, depending on the scenario. This is due to reduced electricity consumption from the fan and cooling end uses. The 5.9%, 8.3%, and 10% emissions avoided from on-site combustion of natural gas, fuel oil, and propane, respectively, are attributable to reducing the amount of outdoor air required to be conditioned, which reduces heating loads.

## 5.5  Site Energy Savings Distributions

As noted at the beginning of this section, here we discuss site energy consumption for quality assurance/quality control purposes. Site energy savings can be useful for these purposes, but other factors should be considered when drawing conclusions, as these do not necessarily translate proportionally to source energy savings, greenhouse gas emissions avoided, or energy cost.

Figure 5 shows the percent savings distributions of the baseline ComStock models versus the DCV scenario by end use and fuel type for applicable models. Most HVAC end uses show savings from this measure, including heating end uses (electricity, natural gas, other fuel, district heating), district cooling, and fan electricity. DCV lowers ventilation rates during periods of lessthan-design occupancy, which reduces the amount of outdoor air required to be conditioned, and results in a decrease in energy use by HVAC systems. This explains the savings for these end uses.

Figure 5. Percent site energy savings distribution for ComStock models with the DCV measure applied by end use and fuel type

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml
     source: 86897_images/image_000006_6a9041d2920b6bd35f61c904f8e7fbee09e41eb03f1ea346cbe904e85be24e24.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 5. Panel of 17 horizontal violin and box distributions titled Upgrade 08: DCV (unweighted), showing percent site energy savings by end use and fuel type on an axis running from minus 140% to 100%, with model counts from n=8 to n=234,645](86897_images/image_000006_6a9041d2920b6bd35f61c904f8e7fbee09e41eb03f1ea346cbe904e85be24e24.png)

Horizontal violin plots with embedded boxes, one row per end use and fuel combination, panel title Upgrade 08: DCV (unweighted). X-axis: Percent Site Energy Savings by End Use (%), minus 140 to 100. Rows top to bottom with their n: Other Fuel Water Systems (n=59), Other Fuel Heating (n=9549), District Heating Water Systems (n=82), District Heating Heating (n=2532), District Cooling Cooling (n=1420), Natural Gas Water Systems (n=1552), Natural Gas Heating (n=161865), Electricity Water Systems (n=2812), Electricity Refrigeration (n=4392), Electricity Pumps (n=55594), Electricity Interior Lighting (n=29), Electricity Interior Equipment (n=8), Electricity Heating (n=109850), Electricity Heat Rejection (n=7035), Electricity Heat Recovery (n=2803), Electricity Fans (n=148702), Electricity Cooling (n=234645). The heating rows (other fuel, district heating, natural gas, electricity) carry the widest positive interquartile ranges, roughly 0 to 20% with long right tails reaching 100%; district cooling, heat rejection, cooling and fans cluster tightly on zero. Long negative tails (penalties) appear on natural gas heating (to about minus 100%), electricity pumps (to about minus 135%), electricity cooling (to about minus 145%) and district cooling (to about minus 80%). The n=29 lighting row is the known baseline anomaly of Section 5.5.4.

The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.

## 5.5.1 Heating Penalties

Some models in these end uses also saw penalties, particularly in the natural gas heating end use. We would not expect DCV to result in negative natural gas heating savings. Further investigation of these models shows that most are VAV systems located in warm climates and therefore have low heating loads (Figure 6). For example, one of these models had -100% natural gas heating savings. The baseline annual natural gas heating consumption was 2 kWh. After the DCV measure was applied, this increased to 5 kWh, which results in the -100% percent savings. 2 kWh to 5 kWh is not a significant increase and can skew the percent-savings distribution. Furthermore, the design outdoor air rates in these models remained the same between the baseline and upgrade model, but the average outdoor air fraction decreases, indicating the DCV is properly reducing operational outdoor air without impacting the design outdoor air rates. When considering the energy use intensity (EUI) savings distribution (Figure 7), natural gas heating shows practically all energy savings from the DCV measure being applied.

Figure 6. Natural gas heating savings distributions by ASHRAE 2006 climate zone

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml
     source: 86897_images/image_000007_cdbf52cebc31c2e19f6b064ace4e61fed6b2be47fa473082edbc1728e52b4b86.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 6. Box plots of natural gas heating savings by ASHRAE 2006 climate zone across 17 zones from 1A to 8, plotted as a fraction from minus 1.8 to 1.0, with positive medians everywhere and the deepest penalties in the hot zones 1A, 2A and 3A](86897_images/image_000007_cdbf52cebc31c2e19f6b064ace4e61fed6b2be47fa473082edbc1728e52b4b86.png)

Box-and-whisker plots, one per ASHRAE 2006 climate zone, X-axis 1A, 2A, 2B, 3A, 3B, 3C, 4A, 4B, 4C, 5A, 5B, 6A, 6B, 7, 7A, 7B, 8. Y-axis: Percent Savings for Natural Gas Heating Energy Consumption, dimensionless, gridded from minus 1.8 to 1.0. Despite the axis title the scale is a fraction, so 1.0 is 100% savings and minus 1.0 is the minus 100% case discussed in Section 5.5.1. Medians sit just above zero in every zone, roughly 0.05 to 0.16, with 1A the widest box (about 0 to 0.81) and the boxes narrowing steadily toward the colder zones, where zone 8 spans only about 0.03 to 0.16. Upper whiskers reach 1.0 in most zones. Negative outliers, the natural gas heating penalties this figure is cited to explain, are concentrated in the hot and mixed zones: 2A extends to about minus 1.65 and minus 1.21, 1A and 5A each have a point near minus 1.0, and 3A reaches about minus 0.49. Zones 6A through 8 show almost no negative tail. Section 5.5.1 uses this to argue that the penalized models are mostly VAV systems in warm climates with very low heating loads, citing a model whose baseline gas heating of 2 kWh rose to 5 kWh and so registered minus 100% savings.

Figure 7. Site EUI savings distribution for ComStock models with the DCV measure applied by end use and fuel type

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml
     source: 86897_images/image_000008_917262e039cb7869823e268aef3382d7dc1af0600cffb893eb1f3666567b2eab.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 7. Panel of 17 horizontal violin and box distributions of site EUI savings by end use and fuel type in kBtu per square foot, titled Upgrade 08: DCV (unweighted), where natural gas heating is almost entirely positive and reaches about 32 kBtu per square foot](86897_images/image_000008_917262e039cb7869823e268aef3382d7dc1af0600cffb893eb1f3666567b2eab.png)

Companion to Figure 5 with the same 17 rows and the same n values, but on an absolute intensity axis instead of a percentage one; each row label is suffixed Intensity(n=...). X-axis: Site EUI Savings by End Use in kBtu/ft2, from minus 5 to just past 30. Panel title Upgrade 08: DCV (unweighted). The mass of every distribution sits at or just above zero. Rows with visible positive spread and their approximate maxima: Natural Gas Heating about 32, District Heating Heating about 23, Other Fuel Heating about 18.5, Electricity Heating about 14, Electricity Cooling about 9.3, Other Fuel Water Systems about 8, District Cooling Cooling about 5. Negative excursions are small in absolute terms, reaching only about minus 5 for natural gas heating and district cooling and about minus 4 for electricity cooling and electricity heating. Section 5.5.1 draws the key inference from this contrast: on an EUI basis natural gas heating shows practically all savings, so the large negative percentages in Figure 5 come from models whose baseline heating consumption is so small that a trivial absolute increase produces a huge percentage penalty.

The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.

Some models also saw electric heating penalties (Figure 5), which is unexpected with this measure. As with the models with natural gas heating penalties, most of these models are in warm climates (Figure 8) and therefore have low heating loads. One of these models, a retail building in climate zone 2B with a mixed fuel VAV system, had a 20% electric heating penalty. After the DCV upgrade, almost all gas heating was removed at the air-handling unit, and the model incurred a higher zone reheat electric penalty. The natural gas heating savings were far greater than the electric heating penalty, resulting in net heating savings, which is the case for several other models as well. These models also show no change in their design outdoor air rates between the baseline and upgrade model, and the average outdoor air fraction is reduced, indicating the DCV measure is being applied correctly.

Figure 8. Electricity heating savings distributions by ASHRAE 2006 climate zone

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml
     source: 86897_images/image_000009_7a138b5c48b1fb792318c1e55ecea4c84bb7444a59b1cf2570e43445fdb2a515.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 8. Box plots of electricity heating savings by ASHRAE 2006 climate zone across 17 zones from 1A to 8, plotted as a fraction from minus 0.5 to 1.0, with the electric heating penalties concentrated in the hot zones](86897_images/image_000009_7a138b5c48b1fb792318c1e55ecea4c84bb7444a59b1cf2570e43445fdb2a515.png)

Box-and-whisker plots, one per ASHRAE 2006 climate zone, X-axis 1A, 2A, 2B, 3A, 3B, 3C, 4A, 4B, 4C, 5A, 5B, 6A, 6B, 7, 7A, 7B, 8. Y-axis: Percent Savings for Electricity Heating Energy Consumption, dimensionless, gridded from minus 0.5 to 1.0. As in Figure 6 the scale is a fraction rather than a percentage. Medians are slightly positive everywhere, roughly 0.02 to 0.09, and the boxes are narrow, typically 0 to 0.25 in the hot and mixed zones and tighter still, about 0 to 0.10, in zones 6B through 8. Dense columns of positive outliers run all the way to 1.0 in zones 1A through 5A. The negative tails that Section 5.5.1 discusses are largest in the hottest zones: 1A reaches about minus 0.50, 2A about minus 0.50 and minus 0.33, 2B and 3A about minus 0.22, and 5A about minus 0.50, while zones 6A through 8 show essentially no penalty. The example in the text is a retail model in climate zone 2B with a mixed-fuel VAV system that took a 20% electric heating penalty, that is minus 0.2 on this axis, because removing nearly all air-handling-unit gas heating pushed load onto electric zone reheat; its gas heating savings still exceeded the electric penalty.

## 5.5.2 Cooling Penalties

Additionally, Figure 4 shows that several models with the DCV measure applied have electricity cooling penalties. Most of these models do not have economizers (Figure 9). The cooling penalties in these no-economizer models make sense because DCV will reduce outdoor air rates during periods of low occupancy regardless of whether an air loop is in cooling mode and bringing in design outdoor air would be beneficial to cool the air delivered to the zones. This results in higher cooling energy because the system is cooling the return air rather than benefiting from cooler outdoor air. Cooling penalties in some models with economizers can also be explained using this logic. Figure 10 shows that only 37% of models with economizers and cooling penalties have economizers on all their air loops. The remaining 63% have economizers on a fraction of the air loops, and the no-economizer loops are losing the benefit of cool outdoor air while in cooling mode.

Figure 9. Distribution of electricity cooling penalties by economizer type

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml
     source: 86897_images/image_000010_4b2093a9cfc86a35ed080ec2dd4334dfdec229c009304fd18b83f80e4b49504f.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 9. Horizontal strip and box plot of cooling electricity percent savings for models with cooling penalties, split into four economizer categories, where the No Economizer row carries by far the densest and longest negative tail](86897_images/image_000010_4b2093a9cfc86a35ed080ec2dd4334dfdec229c009304fd18b83f80e4b49504f.png)

Horizontal distribution plot restricted to models that show electricity cooling penalties, so every point lies at or below zero. X-axis: Cooling Electricity Energy Consumption Percent Savings, dimensionless, from minus 3.0 to 0.0, so minus 1.0 is a 100% increase in cooling electricity. Four rows, bottom to top: No Economizer, Fixed Dry Bulb, Differential Enthalpy, Differential Dry Bulb. Each row is a narrow grey box pinned against zero with a scatter of individual points trailing to the left. No Economizer is the densest row and has the longest tail, a continuous band of points from about minus 0.8 back through minus 1.6 and isolated points near minus 2.0 and minus 2.9. Fixed Dry Bulb trails to about minus 0.85, Differential Enthalpy only to about minus 0.45, and Differential Dry Bulb sits almost entirely within minus 0.1 apart from single points near minus 0.5 and minus 2.8. This supports the Section 5.5.2 argument that most penalized models have no economizer: DCV cuts outdoor air during low occupancy even when the air loop is cooling and would benefit from cool outdoor air, so the system cools return air instead.

Figure 10. Fraction of air loops in a model with economizers for models with electricity cooling penalties and fixed dry bulb, differential dry bulb, or differential enthalpy economizers

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml
     source: 86897_images/image_000011_e23cf6ec67ad9c980f059f5989f0340e1fa265f1873544b2645ab0db37fabe82.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 10. Histogram of the fraction of a model's air loops that have an economizer, for the 11,096 models with cooling penalties and an economizer, showing a spike of 4,126 models (37%) at a fraction of 1.00 and most of the rest below 0.25](86897_images/image_000011_e23cf6ec67ad9c980f059f5989f0340e1fa265f1873544b2645ab0db37fabe82.png)

Bar histogram with a printed count above every bar. X-axis: Fraction Air Loops with Economizer (bin), labeled 0.05 through 1.00 in steps of 0.05. Y-axis: Count of Fraction Air Loops with Economizer, 0 to 4,500. Counts left to right: 655, 2,485, 1,662, 719, 376, 266, 104, 130, 299, 16, 18, 80, 53, 40, 40, 27 and then 4,126 in the 1.00 bin; three bins in the upper middle of the range are empty. The 17 printed counts sum to 11,096, and 4,126 of 11,096 is 37.2%, which is exactly the Section 5.5.2 statement that only 37% of models with economizers and cooling penalties have economizers on all their air loops and that the remaining 63% have economizers on only a fraction of loops. The distribution is strongly bimodal: a tall cluster from 0.05 to 0.25 (5,897 models, 53% of the total) plus the all-loops spike. Retrieval caveat: the sentence printed under this figure in the source, 82 of 289 (28%) models have economizers on all air loops, is inconsistent with both the plotted counts and the 37% in the surrounding prose.

82 of 289 (28%) models have economizers on all air loops.

For models with economizers on all air loops, we would expect the DCV measure to not affect the cooling energy consumption as the economizer will override the DCV when it is advantageous to bring in 100% outdoor air. Most of these models are in Very Cold, Cold, or Marine climate zones (Figure 11) and therefore have low cooling loads. One of these models is a

17,500-ft 2 small office in Fairbanks, Alaska, with a PVAV with parallel fan powered (PFP) boxes HVAC system and fixed dry bulb economizer on its two air loops. The annual electricity cooling consumption increases from 4,700 kWh to 5,800 kWh (22.6% increase) between the baseline and upgrade model. While the percent increase is notable, the actual increase (1,100 kWh) is minimal. These models also show no change in their design outdoor air rates between the baseline and upgrade model, and the average outdoor air fraction is reduced, indicating the DCV measure is being applied correctly.

The models located in a Hot-Dry climate zone had very minimal electricity cooling penalties, between 0.001 and 2%, and all have some form of VAV system (VAV chiller with gas boiler reheat, VAV chiller with PFP boxes, or PVAV with gas heat with electric reheat). Models are showing that the DCV measure is being applied correctly, so the cooling penalties in these models are assumed to be anomalies, but has minimal impact on the overall results of this measure.

Figure 11. Count of models with economizers on all air loops and electricity cooling penalties by Building America climate zone

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml
     source: 86897_images/image_000012_2e16966ae8c7a9140faf09598c218307fb35c4ce2bd09a6d7ab5c7b23cba2241.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 11. Bar chart of model counts by Building America climate zone for the 4,129 models that have economizers on all air loops and an electricity cooling penalty, dominated by Marine at 2,360 and Cold at 1,130](86897_images/image_000012_2e16966ae8c7a9140faf09598c218307fb35c4ce2bd09a6d7ab5c7b23cba2241.png)

Vertical bar chart with a printed count above every bar. X-axis, eight Building America climate zones in alphabetical order. Y-axis: Model Count, dimensionless, 0 to 2,600. Values: Cold 1,130, Hot-Dry 359, Hot-Humid 16, Marine 2,360, Mixed-Dry 58, Mixed-Humid 40, Subarctic 13, Very Cold 153. The counts sum to 4,129 models. Marine, Cold and Very Cold together are 3,643, or 88% of the population, which corroborates the Section 5.5.2 claim that most of these models are in Very Cold, Cold or Marine zones and therefore have low cooling loads; the example given is a 17,500 square foot small office in Fairbanks, Alaska (the Subarctic bar) with a PVAV with parallel fan powered boxes system and a fixed dry bulb economizer on both air loops, whose annual cooling electricity rose from 4,700 to 5,800 kWh, a 22.6% increase but only 1,100 kWh. The Hot-Dry models are noted as having penalties between 0.001% and 2%, all on VAV systems. Retrieval caveat: this population should be the same as Figure 10's all-loops bin, but that bar is 4,126, three fewer.

## 5.5.3  Pump Penalties

Several models also had pump electricity penalties with the DCV measure applied (Figure 5). After investigation, these models are the same ones that have heating or cooling penalties. This is in line with expectations as pump and fan energy follows HVAC system consumption.

## 5.5.4 Interior Lighting Impacts

Twenty-nine models (0.008% of the total ComStock models) show interior lighting savings, which is unexpected for this measure. This is due to a known baseline anomaly and is not a result of this measure but has very little impact on the results.

## 5.6  Impacts of Climate Zone and Building Type

Site energy savings for this measure vary by climate zone and building type. Climate zones 3C, 7A, and 8 saw the highest average percent site energy consumption savings (Figure 12). The median percent savings were similar across climate zones, with climate zones 3C and 4C having the models with the highest savings (Figure 13).

Figure 12. Average percent site energy consumption savings by ASHRAE 2006 climate zone

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml
     source: 86897_images/image_000013_beb7d110e26e9fba0cf6149597d136f7b454a7d83e1e23e99ceeefc895360898.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 12. Bar chart of mean site energy percent savings by ASHRAE 2006 climate zone, with a data label on every bar, highest in 3C at 5.5%, 7A at 5.3% and zone 8 at 5.2% and lowest in 2B at 1.1%](86897_images/image_000013_beb7d110e26e9fba0cf6149597d136f7b454a7d83e1e23e99ceeefc895360898.png)

Vertical bar chart with a percentage printed above each bar. Y-axis: Mean Site Energy Percent Savings, 0% to 6%. X-axis, 17 ASHRAE 2006 climate zones. Values: 1A 1.6%, 2A 1.9%, 2B 1.1%, 3A 2.6%, 3B 4.6%, 3C 5.5%, 4A 3.3%, 4B 3.4%, 4C 2.9%, 5A 4.2%, 5B 3.3%, 6A 4.9%, 6B 4.3%, 7 4.1%, 7A 5.3%, 7B 4.6%, 8 5.2%. The three highest are 3C, 7A and zone 8, exactly the zones named in Section 5.6, with 6A at 4.9% close behind; the three lowest are 2B, 1A and 2A, the hot zones where cooling dominates and reduced outdoor air buys the least. The pattern is broadly increasing with heating-dominated climate, consistent with savings being driven mainly by reduced heating load, with the marine zones 3C and 4C breaking the trend in opposite directions. Note that this axis is in true percent, unlike the fractional axes of Figures 6, 8 and 9. Note also that the zone list includes 7, 7A and 7B as three separate rows, a superset of the standard ASHRAE zone set.

Figure 13. Percent savings distributions for site energy consumption by ASHRAE 2006 climate zone

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml
     source: 86897_images/image_000014_b3ea451bdd56feec2959c400f09ac858d42a690a5d7fa9e297226ab97935c01a.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 13. Box plots of site energy consumption percent savings by ASHRAE 2006 climate zone across 17 zones, with medians of roughly 1% to 4% everywhere and the widest spread in 3C, which reaches about 44% savings and about minus 9%](86897_images/image_000014_b3ea451bdd56feec2959c400f09ac858d42a690a5d7fa9e297226ab97935c01a.png)

Box-and-whisker plots with dense outlier scatter, one per ASHRAE 2006 climate zone. Y-axis: Site Energy Consumption Percent Savings, minus 10% to 45%, in true percent. X-axis: 1A, 2A, 2B, 3A, 3B, 3C, 4A, 4B, 4C, 5A, 5B, 6A, 6B, 7, 7A, 7B, 8. Medians are similar across zones at roughly 1% to 4%, the point Section 5.6 makes, with the lowest in 2B and 1A and the highest in 3C, 6A, 7A and 7B. Interquartile ranges are narrow, typically 0% to 5% in the hot zones and about 1% to 8% in the cold ones. Upper outlier columns are long: 3C reaches about 44%, 6A about 41%, 4C about 40%, 5A about 38%, 5B about 37%, 4B about 36% and 3B about 35%. Negative tails are deepest in 4C (about minus 10%) and 3C (about minus 9%), with 5A and 5B near minus 8%. Section 5.6 says 3C and 4C contain the models with the highest savings; 3C is clearly the single widest distribution, though at this resolution 6A's upper outliers look comparable to 4C's.

Retail standalone, primary schools and secondary schools saw the highest average percent site energy consumption savings (Figure 14). The median percent savings were similar across climate zones, with both retail buildings (standalone and strip mall) having the models with the highest savings (Figure 15) because of the applicable buildings, retail have the highest design outdoor air flow rate.

Figure 14. Average percent site energy consumption savings by building type

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml
     source: 86897_images/image_000015_37d27184499ee042537f46e56b2033ade05ce55a9a0149ebb674468c1b005330.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 14. Bar chart of mean site energy percent savings by ComStock building type with a data label on every bar, highest for RetailStandalone at 7.1%, PrimarySchool at 6.8% and SecondarySchool at 5.8%, and lowest for Warehouse at 0.6%](86897_images/image_000015_37d27184499ee042537f46e56b2033ade05ce55a9a0149ebb674468c1b005330.png)

Vertical bar chart with a percentage printed above each bar. Y-axis: Mean Site Energy Percent Savings. X-axis, the 10 building types to which DCV is applicable, alphabetically. Values: Hospital 1.8%, LargeOffice 2.3%, MediumOffice 3.8%, Outpatient 3.5%, PrimarySchool 6.8%, RetailStandalone 7.1%, RetailStripmall 3.7%, SecondarySchool 5.8%, SmallOffice 3.6%, Warehouse 0.6%. The top three are retail standalone, primary schools and secondary schools, exactly as stated in Section 5.6, which attributes the retail result to those buildings having the highest design outdoor air flow rates among the applicable types. Warehouses are the clear low outlier at 0.6%, and hospitals are second lowest at 1.8%, consistent with their high year-round process and ventilation loads leaving little occupancy-driven outdoor air to trim. The four building types shown as not applicable in Figure 2, the two restaurant types and the two hotel types, are absent from this chart.

Figure 15. Percent savings distributions for site energy consumption by building type

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml
     source: 86897_images/image_000016_6b92521c92fd6123fc334e4db97d0de8d6fa778cd41eb64500726b226f84d99a.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 15. Box plots of site energy consumption percent savings for the 10 applicable ComStock building types, with the highest medians for PrimarySchool and RetailStandalone and the widest tails for the two retail types, reaching about 44% and 41%](86897_images/image_000016_6b92521c92fd6123fc334e4db97d0de8d6fa778cd41eb64500726b226f84d99a.png)

Box-and-whisker plots with outlier scatter, one per building type. Y-axis: Site Energy Consumption Percent Savings, minus 10% to 45%, in true percent. X-axis, 10 types alphabetically: Hospital, LargeOffice, MediumOffice, Outpatient, PrimarySchool, RetailStandalone, RetailStripmall, SecondarySchool, SmallOffice, Warehouse. Approximate medians: Hospital 1.5%, LargeOffice 2.5%, MediumOffice 3%, Outpatient 2%, PrimarySchool 6%, RetailStandalone 5.5%, RetailStripmall 2.5%, SecondarySchool 4%, SmallOffice 2.5%, Warehouse 0.5%. PrimarySchool and RetailStandalone have both the highest medians and the widest interquartile ranges, roughly 3% to 10.5% and 4% to 8.5%. The longest upper outlier columns belong to the retail types, RetailStandalone reaching about 44% and RetailStripmall about 41%, which is the Section 5.6 statement that both retail categories contain the models with the highest savings. Warehouse is a very tight distribution against zero with a single tail to about 17%. Negative tails reach about minus 10% for RetailStripmall, MediumOffice, Outpatient and SmallOffice.

## References

- [1]   A. Parker, H. Horsey, M. Dahlhausen, M. Praprost, C. CaraDonna, A. LeBar and L. Klun, "ComStock Reference Documentation: Version 1," National Renewable Energy Laboratory, Golden, CO, 2022.
- [2]   "Cambium | Energy Analysis | NREL," [Online]. Available: https://www.nrel.gov/analysis/cambium.html. [Accessed 02 September 2022].
- [3]   "Emissions &amp; Generation Resource Integrated Database (eGRID) | US EPA," [Online]. Available: https://www.epa.gov/egrid. [Accessed 02 September 2022].
- [4]   E. Present, P. Gagnon, E. J. H. Wilson, N. Merket, P. R. White and S. Horowitz, "Choosing the Best Carbon Factor for the Job: Exploring Available Carbon Emissions Factors and the Impact of Factor Selection," in 2022 ACEEE Summer Study on Energy Efficiency in Buildings , Pacific Grove, CA, 2022.
- [5]   G. Vijayakumar, ANSI/RESNET/ICC 301-2022 - Standard for the Calculation and Labeling of the Energy Performance of Dwelling and Sleeping Units using an Energy Rating Index, Oceanside, CA, 2022.

## Appendix A.

Figure A-1. Site annual natural gas consumption of the ComStock baseline and the measure scenario by census division

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml
     source: 86897_images/image_000017_35839be6d5e018fdfa59f50cb2118b98bb8119297b9e665fcdcec2b5056a5d3c.png
     method: vision-description
     described: 2026-08-20 -->

![Figure A-1. Grouped bar chart of site annual natural gas consumption in TBtu for the baseline versus the DCV scenario across the nine U.S. census divisions, largest in East North Central at about 317 falling to about 301](86897_images/image_000017_35839be6d5e018fdfa59f50cb2118b98bb8119297b9e665fcdcec2b5056a5d3c.png)

Appendix A grouped bar chart, dark blue Baseline against light blue DCV, no data labels. Y-axis: Natural Gas Total Energy Consumption in TBtu, 0 to about 320 on 50-unit gridlines. X-axis: Census Division Name, nine divisions. Bar heights measured off the axis, baseline then DCV, in TBtu: New England 53 to 49, Middle Atlantic 203 to 189, East North Central 317 to 301, West North Central 108 to 100, South Atlantic 140 to 134, East South Central 49 to 47, West South Central 92 to 88, Mountain 75 to 71, Pacific 228 to 210. Reads are plus or minus about 2 TBtu because one pixel is about 2 TBtu at this resolution. The baseline bars total roughly 1,265 TBtu, consistent with the natural gas bands of Figure 3, and the total reduction of roughly 77 TBtu is consistent with the 72.5 TBtu of gas heating savings quoted in Section 5.3. Every division shows a reduction, proportionally largest in Pacific, New England, Middle Atlantic and West North Central at roughly 7% to 8% and smallest in East South Central, South Atlantic and West South Central at roughly 4%.

Figure A-2. Site annual natural gas consumption of the ComStock baseline and the measure scenario by building type

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml
     source: 86897_images/image_000018_559437bb599c3b3f7a0bf93dab575ce53e45a94981bed02c3618efbc32eaaf1e.png
     method: vision-description
     described: 2026-08-20 -->

![Figure A-2. Grouped bar chart of site annual natural gas consumption in TBtu for the baseline versus the DCV scenario across 14 ComStock building types, with restaurants and hotels showing no change at all](86897_images/image_000018_559437bb599c3b3f7a0bf93dab575ce53e45a94981bed02c3618efbc32eaaf1e.png)

Appendix A grouped bar chart, dark blue Baseline against light blue DCV, no data labels. Y-axis: Natural Gas Total Energy Consumption in TBtu, 0 to about 215 on 25-unit gridlines. X-axis: Comstock Building Type, 14 types. Bar heights measured off the axis, baseline then DCV, in TBtu: FullServiceRestaurant 175 unchanged, QuickServiceRestaurant 51 unchanged, RetailStripmall 214 to 199, RetailStandalone 91 to 73, SmallOffice 56 to 51, MediumOffice 39 to 33, LargeOffice 50 to 44, PrimarySchool 129 to 120, SecondarySchool 175 to 165, Outpatient 26 to 23, Hospital 71 to 69, SmallHotel 8 unchanged, LargeHotel 82 unchanged, Warehouse 93 to 91. Reads are plus or minus about 1.4 TBtu, one pixel at this resolution. The four flat bars are exactly the four building types marked not applicable in Figure 2, which is a direct visual confirmation of the Section 5.2 statement that DCV is not applied to restaurants or hotels. RetailStandalone shows the largest relative gas reduction at about 20%, consistent with its top rank in Figure 14.

Figure A-3. Site annual electricity consumption of the ComStock baseline and the measure scenario by building type

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml
     source: 86897_images/image_000019_a0fca5f37e6a131c9e81244b5003bdd9b22a15b702509b6a62145bae6025bb08.png
     method: vision-description
     described: 2026-08-20 -->

![Figure A-3. Grouped bar chart of site annual electricity consumption in TBtu for the baseline versus the DCV scenario across 14 ComStock building types, with changes too small to resolve at the plotted scale](86897_images/image_000019_a0fca5f37e6a131c9e81244b5003bdd9b22a15b702509b6a62145bae6025bb08.png)

Appendix A grouped bar chart, dark blue Baseline against light blue DCV, no data labels. Y-axis: Electricity Total Energy Consumption in TBtu, 0 to about 450 on 100-unit gridlines. X-axis: Comstock Building Type, the same 14 types as Figure A-2. Baseline bar heights measured off the axis, in TBtu: FullServiceRestaurant 196, QuickServiceRestaurant 90, RetailStripmall 449, RetailStandalone 288, SmallOffice 194, MediumOffice 185, LargeOffice 288, PrimarySchool 239, SecondarySchool 245, Outpatient 125, Hospital 171, SmallHotel 36, LargeHotel 191, Warehouse 443. They total about 3,140 TBtu, consistent with the electricity bands of Figure 3. One pixel is about 2.9 TBtu here, so the electricity reductions, which Section 5.3 puts at only 34 TBtu across fans, cooling and electric heating for the whole stock, are at or below the resolution of the plot: the visible drops are about 3 to 9 TBtu for the retail, school and office types and unresolvable for the rest. No per-type electricity delta should be read off this figure.

Figure A-4. Site annual electricity consumption of the ComStock baseline and the measure scenario by census division

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml
     source: 86897_images/image_000020_c8de6fa490ae4d951d7ea9bd91f59d36fe5297a7ada64654ec2d5f37f099b6ab.png
     method: vision-description
     described: 2026-08-20 -->

![Figure A-4. Grouped bar chart of site annual electricity consumption in TBtu for the baseline versus the DCV scenario across the nine U.S. census divisions, largest in South Atlantic at about 668](86897_images/image_000020_c8de6fa490ae4d951d7ea9bd91f59d36fe5297a7ada64654ec2d5f37f099b6ab.png)

Appendix A grouped bar chart, dark blue Baseline against light blue DCV, no data labels. Y-axis: Electricity Total Energy Consumption in TBtu, 0 to 700 on 100-unit gridlines. X-axis: Census Division Name, nine divisions. Baseline bar heights measured off the axis, in TBtu: New England 120, Middle Atlantic 381, East North Central 420, West North Central 201, South Atlantic 668, East South Central 188, West South Central 437, Mountain 197, Pacific 522. They total about 3,134 TBtu, matching the total of Figure A-3 and the electricity bands of Figure 3. One pixel is about 4.3 TBtu at this resolution, so the per-division reductions cannot be resolved: every DCV bar is between one and three pixels shorter than its baseline, which brackets the stock-level electricity savings of about 34 TBtu from Section 5.3 but does not pin down any division. The largest visible drops are in South Atlantic and West South Central, the two cooling-dominated divisions with the highest consumption. No per-division electricity delta should be read off this figure.
