<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/87542.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/87542.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/87542.pdf | corpus_version: e7ffee7a -->
# Exhaust Air Heat/Energy Recovery

<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->
## End-Use Savings Shapes

## Measure Documentation: Add Exhaust Air Heat/Energy Recovery

Chris CaraDonna

National Renewable Energy Laboratory

NREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated by the Alliance for Sustainable Energy, LLC

This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.

Technical Report NREL/TP-5500-87542 January 202 4

<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->
## Measure Documentation: Add Exhaust

## End-Use Savings Shapes Air Heat/Energy Recovery

Chris CaraDonna

National Renewable Energy Laboratory

## Suggested Citation

CaraDonna, Chris. 202 4 . End-Use Savings Shapes: Measure Documentation: Add Exhaust Air Heat/Energy Recovery . Golden, CO: National Renewable Energy Laboratory. NREL/TP-5500-87542. https://www.nrel.gov/docs/fy24osti/87542.pdf.

NREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated by the Alliance for Sustainable Energy, LLC

This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.

Technical Report NREL/TP-5500-87542 January 202 4

National Renewable Energy Laboratory 15013 Denver West Parkway Golden, CO 80401 303-275-3000 · www.nrel.gov

## NOTICE

This  work  was  authored  by  the  National  Renewable  Energy  Laboratory,  operated  by  Alliance  for  Sustainable Energy,  LLC,  for  the  U.S.  Department  of  Energy  (DOE)  under  Contract  No.  DE-AC36-08GO28308.  Funding provided  by  the  U.S.  Department  of  Energy  Office  of  Energy  Efficiency  and  Renewable  Energy  Building Technologies Office. The views expressed herein do not necessarily represent the views of the DOE or the U.S. Government.

This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.

U.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.

Cover Photos by Dennis Schroeder: (clockwise, left to right) NREL 51934, NREL 45897, NREL 42160, NREL 45891, NREL 48097, NREL 46526.

NREL prints on paper that contains recycled content.

## List of Acronyms

AEDG

Advanced Energy Design Guide

AHU

air handling unit

ASHRAE

American Society of Heating, Refrigerating and Air-Conditioning

Engineers

CBECS

Commercial Buildings Energy Consumption Survey

CO2e

CO2 equivalent

COP

coefficient of performance

CFM

Cubic feet per minute

DOAS

dedicated outdoor air system

DOE

U.S. Department of Energy

DX

direct expansion

eGRID

Emissions &amp; Generation Resource Integrated Database

ERV

Energy recovery ventilator

HRV

Heat recovery ventilator

H/ERV

Heat or energy recovery ventilator

HVAC

heating, ventilating, and air conditioning

kW

kilowatt

LRMER

Long-Run Marginal Emissions Rate

MMBtu

million British thermal units

MMT

million metric tons

MWh

megawatt-hour

NEEA

Northwest Energy Efficiency Alliance

NREL

National Renewable Energy Laboratory

PNNL

Pacific Northwest National Laboratory

PSZ-AC                      packaged single-zone air conditioner

RE

renewable energy

RTU

rooftop unit

TBtu

trillion British thermal units

VAV

variable air volume

VHE DOAS

very high efficiency dedicated outdoor air system

w.c

Inches of water column

## Executive Summary

Building on the successfully completed effort to calibrate and validate the U.S. Department of Energy's ResStock™ and ComStock™ models over the past 3 years, the objective of this work is to produce national data sets that empower analysts working for federal, state, utility, city, and manufacturer stakeholders to answer a broad range of analysis questions.

The goal of this work is to develop energy efficiency, electrification, and demand flexibility enduse load shapes (electricity, gas, propane, or fuel oil) that cover a majority of the high-impact, market-ready (or nearly market-ready) measures. 'Measures' refers to energy efficiency variables that can be applied to buildings during modeling.

An end-use savings shape is the difference in energy consumption between a baseline building and a building with an energy efficiency, electrification, or demand flexibility measure applied. It results in a time-series profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step.

ComStock is a highly granular, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual subhourly energy consumption of the commercial building stock across the United States. The baseline model intends to represent the U.S. commercial building stock as it existed in 2018. The methodology and results of the baseline model are discussed in the final technical report of the End-Use Load Profiles project.

This documentation focuses on a single end-use savings shape measure-adding exhaust air heat/energy recovery. This measure adds exhaust air energy recovery or heat recovery to existing air handling units (AHUs) with outdoor air. Systems that already have energy/heat recovery are not modified. Food service building types are also not modified by this measure due to the added complication of integrating cooking hood exhaust, which could cause heat exchanger fouling. In total, this measure is applicable to airloops serving ~70% of the floor area in ComStock. In practice, energy/heat recovery systems can be retrofitted to existing air delivery systems by including them as separate systems that provide outdoor air to the AHUs or by directly integrating them into an AHU; the modeling approach used in this study is agnostic of the energy recovery implementation method and simply accounts for recovery effectiveness, added static pressure, and other controls, which are described further in this document. Energy recovery with sensible and latent exchange gets added in humid climate zones, whereas heat recovery with sensible-only exchange gets added in drier climate zones. Energy recovery is modeled as a fixed membrane plate counterflow heat exchanger, and heat recovery is modeled as a sensible-only fixed aluminum plate counterflow heat exchanger. Both systems include a bypass (for temperature control and economizer lockout) and an electric resistance preheat coil for frost prevention.

The heat/energy recovery measure demonstrates 7% total site energy savings (304 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock. The savings are primarily attributed to:

- 23% stock heating savings (268 TBtu)

- 10% stock cooling savings (82 TBtu)
- -8% stock combined fan and heat recovery savings ( -46 TBtu)
- o Note that the heat recovery end use includes the additional fan energy associated with the static pressure increase of the new energy recovery systems, plus the fan energy and motor power associated with the energy recovery systems and enthalpy wheels in the existing building stock.

Comprehensive greenhouse gas emissions avoided (one electricity grid scenario plus all on-site combustion fuels) range between 5% (21.4 million metric tons [MMT] CO2 equivalent [CO2e]; eGRID 2021) and 7% (17.7 MMT CO2e; Cambium Low Renewable Energy Cost 15 year), depending on the grid scenario chosen. The emissions avoided are due to reduced electricity consumption from the cooling and heating end uses, but also include the increase in electricity from the heat recovery (added fan power) end use.

Future work can include adding heat/energy recovery solutions specifically for kitchen spaces, which were not included in this work.

## Acknowledgments

The authors would like to acknowledge the valuable guidance and input provided by the ComStock team, Matthew Dahlhausen, and Shanti Pless (National Renewable Energy Laboratory).

## Table of Contents

| Executive Summary ................................................................................................................................... Exhaust Air Energy/Heat Recovery ...................................................................................................   | Executive Summary ................................................................................................................................... Exhaust Air Energy/Heat Recovery ...................................................................................................   | Executive Summary ................................................................................................................................... Exhaust Air Energy/Heat Recovery ...................................................................................................   | Executive Summary ................................................................................................................................... Exhaust Air Energy/Heat Recovery ...................................................................................................   |
|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
|                                                                                                                                                                                                                                                                                              | Accessing Results ...................................................................................................................................                                                                                                                                        | Accessing Results ...................................................................................................................................                                                                                                                                        | 1                                                                                                                                                                                                                                                                                            |
|                                                                                                                                                                                                                                                                                              | Measure Summary ..................................................................................................................................                                                                                                                                           | Measure Summary ..................................................................................................................................                                                                                                                                           | 1                                                                                                                                                                                                                                                                                            |
| 1                                                                                                                                                                                                                                                                                            | Technology Summary .......................................................................................................................... 2                                                                                                                                              | Technology Summary .......................................................................................................................... 2                                                                                                                                              |                                                                                                                                                                                                                                                                                              |
| 2                                                                                                                                                                                                                                                                                            | ComStock Baseline Approach ............................................................................................................ 6                                                                                                                                                    | ComStock Baseline Approach ............................................................................................................ 6                                                                                                                                                    |                                                                                                                                                                                                                                                                                              |
| 3                                                                                                                                                                                                                                                                                            | Modeling Approach ..............................................................................................................................                                                                                                                                             | Modeling Approach ..............................................................................................................................                                                                                                                                             | 8                                                                                                                                                                                                                                                                                            |
|                                                                                                                                                                                                                                                                                              | 3.1                                                                                                                                                                                                                                                                                          | Applicability .................................................................................................................................. 8                                                                                                                                           | Applicability .................................................................................................................................. 8                                                                                                                                           |
|                                                                                                                                                                                                                                                                                              | 3.2                                                                                                                                                                                                                                                                                          | Technology Specifics .................................................................................................................... 9 3.2.1 Exhaust Air Recovery Type .............................................................................................                    | 9                                                                                                                                                                                                                                                                                            |
|                                                                                                                                                                                                                                                                                              | 3.2.2                                                                                                                                                                                                                                                                                        | Heat/Energy Recovery Effectiveness ............................................................................... 9                                                                                                                                                                         |                                                                                                                                                                                                                                                                                              |
|                                                                                                                                                                                                                                                                                              | 3.2.3                                                                                                                                                                                                                                                                                        | Added Fan Power ........................................................................................................... 10                                                                                                                                                               |                                                                                                                                                                                                                                                                                              |
|                                                                                                                                                                                                                                                                                              | 3.2.4                                                                                                                                                                                                                                                                                        | Defrost Operation ........................................................................................................... 10                                                                                                                                                             |                                                                                                                                                                                                                                                                                              |
| 3.3                                                                                                                                                                                                                                                                                          | Greenhouse Gas Emissions .........................................................................................................                                                                                                                                                           | Greenhouse Gas Emissions .........................................................................................................                                                                                                                                                           | 10                                                                                                                                                                                                                                                                                           |
|                                                                                                                                                                                                                                                                                              | 3.4                                                                                                                                                                                                                                                                                          | Limitations and Concerns ............................................................................................................                                                                                                                                                        | 11                                                                                                                                                                                                                                                                                           |
| 4                                                                                                                                                                                                                                                                                            | Output Variables ................................................................................................................................. 12                                                                                                                                        | Output Variables ................................................................................................................................. 12                                                                                                                                        |                                                                                                                                                                                                                                                                                              |
| 5                                                                                                                                                                                                                                                                                            | Results ................................................................................................................................................. 13                                                                                                                                 | Results ................................................................................................................................................. 13                                                                                                                                 |                                                                                                                                                                                                                                                                                              |
|                                                                                                                                                                                                                                                                                              | 5.1                                                                                                                                                                                                                                                                                          | Single Building Example ............................................................................................................                                                                                                                                                         | 13                                                                                                                                                                                                                                                                                           |
|                                                                                                                                                                                                                                                                                              |                                                                                                                                                                                                                                                                                              | Stock Energy Impacts ..................................................................................................................                                                                                                                                                      |                                                                                                                                                                                                                                                                                              |
|                                                                                                                                                                                                                                                                                              | 5.2                                                                                                                                                                                                                                                                                          | 15                                                                                                                                                                                                                                                                                           | 16                                                                                                                                                                                                                                                                                           |
|                                                                                                                                                                                                                                                                                              | 5.3                                                                                                                                                                                                                                                                                          | Stock Greenhouse Gas Emissions Impact ...................................................................................                                                                                                                                                                    |                                                                                                                                                                                                                                                                                              |
| 5.4                                                                                                                                                                                                                                                                                          |                                                                                                                                                                                                                                                                                              | Site Energy Savings Distributions ...............................................................................................                                                                                                                                                            | 17                                                                                                                                                                                                                                                                                           |
| 5.5                                                                                                                                                                                                                                                                                          | Other Observations ......................................................................................................................                                                                                                                                                    | Other Observations ......................................................................................................................                                                                                                                                                    | 19                                                                                                                                                                                                                                                                                           |
| References ................................................................................................................................................. 22                                                                                                                              | References ................................................................................................................................................. 22                                                                                                                              | References ................................................................................................................................................. 22                                                                                                                              |                                                                                                                                                                                                                                                                                              |

## List of Figures

| Figure 1 . Variation in pressure drop and effectiveness with airflow rates for membrane plate heat exchanger. Image from [11]. ....................................................................................................                                                          | 3                                                                                                                               |
|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------|
| Figure 2. Product data from Ventacity heat/energy recovery                                                                                                                                                                                                                                   | ................................ 5                                                                                              |
| system. Image from [6]. Figure 3. Weighted area of ComStock baseline by HVAC system type grouping for systems with                                                                                                                                                                           | existing                                                                                                                        |
| ERV/HRV (not applicable to measure) and without heat/energy recovery (applicable to measure). ..................................................................................................................................                                                             | 8 Existing                                                                                                                      |
| Figure 4 . Summary of heat/energy recovery measure applicability for HR/ER: Floor area with current heat/energy recovery without energy/heat recovery, not upgradeable with this                                                                                                             | each building type. systems. NA HR/ER: Floor area measure. Added HR/ER: Floor area                                              |
| served by systems upgraded with heat/energy recovery as Figure 5. Example heat/energy recovery operation for winter day.                                                                                                                                                                     | part of this measure. .................... 9 ............................................................ 14                    |
| Figure 6. Example heat/energy recovery operation for summer day.                                                                                                                                                                                                                             | 14                                                                                                                              |
|                                                                                                                                                                                                                                                                                              | ......................................................... 15                                                                    |
| Figure 7. Heat/energy recovery sample defrost operation.                                                                                                                                                                                                                                     | .........................................................................                                                       |
| Figure 8. Comparison of annual site energy consumption between the heat/energy recovery measure scenario. Energy consumption                                                                                                                                                                 | ComStock baseline and the is categorized by both fuel type                                                                      |
| and end use. ............................................................................................................................ Figure 9. Greenhouse gas emissions comparison of the ComStock scenario. Three electricity grid scenarios are Emissions Rate (LRMER) High Renewable | 16 baseline and the heat/energy recovery Cambium Long-Run Marginal Cambium LRMER ...........................                    |
| presented: Energy Low RE Cost 15-Year, and eGRID. MMT                                                                                                                                                                                                                                        | 15-Year,                                                                                                                        |
| (RE) Cost stands for million                                                                                                                                                                                                                                                                 | metric tons. 17 energy/heat                                                                                                     |
| 10 . Percent site energy savings distribution for ComStock models with                                                                                                                                                                                                                       | the applied                                                                                                                     |
| Figure recovery measure by fuel type. Savings for each data ComStock baseline model. ..................................................................................................... Figure 11 . Percent site energy savings distribution for ComStock models                          | point are relative to the corresponding 18 with the applied energy/heat                                                         |
| Figure 12 . Normalized median peak electric demand comparison between the models with the heat/energy recovery measure applied.                                                                                                                                                              | ComStock baseline models and .................................................. 20                                              |
| Figure 13 . Annual median heating energy savings intensity (kWh/sf/yr). Plot only shows are applicable to the measure. ................................................................................................                                                                      | buildings that 20                                                                                                               |
| Figure 14 . Annual median cooling energy savings intensity (kWh/sf/yr). Plot only shows buildings are applicable to the measure. ................................................................................................ scenario                                                   | that                                                                                                                            |
| Figure A-1. Site annual natural gas consumption of the ComStock baseline and the                                                                                                                                                                                                             | 21                                                                                                                              |
| measure census division. ......................................................................................................................                                                                                                                                              | by                                                                                                                              |
| Figure A-2. Site annual natural gas consumption of the ComStock baseline and the measure                                                                                                                                                                                                     |                                                                                                                                 |
| building type.                                                                                                                                                                                                                                                                               | by                                                                                                                              |
| Figure A-3. Site annual electricity consumption of the ComStock baseline and the measure                                                                                                                                                                                                     |                                                                                                                                 |
| building type. scenario                                                                                                                                                                                                                                                                      | 24 scenario by                                                                                                                  |
| census division. ...................................................................................................................... Figure A-4. Site annual electricity consumption of the ComStock baseline and the measure scenario                                                    | ......................................................................................................................... 24 25 |
| .........................................................................................................................                                                                                                                                                                    | by 25                                                                                                                           |

## List of Tables

| Table 1. Building and Space Types in ComStock Modeled With Zone Exhaust Fans                                                                                                                                                       | ................................. 6                                                                                                             |
|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------|
| Table 2. Fraction of ComStock                                                                                                                                                                                                      | Floor Area Conditioned by Systems With Heat/Energy Recovery by                                                                                  |
|                                                                                                                                                                                                                                    | Building Type and Code Year. DEER stands for the Database of Energy Efficiency                                                                  |
|                                                                                                                                                                                                                                    | Resources, which is used to implement Title 24 energy codes in ComStock California                                                              |
|                                                                                                                                                                                                                                    | models. ..................................................................................................................................... 7 |
| Table 3. Modeled Effectiveness Inputs for Energy and Heat Recovery Based on Ventacity Systems Shown in Figure 2 .................................................................................................................. | 10                                                                                                                                              |
| Table 4. On-Site Fossil Fuel Emissions Factors ......................................................................................... 11                                                                                        |                                                                                                                                                 |
| Table 5. Output Variables Calculated From the Measure Application .......................................................                                                                                                          | 12                                                                                                                                              |
| Table 6. Annual Energy Consumption Comparison of Baseline and Upgrade for Sample Model                                                                                                                                             | ............. 15                                                                                                                                |

## Add Exhaust Air Energy/Heat Recovery

## Accessing Results

This documentation covers the 'Add Exhaust Air Energy/Heat Recovery' upgrade methodology and briefly discusses key results. Results can be accessed on the ComStock™ data lake at 'enduse-load-profiles-for-us-building-stock' or via the Data Viewer at comstock.nrel.gov.

## Measure Summary

| Measure Title      | Add Exhaust Air Energy/Heat Recovery                                                                                                                                                                                                                                                                          |
|--------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Measure Definition | Adds airside energy recovery (humid climates) or heat recovery (other climates) to air handling units that do not already include either of these features. Fan power is increased to overcome the additional static pressure from the recovery systems. Assumes 90% of return air is available for recovery. |
| Applicability      | Applicable to air handling units with outdoor air that do not already have an energy/heat recovery system, including single-zone packaged rooftop units, dedicated outdoor air systems, and multi-zone variable air volume systems. This represents 70% of ComStock floor area.                               |
| Not Applicable     | Not applicable to systems that are not airloops with outdoor air, or systems that already have energy/heat recovery. Additionally, this measure is not applicable to food service building types.                                                                                                             |
| Release            | 2023 Release 2: 2023/comstock_amy2018_release_2/                                                                                                                                                                                                                                                              |

## 1  Technology Summary

Air-to-air energy/heat recovery systems exchange heat and/or moisture between conditioned exhaust air and incoming outdoor ventilation air for air handling units (AHUs) with outdoor air [1]. They are intended to precondition outdoor ventilation air using exhaust air before heating/cooling coils are used, which can reduce ventilation loads by up to 80% [1]. Energy recovery systems provide sensible and latent energy exchange, generally through motorcontrolled enthalpy wheels or counterflow fixed plate membrane heat exchangers. Heat recovery systems, on the other hand, provide sensible heat exchange through aluminum fixed plate heat exchangers or heat pipes [2].

Energy/heat recovery is required by some energy code standards for certain applications, but many existing AHUs are not currently using these systems, either because they are not required by code (code exemptions for system size, climate zone, etc.) or because they were installed following older energy codes. Heat/energy recovery code requirements are predominately based on design outdoor air ventilation rates and climate zone combinations that are more favorable to energy savings from exhaust air energy recovery [3].

Existing AHUs can often be retrofitted to include energy/heat recovery systems [4]. Retrofit options include directly adding heat/energy recovery to the existing AHU or integrating a unitary heat/energy recovery system into the supply and exhaust of an AHU to provide the energy exchange. The preferred option for a specific project typically comes down to cost, space constraints, and maintenance. The difference in energy impact between retrofit options is expected to be minimal, as performance is primarily driven by heat exchanger effectiveness (perhaps with small fan static pressure differences based on how heat/energy recovery systems are integrated into existing AHUs). In some cases, it may be more financially favorable to replace older rooftop units (RTUs) with new high-efficiency units that include energy/heat recovery, although this is not included in this measure study [4].

Energy/heat recovery is often rated by the effectiveness of the heat exchange between the supply and exhaust airstreams. The effectiveness determines the fraction of latent, sensible, or total energy exchanged between the airstreams. The American Society of Heating, Refrigerating and Air-Conditioning Engineers (ASHRAE) Standard 90.1-2019 requires an enthalpy recovery ratio of at least 50% for applicable climates [3], whereas the Advanced Energy Design Guide (AEDG) recommends a total effectiveness of 72%-75% for humid climate zones or a sensible effectiveness of 72%-75% for dry climate zones [2]. The Northwest Energy Efficiency Alliance (NEEA) defines the heat recovery portion of a very high efficiency dedicated outdoor air system (VHE DOAS) as having a sensible effectiveness over 82% [5]. An example product sheet for the Ventacity VS1000 RT energy/heat recovery system is shown in Figure 2. This figure/product sheet illustrates the range of effectiveness values between heating and cooling as well as the sensible and latent energy for different airflow ranges [6].

Heat/energy recovery systems add static pressure to the air delivery system to overcome the additional pressure drop of the heat exchanger. Furthermore, energy recovery systems that use motor-operated enthalpy wheels require electricity to spin the wheel. A study of energy recovery systems in Minnesota showed they use between 0.11 and 0.36 W/cfm (cubic feet per minute) to push air through the system and operate any wheel motors [1]. Plate heat exchangers generally have lower pressure drops compared to enthalpy wheel systems and have no moving parts that require power [1]. ASHRAE-90.1 2019 allows fan power pressure drop adjustments to the allowable fan power calculation to account for the added pressure drop shown in Equation 1. The AEDG recommends that the additional pressure drop not exceed 0.85 in. w.c. (inches of water column) and 0.65 in. w.c. for the supply fan and exhaust fan, respectively [2]. A Pacific Northwest National Laboratory (PNNL) report specifies an additional 0.65 in. w.c. on both the supply and exhaust fans plus an additional 0.2 in. w.c. on the exhaust (which ultimately aligns with the AEDG values) [7]. NEEA's VHE DOAS system specifies 1.3 cfm/watt at 0.5 in. w.c. [8]. The ASHRAE Handbook for Heating, Ventilating, and Air Conditioning (HVAC) Systems and Equipment shows typical membrane heat exchangers yielding pressure drops between 0.1 in. w.c. and 1.1 in. w.c., increasing linearly with airflow rate [9]. Lastly, the Ventacity DOASH/ERV (heat or energy recovery ventilator) systems show between 0 in. w.c. and 2 in. w.c. of added static pressure, depending on the operating conditions, which falls within range of the PNNL and AEDG values [6]. Plate heat exchangers often include a bypass to circumvent the static pressure drop when the HRV is not needed. However, some ERV enthalpy wheel systems do not include bypass systems and retain the static pressure drop during operation, whereas ERVs that use a membrane plate heat exchanger, such as the Ventacity system, do include a bypass [10][6].

= (2.2 𝑥𝑥 𝐸𝐸𝐴𝐴𝐴𝐴ℎ𝐴𝐴𝐴𝐴𝐷𝐷𝑎𝑎 𝑅𝑅𝑃𝑃𝑅𝑅𝐴𝐴𝑅𝑅𝑃𝑃𝑃𝑃𝑎𝑎 𝑅𝑅𝐴𝐴𝐴𝐴𝐴𝐴𝐴𝐴 0.5) 𝐴𝐴𝐴𝐴 . 𝐴𝐴𝑜𝑜 𝑤𝑤𝐴𝐴𝐴𝐴𝑃𝑃𝑃𝑃

Figure 1 . Variation in pressure drop and effectiveness with airflow rates for membrane plate heat exchanger. Image from [11].

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87542.yaml
     source: 87542_images/image_000002_5372d474e43f9ba1cf8488f8b99db12c9af6ea162aac4d980152103e14ad1148.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 1. Line chart of heat exchanger effectiveness and pressure drop versus relative airflow for a membrane plate heat exchanger, with six series plotted against a left effectiveness axis and a right pressure drop axis in inches of water](87542_images/image_000002_5372d474e43f9ba1cf8488f8b99db12c9af6ea162aac4d980152103e14ad1148.png)

Reproduced manufacturer/handbook chart (image from reference [11]) showing how a membrane counterflow plate heat exchanger trades effectiveness against pressure drop as airflow rises. The x-axis is RELATIVE AIRFLOW, %, spanning about 70% to 100%. The left y-axis is EFFECTIVENESS, 0.40 to 0.75; the right y-axis is PRESSURE DROP in inches of water, roughly 0.6 to 1.2. Six series are keyed in the legend below the plot: SENSIBLE, LATENT SUMMER, LATENT WINTER, TOTAL SUMMER, TOTAL WINTER, and PRESSURE DROP. All five effectiveness curves slope downward from left to right, so effectiveness degrades as airflow increases toward design: SENSIBLE is the highest series, falling from about 0.72 at 75% airflow to about 0.68 at 100%; LATENT WINTER and TOTAL WINTER sit in the middle 0.60 to 0.65 band; LATENT SUMMER and TOTAL SUMMER are lowest, near 0.55 falling to about 0.47. The PRESSURE DROP series is the only rising curve, climbing steeply from roughly 0.75 in. w.c. at 75% airflow to about 1.15 in. w.c. at 100%, illustrating the text's point that membrane heat exchanger pressure drop increases roughly linearly with airflow rate over a typical range of 0.1 to 1.1 in. w.c.

The value of heat/energy recovery systems can be limited by configurations that discharge part of the exhaust air separately from the recovery system [5]. Heat/energy recovery systems are unable to recapture any heating or cooling benefit from exhaust air that uses dedicated exhaust fans. This can occur with bathroom or kitchen exhaust fans, for example. However, it is beneficial to route as much exhaust air through the heat/energy recovery system as reasonable to maximize the energy recovery potential. One study of over 400 ERVs across 134 buildings in Minnesota found that it is common for only a fraction of the ventilation air to pass through heat/energy recovery systems, although the study does not specify how much [1]. For a U.S. Department of Energy (DOE) prototype model study, PNNL specified using 90% of outdoor airflow for heat/energy recovery systems to account for leakage and zone exhaust [7].

Some building types, such as food service buildings, may be less suitable for adding energy/heat recovery retrofits because most of the building exhaust tends to occur through bathroom and kitchen exhaust hoods. A PNNL technical document for reducing energy usage in quick-service restaurants recommends using runaround energy recovery coil to utilize the large amount of heat available in kitchen exhaust air [12]. However, the study does not discuss the practicality of such a measure given the quality of kitchen exhaust. The ASHRAE HVAC Handbook describes kitchen cooking hoods as being a source of odors, causing potential plugging and corrosion of heat exchangers [13]. The prevalence of fouling of heat exchanger surfaces from smoke and grease in kitchens requires regular maintenance [13]. The ASHRAE HVAC Handbook therefore advises energy/heat recovery only in light-duty cooking applications with minimal grease production [13]. However, an assessment from Frontier Energy and Fischer-Nickel suggests that energy recovery can be applied to kitchens, although this setup may require additional measure for maintaining grease filters and addressing heat exchanger fouling [14].

Another study done by NREL noted that it is unclear whether there is sufficient exhaust air for a heat/energy recovery strategy in grocery stores, considering the large amounts of cooking/bathroom exhaust and the high infiltration from entrance doors being open much of the day [15]. Some of this could be extrapolated to retail building types that also have large entrance doors open for much of the day.

Figure 2. Product data from Ventacity heat/energy recovery system. Image from [6].

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87542.yaml
     source: 87542_images/image_000003_47a7af429555f370a4b0da2801c75c320f7fa1aee78c7e26f352a71174fdadef.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 2. Ventacity VS1000 RT product data sheet reproduced as five small charts: a fan operating range curve of external static pressure versus flow rate, an HRV sensible efficiency curve, and ERV latent, sensible, and total efficiency curves, each with heating mode and cooling mode series](87542_images/image_000003_47a7af429555f370a4b0da2801c75c320f7fa1aee78c7e26f352a71174fdadef.png)

Reproduced product data sheet for the Ventacity VS1000 RT heat/energy recovery ventilator (image from reference [6]); this is the source of the effectiveness values modeled in Table 3. Five panels. FAN OPERATING RANGE, annotated 175 to 1,020 CFM and 0 to 2.0 in. W.C. ESP, plots External Static Pressure (in. W.C.) from 0 to 3.0 against Flow Rate (CFM) from 0 to about 1,200. The curve marks 100% FAN SPEED and falls from roughly 2.9 in. W.C. at low flow to zero near 1,150 CFM; a shaded blue rectangle labeled recommended operating range covers approximately 200 to 700 CFM up to about 2.0 in. W.C. HRV SENSIBLE EFFICIENCY plots efficiency 80 to 95 against CFM 200 to 1,000, with Heating Mode and Cooling Mode curves both declining from about 93 at 200 CFM to roughly 82 to 84 at 1,000 CFM. Three ERV panels, all labeled AHRI 1060 Standard Conditions, plot efficiency 0 to 100 against FLOW RATE (CFM): ERV LATENT EFFICIENCY, ERV SENSIBLE EFFICIENCY, and ERV TOTAL EFFICIENCY. Each shows Heating Mode above Cooling Mode, with latent efficiency in the 60s to 70s, sensible in the high 70s to 80s, and total in between.

The AEDG suggests that energy/heat recovery systems should not limit airside economizing. The systems should be able to turn off, either through a bypass or by stopping the enthalpy wheel, to allow economizer operation. Furthermore, the energy/heat recovery system should have the means to reduce recovery to prevent overheating [2]. Options for temperature control include modulating ERV wheel speed or using a bypass [1], [8]. These controls allow the system to ramp up to a desired supply air temperature [2].

Heat/energy recovery systems require a means for defrosting under certain climate conditions to avoid ice buildup [8]. Ice formation occurs on the exhaust side of the heat exchanger during cold winter months, when the exhaust air temperature is below the dewpoint temperature of the ambient air. The most common type of defrost for energy/heat recovery systems uses an electric heating element to preheat the outdoor air entering the heat exchanger [16]. This ensures the exhaust air is warm enough that it does not form ice. Another method is to use a supply air bypass to allow warmer exhaust air temperatures for defrost. This method does not directly consume additional energy like with the heating coil option, but it does temporarily reduce the effectiveness of the heat exchanger during periods of defrost.

## 2  ComStock Baseline Approach

The ComStock baseline includes energy recovery in air handling units only when required by the governing energy code standard. The fraction of floor area conditioned by energy/heat recovery in ComStock is summarized in Table 2 by building type and energy code year. Note that older code years do not include heat/energy recovery, as they were not required by these energy codes. Also note that California models generally do not include heat/energy recovery because these models follow California Title 24 energy codes, which do not have heat/energy recovery requirements. The operation and performance of heat/energy recovery systems in the ComStock baseline are not discussed  in  this  work  because  existing  heat/energy  recovery  systems  are  not  affected  by  this measure. More information about the ComStock baseline heat/energy recovery systems can be found in the ComStock documentation [17].

The prevalence of heat/energy recovery in the ComStock baseline directly impacts the results of this analysis, as the measure will only be applied to AHUs that do not already include heat/energy recovery. Note that ComStock adds heat/energy recovery to models on an AHU-by-AHU basis, meaning a ComStock baseline model may have some AHUs with heat/energy recovery and some without, based on the code requirements. This measure is also applied on an AHU basis, so it may be  partially  applicable  to  some  ComStock  models.  The  ComStock  code-driven  approach  for applying  heat/energy  recovery  is  reasonable  but  difficult  to  validate.  The  most  prominent commercial building stock assessment, the Commercial Buildings Energy Consumption Survey (CBECS), does not include prevalence of heat/energy recovery systems [18]. Because heat/energy recovery  code  requirements  often  depend  on  system  size,  ComStock's  estimates  may  either overstate or underestimate the prevalence of existing systems with heat/energy recovery due to zoning assumptions. This, in turn, affects the number of systems that this measure upgrades and subsequently impacts the overall energy-saving potential of the technology in building stock.

The  benefits  of  heat/energy  recovery  systems  depend  on  routing  exhaust  air  through  the  heat exchanger. As discussed, some portion of the exhaust air in buildings may not be routed back to the  central  exhaust  or  heat  exchanger,  either  due  to  duct  leakage  or  separate  exhaust  fans. ComStock includes exhaust fans in some space types, summarized in Table 1. Note that some prominent  building  types,  such  as  small/medium/large  office,  warehouse,  and  retail,  do  not currently include any zone exhaust, so all exhaust air is assumed to return to the AHUs and become available for heat/energy recovery benefits, when applicable. Furthermore, ComStock models do not  currently  include  duct  leakage.  These  factors  may  overestimate  the  amount  of  exhaust  air available for heat/energy recovery in ComStock models.

Table 1. Building and Space Types in ComStock Modeled With Zone Exhaust Fans

| Building Type           | Space Type   |
|-------------------------|--------------|
| Full-Service Restaurant | Kitchen      |
| Hospital                | Kitchen      |
| Large Hotel             | Kitchen      |
| Outpatient              | Anesthesia   |
| Outpatient              | MRI          |
| Outpatient              | MRI Control  |
| Outpatient              | Soil Work    |
| Outpatient              | Toilet       |

| Building Type            | Space Type                        |
|--------------------------|-----------------------------------|
| Primary School           | Restroom                          |
| Primary School           | Kitchen                           |
| Primary School           | Kitchen                           |
| Quick-Service Restaurant | Kitchen                           |
| Secondary School         | Restroom                          |
| Secondary School         | Kitchen                           |
| Small Hotel              | Public Restroom                   |
| No Zone Exhaust Fans     | No Zone Exhaust Fans              |
| Retail                   | None                              |
| Retail Strip Mall        | None (except those with kitchens) |
| Small Office             | None                              |
| Medium Office            | None                              |
| Large Office             | None                              |
| Warehouse                | None                              |

Table 2. Fraction of ComStock Floor Area Conditioned by Systems With Heat/Energy Recovery by Building Type and Code Year. DEER stands for the Database of Energy Efficiency Resources, which is used to implement Title 24 energy codes in ComStock California models.

## 3  Modeling Approach

## 3.1  Applicability

The measure is applicable to all air handling units in the ComStock baseline that do not already include heat/energy recovery, excluding food service applications. Although there is evidence to suggest that exhaust air recovery can be applied to kitchen exhaust hoods, there are additional considerations that need to be factored in to meaningfully model the application, and these are beyond the scope of this study. As discussed, heat/energy recovery in the ComStock baseline are added if required by the governing energy code (Table 2). Note that some models may include a mix of applicable and nonapplicable AHUs. The measure is applied on a per-AHU basis, and therefore may be partially applicable to some ComStock models based on the prevalence of heat/energy recovery in the existing AHUs. AHUs for this study include variable air volume (VAV) systems, packaged RTUs, and dedicated outdoor air systems (DOASs). The prevalence of these systems is shown in Figure 3 for ComStock floor area with (left) and without (right) heat/energy recovery. The applicable ComStock floor area served by AHU-based systems that do not already have heat/energy recovery is about 70% (Figure 4).

Figure 3. Weighted area of ComStock baseline by HVAC system type grouping for systems with existing ERV/HRV (not applicable to measure) and without heat/energy recovery (applicable to measure).

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87542.yaml
     source: 87542_images/image_000004_fc11f066a86e4c10901150b4c1cdcab39594b2c10f078e2ee3c79310ad920d7f.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 3. Two side-by-side horizontal stacked bar charts of ComStock weighted floor area in square feet by HVAC system type grouping, one panel for systems with existing ERV/HRV and one for systems with no ERV, with bars segmented by ComStock building type](87542_images/image_000004_fc11f066a86e4c10901150b4c1cdcab39594b2c10f078e2ee3c79310ad920d7f.png)

Paired horizontal stacked bar charts showing how ComStock baseline floor area is distributed across air-handling system types, split by whether heat/energy recovery already exists. The left panel is Weighted Area with ERV/HRV [ft2] (not applicable to the measure) and the right panel is Weighted Area No ERV [ft2] (applicable to the measure); both share an x-axis from 0B to 25B square feet, so the two panels are directly comparable. Four rows label the system groupings: Single-zone Rooftop Units, Multi-zone VAV Systems, Systems Not Applicable, and DOAS Systems. Each bar is subdivided by In.Comstock Building Type, with a 14-entry legend: FullServiceRestaurant, Hospital, LargeHotel, LargeOffice, MediumOffice, Outpatient, PrimarySchool, QuickServiceRestaurant, RetailStandalone, RetailStripmall, SecondarySchool, SmallHotel, SmallOffice, Warehouse. In every applicable grouping the no-ERV bar is far longer than the with-ERV bar: single-zone rooftop units and multi-zone VAV systems each approach the 25B right edge without recovery while their with-recovery bars are only a few billion square feet, and DOAS area is small in both panels. This is the visual basis for the text's statement that about 70% of ComStock floor area is applicable to the measure.

Figure 4 . Summary of heat/energy recovery measure applicability for each building type. Existing HR/ER: Floor area with current heat/energy recovery systems. NA HR/ER: Floor area without energy/heat recovery, not upgradeable with this measure. Added HR/ER: Floor area served by systems upgraded with heat/energy recovery as part of this measure.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87542.yaml
     source: 87542_images/image_000005_93cfc9fc2492aee99cdc8b41f817863fce977a6cecae86c609e1cf2026615a2e.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 4. Horizontal stacked bar charts of heat/energy recovery measure applicability by ComStock building type, with an absolute floor area panel and a percent-of-building-type panel, segmented into Added HR/ER, NA HR/ER, and Existing HR/ER, plus an All Types summary panel below](87542_images/image_000005_93cfc9fc2492aee99cdc8b41f817863fce977a6cecae86c609e1cf2026615a2e.png)

Applicability summary for the heat/energy recovery measure, drawn as two stacked-bar panels over 14 building-type rows plus a separate All Types summary strip underneath. The upper left panel is Area [SF] with an x-axis from 0B to about 15B; the upper right panel is % Area for Building Type from 0% to 100%, so it normalizes each building type. The legend, headed Variable, has three segments: Added HR/ER (floor area served by systems upgraded by this measure), NA HR/ER (area without recovery that cannot be upgraded, chiefly food service), and Existing HR/ER (area that already has recovery in the baseline). Rows top to bottom: FullServiceRestaurant, Hospital, LargeHotel, LargeOffice, MediumOffice, Outpatient, PrimarySchool, QuickServiceRestaurant, RetailStandalone, RetailStripmall, SecondarySchool, SmallHotel, SmallOffice, Warehouse. Warehouse has by far the largest absolute area, reaching about 15B square feet and dominated by the Added segment. The restaurant rows are visibly different in the percent panel, being almost entirely NA because food service exhaust is excluded. The All Types strip runs to roughly 40B square feet and shows the stock-wide split behind the text's statement that about 70% of ComStock floor area served by AHU-based systems is applicable.

## 3.2  Technology Specifics

## 3.2.1 Exhaust Air Recovery Type

The measure applies heat recovery to applicable AHUs in drier climate zones (ASHRAE climate zones 3B, 3C, 4B, 4C, 5B, 5C, and 6B) where addressing latent energy loads is of lesser concern. The heat recovery is modeled as aluminum counterflow plate heat exchangers and includes a bypass for temperature control and economizer lockout where applicable. Note that this measure does not modify the prevalence or operation of economizers in the existing AHUs; these properties are retained from the baseline ComStock model.

The measure applies energy recovery to applicable AHUs in humid climate zones where addressing latent loads with energy recovery would be beneficial. The energy recovery systems are modeled as membrane counterflow heat exchangers and include a bypass for temperature control and economizer lockout where applicable.

## 3.2.2 Heat/Energy Recovery Effectiveness

Both the energy recovery and heat recovery systems are modeled using the effectiveness performance of the Ventacity systems shown in Figure 2 [6]. EnergyPlus allows latent and sensible effectiveness to be set to 100% and 75% airflow, respectively, for both heating and cooling, which can be determined from Ventacity performance curves. Because the heat recovery system is only suitable for sensible energy recovery, the latent effectiveness is modeled as 0% for all cases. The modeled inputs for effectiveness are shown in Table 3. Note that the Ventacity system is an ERV or HRV with heat or energy recovery included. For a retrofit application, the type of heat/energy recovery appropriate for the use case may warrant a different type of system, which could impact the effectiveness assumptions.

Table 3. Modeled Effectiveness Inputs for Energy and Heat Recovery Based on Ventacity Systems Shown in Figure 2

|                       | ER      | ER      | HR      | HR      |
|-----------------------|---------|---------|---------|---------|
|                       | Heating | Cooling | Heating | Cooling |
| Sensible 100% Airflow | 75%     | 75%     | 84%     | 83%     |
| Sensible 75% Airflow  | 78%     | 78%     | 86%     | 84%     |
| Latent 100% Airflow   | 61%     | 55%     | 0%      | 0%      |
| Latent 75% Airflow    | 68%     | 60%     | 0%      | 0%      |

## 3.2.3 Added Fan Power

Adding heat exchangers to the airstream for heat/energy recovery creates additional pressure drops that the supply and exhaust fans need to overcome. The pressure drops are modeled as an additional 0.85 in. w.c. and 0.65 in. w.c. for the supply fan and exhaust fan, respectively. These values align with both the AEDG and PNNL values [2], [7].

The static pressure values for the fan objects in EnergyPlus are not informed by the bypass status of the heat exchanger objects. This ignores the reduced static pressure that occurs when bypassing the heat exchanger. To account for this, the additional fan power is added directly to the heat exchanger objects in the form of motor energy for the enthalpy wheel. This is preferred because the power for the wheel object does modulate based on heat exchanger bypass status, so the additional static pressure due to the heat exchanger will be removed when the system is bypassing the heat exchanger. Note that additional fan power will therefore be reflected in the 'Energy Recovery' end use rather than the 'Fans' end use as a result of this workaround.

## 3.2.4 Defrost Operation

Defrost is modeled by controlling the exhaust temperature of air leaving the E/HR systems. This ensures the exhaust air from the outlet of the heat exchanger is above the temperature that permits frost formation. For this modeling, the default EnergyPlus value of 35°F was chosen as the minimum exhaust temperature. When the temperature is at or below this point, the system redirects some of the incoming air around the recovery system (bypass). This reduces heat transfer between air streams which maintains the exhaust air temperature above the minimum setpoint.

## 3.3  Greenhouse Gas Emissions

Three electricity grid scenarios are presented to compare the emissions of the ComStock baseline and the heat/energy recovery upgrade scenario. The choice of grid scenario will impact the grid emissions factors used in the simulation, which determine the corresponding emissions produced per kilowatt-hour. Two scenarios-Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy (RE) Cost 15-Year and LRMER Low RE Cost 15-Year-use the Cambium data set, and the last uses the Emissions &amp; Generation Resource Integrated Database (eGRID) data set [19], [20]. All three scenarios vary the emissions factors geospatially to reflect the variation in grid resources used to produce electricity across the United States. The Cambium data sets also vary emissions factors seasonally and by time of day. This study does not imply a preference for any particular grid emissions scenario, but other analysis suggests that the choice of grid emissions scenario can impact results [21]. Emissions due to on-site combustion of fossil fuels use the emissions factors shown in Table 4, which are from Table 7.1.2(1) of draft American National Standards Institute/Residential Energy Services Network/International Code Council 301 [22]. To compare total emissions due to both on-site fossil fuel consumption and grid electricity generation, the emissions from a single electricity grid scenario should be combined with all three on-site fossil fuel emissions.

Table 4. On-Site Fossil Fuel Emissions Factors

| Natural gas   | 147.3 lb/MMBtu (228.0 kg/MWh) a   |
|---------------|-----------------------------------|
| Propane       | 177.8 lb/MMBtu (182.3 kg/MWh)     |
| Fuel oil      | 195.9 lb/MMBtu (303.2 kg/MWh)     |

a lb = pound; MMBtu = million British thermal units; kg = kilogram; MWh = megawatt-hour

## 3.4  Limitations and Concerns

The most prominent limitation of this study is a lack of data on the prevalence of once-through air delivery systems that do not exhaust air at the AHU, but rather through a dedicated exhaust fan. This complicates adding a heat/energy recovery system because the exhaust air and outdoor ventilation air need to pass through the same heat exchanger to achieve energy recovery benefits. If air is exhausted across multiple separate locations, additional work may be required to route the airstreams to the same location. Otherwise, the portion of exhaust air not passing through the heat/energy recovery system will not be utilized for energy recovery, which can limit the effectiveness of the system.

ComStock does account for zone exhaust fans in some building types, but not in offices, retail buildings, or warehouses, which are prominent building types. Furthermore, ComStock does not currently account for duct leakage. A PNNL study using the DOE prototype models assumes that 90% of exhaust air is available for energy recovery to account for both zone exhaust and duct losses [7]. To account for this, the energy/heat recovery measure assumes that 90% of return air is available for recovery. However, it is unclear how realistic this assumption is, and how it might vary between buildings, which can impact the savings of this measure. Overestimating the return air fraction would increase the savings suggested by this measure.

Lastly, the prevalence of heat/energy recovery in ComStock baseline AHUs is based on code requirements for the HVAC code year of each model. However, no data sources were found to validate the fraction of floor area of the building stock against what ComStock assumes using the code-baseline methodology. Heat/energy recovery prevalence impacts the measure savings, as heat/energy recovery prevalence in existing AHUs is inversely proportional to the number of applicable AHUs for the measure and therefore the stock-level savings achieved from the measure. Moreover, heat and energy recovery code requirements frequently depend on the size of the system. ComStock relies on assumptions about zoning to determine system size, but inaccuracies in these assumptions can result in inaccuracies in estimating the potential applicability of adding heat/energy recovery to systems that do not already include it.

## 4  Output Variables

Table 5 includes a list of output variables that are calculated in ComStock. These variables are important in terms of understanding the differences between buildings with and without the energy/heat recovery measure applied. These output variables can also be used for understanding the economics of the upgrade (e.g., return on investment) if cost information (i.e., material, labor, and maintenance costs for technology implementation) is available.

Table 5. Output Variables Calculated From the Measure Application

| Variable Name                         | Description                                                             |
|---------------------------------------|-------------------------------------------------------------------------|
| stat.area_fraction_with_heat_recovery | Fraction of model floor area served by an AHU with heat/energy recovery |
| stat.num_air_loops_heat_recovery      | Number of airloops with heat/energy recovery in model (unweighted)      |
| stat.num_air_loops                    | Number of airloops in model (unweighted)                                |

## 5  Results

In this section, results are presented both at the stock level and for individual buildings through savings distributions. Stock-level results include the combined impact of all the analyzed buildings in ComStock, including buildings that are not applicable to this measure.

Total site energy savings are also presented in this section. Total site energy savings can be a useful metric, especially for quality assurance/quality control, but this metric on its own can have limitations for drawing conclusions. Further context should be considered, as site energy savings alone do not necessarily translate proportionally to savings for a particular fuel type (e.g., gas or electricity), source energy savings, cost savings, or greenhouse gas savings. This is especially important when a measure impacts multiple fuel types or causes decreased consumption of one fuel type and increased consumption of another. Many factors should be considered when analyzing the impact of an energy efficiency or electrification strategy, depending on the use case.

## 5.1  Single Building Example

In this section, we describe the operation behavior of a small office building in Golden, Colorado. The model uses packaged RTUs with direct expansion (DX) cooling and gas furnace heating. Outdoor ventilation air is provided directly through the RTUs. The baseline model starts with no energy recovery. When the upgrade is applied, an ERV is added to all RTUs.

Figure 5 shows the operation of the heat/energy recovery on a sample winter day. The area of interest falls within the hours where the RTU has outdoor airflow (light green line). During this period, the RTU is targeting a mixed air temperature of between 70°F and 75°F, while the outdoor air temperature is between 35°F and 40°F (blue line). The ERV recovers energy from the exhaust airstream, which raises the outdoor air temperature to around 60°F. This value still falls below the mixed air temperature set point, which means the remaining gap must be addressed by the heating coil, noting that return air may also cover some of this gap. The heat/energy recovery increases the outdoor air temperature to reduce load on the main heating coil. Similarly, Figure 5 demonstrates this behavior during a sample summer day, where the heat/energy recovery reduces the outdoor air temperature, therefore reducing load on the cooling coil.

Figure 7 demonstrates the frost prevention functionality of heat/energy recovery in the sample model. When the heat/energy recovery outlet air temperature (blue line) reaches the specified minimum exhaust temperature for frost prevention of 35°F, the sensible and latent effectiveness (pink and yellow lines, respectively) of the ERV are reduced. This occurs due to the heat/energy recovery initializing a bypass of the inlet air to keep the exhaust air temperature above 35°F, which prevents frost buildup.

Table 6 compares the energy consumption of the baseline sample model to the upgrade model with the heat/energy recovery measure applied. Adding energy recovery to the RTUs shows 14% whole building energy savings. The heating and cooling end uses show 45% and 14% annual site energy savings, respectively, due to the preconditioning of outdoor ventilation air that the energy recovery offers. The upgrade model shows additional E/HR energy that represents the additional fan power needed to overcome the static pressure added by the energy recovery heat exchanger.

Figure 5. Example heat/energy recovery operation for winter day.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87542.yaml
     source: 87542_images/image_000006_47d8571a0078c0742d308d2ab32f5dc52a28e61215ee6ff606c68e0e8c7107d1.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 5. Time series plot of example heat/energy recovery operation on a sample winter day, showing outdoor air temperature, ERV outlet temperature, target mixed air node temperature setpoint, and RTU outdoor airflow over 24 hours](87542_images/image_000006_47d8571a0078c0742d308d2ab32f5dc52a28e61215ee6ff606c68e0e8c7107d1.png)

Annotated 24-hour time series for the single-building example, a small office in Golden, Colorado with packaged rooftop units, DX cooling, gas furnace heating, and an added ERV, plotted for a sample winter day (x-axis dated Jan 17, hours 00 through 21). The left y-axis is temperature in degrees F from below 0 to about 125; the right y-axis is the RTU outdoor air node mass flow rate. Four series are called out with labeled callout boxes: Outdoor air temperature, ERV outlet temperature, Target mixed air node temperature setpoint, and RTU Outdoor Airflow (the light green square-wave line that steps up at roughly hour 09 and back down near hour 19, bracketing the occupied period). Reading only inside that occupied window, which the text identifies as the area of interest: the RTU targets a mixed air temperature between 70F and 75F, the outdoor air temperature runs between 35F and 40F, and the ERV raises the entering outdoor air to roughly 60F. Because 60F is still below the mixed air setpoint, the remaining gap must be met by the heating coil and by return air mixing, so the recovery device reduces rather than eliminates the heating coil load. A brief temperature spike appears at system startup.

Figure 6. Example heat/energy recovery operation for summer day.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87542.yaml
     source: 87542_images/image_000007_8498f6a339f52cc42b9cbca97b0b625ada7fda8cc6f818d86e33e235e71595f2.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 6. Time series plot of example heat/energy recovery operation on a sample summer day, showing outdoor air temperature above the ERV outlet temperature, the target mixed air node temperature setpoint, and RTU outdoor airflow over 24 hours](87542_images/image_000007_8498f6a339f52cc42b9cbca97b0b625ada7fda8cc6f818d86e33e235e71595f2.png)

Summer-day counterpart to Figure 5 for the same Golden, Colorado small office example, plotted over 24 hours (x-axis dated Jul 19). The left y-axis is temperature in degrees F, and the right y-axis is the RTU outdoor air node mass flow rate. The same four series are annotated with callout boxes: Outdoor air temperature, ERV outlet temperature, Target mixed air node temperature setpoint, and RTU Outdoor Airflow, the light green line that steps up near hour 08 and back down near hour 18 to mark the occupied period. The ordering of the temperature series is inverted relative to the winter case: outdoor air temperature is the highest curve, rising to roughly the high 80s F during the afternoon; the ERV outlet temperature sits below it in the roughly 68F to 75F range; and the target mixed air node temperature setpoint is the lowest, a flat line near the mid 50s F. The gap between the outdoor air and ERV outlet curves is the sensible precooling delivered by the energy recovery device, which lowers the entering air temperature and therefore reduces the load on the cooling coil, the summer analogue of the winter heating coil savings.

Figure 7. Heat/energy recovery sample defrost operation.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87542.yaml
     source: 87542_images/image_000008_595e736284b669b3f5c3a8efe317fd4ce5f1503d65730c00d847dcf16eec5205.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 7. Time series plot of sample defrost and frost prevention operation, showing ERV sensible effectiveness and ERV latent effectiveness dropping as the ERV exhaust air temperature falls to the 35F minimum on a cold winter day](87542_images/image_000008_595e736284b669b3f5c3a8efe317fd4ce5f1503d65730c00d847dcf16eec5205.png)

Time series illustrating the frost prevention control for the sample model on a cold winter day (x-axis dated Dec 16, hours 00 through 21). Three annotated series are plotted: ERV Sensible Effectiveness (pink), ERV Latent Effectiveness (yellow), and ERV Exhaust Air Temperature (blue, on a separate axis). Effectiveness values are fractions: sensible sits near 0.65 to 0.68 and latent near 0.55 to 0.58 while the unit runs, both stepping up sharply from zero when the system starts near hour 08. The exhaust air temperature series falls steeply through the occupied period, dropping in visible steps to its lowest values in the afternoon. Coincident with that decline, both effectiveness curves are stepped downward in the second half of the day, sensible falling toward about 0.55 and latent toward about 0.50. The text explains the mechanism: defrost is modeled by holding the heat exchanger exhaust outlet temperature at or above the EnergyPlus default minimum of 35F, and when that limit is reached the system bypasses some inlet air around the recovery device, which reduces both sensible and latent effectiveness and keeps the exhaust stream warm enough to prevent ice formation.

Table 6. Annual Energy Consumption Comparison of Baseline and Upgrade for Sample Model

|               |   Baseline (GJ) |   Upgrade (GJ) | % Savings   |
|---------------|-----------------|----------------|-------------|
| Total         |            1818 |           1557 | 14%         |
| Heating       |             629 |            345 | 45%         |
| Cooling       |             175 |            162 | 7%          |
| Fans          |             280 |            280 | 0%          |
| Heat Recovery |               0 |             35 | -           |
| Other         |             734 |            734 | 0%          |

## 5.2  Stock Energy Impacts

The heat/energy recovery measure demonstrates 7% total site energy savings (304 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock (Figure 7). The savings are primarily attributed to:

- 23% stock heating savings (268 TBtu)
- 10% stock cooling savings (82 TBtu)
- -8% stock combined fan and heat recovery savings ( -46 TBtu)
- o Note that the heat recovery end use includes the additional fan energy associated with the static pressure increase of the new energy recovery systems, plus the fan energy and motor power associated with the energy recovery systems and enthalpy wheels in the existing building stock.

Figure 8. Comparison of annual site energy consumption between the ComStock baseline and the heat/energy recovery measure scenario. Energy consumption is categorized by both fuel type and end use.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87542.yaml
     source: 87542_images/image_000009_7945fe94eac74f5011667c664ae3a8605ac25210d1e5bc8e0ca5b038857af06e.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 8. Two stacked column charts of annual site energy consumption in TBtu by fuel type and end use, ComStock baseline (4638 TBtu) versus the energy recovery scenario (4334 TBtu), with per-segment values labeled](87542_images/image_000009_7945fe94eac74f5011667c664ae3a8605ac25210d1e5bc8e0ca5b038857af06e.png)

Stock-level stacked column chart of annual site energy consumption in TBtu comparing the ComStock baseline against the heat/energy recovery measure scenario, with column totals printed above the bars: Baseline 4638 TBtu and Energy Recovery 4334 TBtu, a 304 TBtu reduction, reported as 7% total site energy savings for the U.S. commercial building stock. The legend lists 19 fuel-and-end-use categories, from Heat Rejection and Heat Recovery Electricity through Pumps, Refrigeration, Exterior Lighting, the four Water Systems categories, the four Heating categories, Interior Lighting, Cooling (District Cooling and Electricity), Fans, and Interior Equipment (Natural Gas and Electricity). The text decomposes the total into 23% stock heating savings (268 TBtu), 10% stock cooling savings (82 TBtu), and a penalty of -8% (-46 TBtu) for the combined fans and heat recovery end uses. Heating savings appear for both natural gas and electricity, with natural gas much larger because the stock heats mostly with gas. The Fans band is essentially unchanged, labeled 588.3 falling to 587.1, under 1% savings; a new Heat Recovery Electricity band appears only in the upgrade column, holding the added enthalpy wheel and static pressure fan power. Interior Lighting Electricity (451.0) and Interior Equipment Electricity (836.5) are identical in both columns.

The heating and cooling savings are from the energy recovery system preconditioning the outdoor ventilation air. This reduces or removes the load on the HVAC heating and cooling coils, saving energy. The heating end use shows savings for both gas and electricity, although there are considerably more natural gas heating savings, as the building stock uses more natural gas for heating.

The fan end use shows negligible savings (&lt;1%), likely from a combination of reduced cycling times for systems and reduced fan flow fraction in VAV systems. However, the increase in the energy recovery end use reflects added fan power due to the energy recovery system. So, this measure demonstrates a net addition of fan energy compared to the existing baseline building stock.

## 5.3  Stock Greenhouse Gas Emissions Impact

The ComStock simulation results show greenhouse gas emissions avoided across all electricity grid scenarios and on-site combustion fuel types (Figure 8). For the combined impact across all fuel sources, a single electricity grid scenario should be chosen and combined with all three onsite combustion fuel scenarios. Comprehensive greenhouse gas emissions avoided (one electricity grid scenario plus all on-site combustion fuels) range between 5% (21.4 MMT CO2e; eGRID 2021) and 7% (17.7 MMT CO2e; Cambium Low RE Cost 15 year), depending on the grid scenario chosen. The emissions avoided are due to reduced electricity consumption from the cooling and heating end uses, but also include the increase in electricity from the heat recovery (added fan power) end use.

Figure 9. Greenhouse gas emissions comparison of the ComStock baseline and the heat/energy recovery scenario. Three electricity grid scenarios are presented: Cambium Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy (RE) Cost 15-Year, Cambium LRMER Low RE Cost 15-Year, and eGRID. MMT stands for million metric tons.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87542.yaml
     source: 87542_images/image_000010_157a1ea490fa0bc24aa6fd5b743868f4c304b1ddb3a839e8740cbd4ee3858841.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 9. Grouped column chart of annual greenhouse gas emissions in MMT CO2e comparing the ComStock baseline and the energy recovery scenario, with three electricity grid scenarios grouped under a Choose 1 bracket followed by natural gas, fuel oil, and propane](87542_images/image_000010_157a1ea490fa0bc24aa6fd5b743868f4c304b1ddb3a839e8740cbd4ee3858841.png)

Greenhouse gas emissions comparison in million metric tons of CO2 equivalent (MMT CO2e). Paired columns give Baseline (dark blue) and Energy Recovery (light blue) for six categories along the x-axis. The first three, spanned by a bracket labeled Electricity Grid Scenarios: Choose 1, are Electricity: eGRID 2021, Electricity: LRMER High RE Cost 15, and Electricity: LRMER Low RE Cost 15; the remaining three are Natural Gas, Fuel Oil, and Propane. Values with the change annotated above each pair: eGRID 2021 336.6 to 330.0 (-6.6, 2.0%); LRMER High RE Cost 15 253.3 to 248.5 (-4.8, 1.9%); LRMER Low RE Cost 15 161.1 to 158.2 (-2.9, 1.8%); Natural Gas 83.6 to 70.3 (-13.3, 15.9%); Fuel Oil 4.8 to 3.7; Propane 2.0 to 1.6. Because a comprehensive total takes one electricity scenario plus all three combustion fuels, the avoided emissions span 21.4 MMT CO2e (5%) under eGRID 2021 down to 17.7 MMT CO2e (7%) under Cambium Low RE Cost 15. Natural gas is the single largest avoided component. Electricity emissions fall despite the added heat recovery fan power, because cooling and electric heating savings outweigh it.

## 5.4  Site Energy Savings Distributions

Figure 10 compares the distribution of energy savings by fuel type for baseline models representing the building stock of today to the same models with the heat/energy recovery measure applied. Nonapplicable buildings are not represented in this plot. Site energy, representing all end uses, shows the median applicable building saving approximately 7% annual energy consumption, with a small number of outliers exceeding 40%. A small fraction of buildings show negative energy savings; these are primarily buildings in temperate climate zones where the added fan energy outweighs the minimal potential for energy recovery savings for the building. Natural gas also shows some penalties. These buildings primarily use mixed fuel HVAC systems where the energy recovery shifts some energy between electricity and natural gas. However, most of these cases have very low natural gas usage in the baseline. Thus, a small increase in energy consumption yields a large percent increase, but often still shows a net heating savings across all fuel sources.

Figure 10 . Percent site energy savings distribution for ComStock models with the applied energy/heat recovery measure by fuel type. Savings for each data point are relative to the corresponding ComStock baseline model.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87542.yaml
     source: 87542_images/image_000011_cc928d16ae9a9fac04045423d213e6bfd7925aa4b7826a4b374baededa983285.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 10. Violin and box plot distributions of percent site energy savings by fuel type across applicable ComStock models for the energy recovery upgrade, six rows with model counts, on an x-axis from -160% to 100%](87542_images/image_000011_cc928d16ae9a9fac04045423d213e6bfd7925aa4b7826a4b374baededa983285.png)

Violin plot panel titled Upgrade 09: Energy Recovery (unweighted), showing the distribution of percent site energy savings across individual applicable ComStock models, one horizontal violin with an embedded box plot per fuel category. The x-axis is Percent Site Energy Savings by Fuel (%), running -160 to 100 with a vertical reference line at zero; positive values are savings and negative values are consumption increases. Nonapplicable buildings are excluded. Rows top to bottom with model counts: District Cooling (n=1808), District Heating (n=3223), Other Fuel (n=9974), Natural Gas (n=176306), Electricity (n=258423), and Site (n=259065). The two heating-fuel rows, District Heating and Other Fuel, are shifted well to the right with medians in the roughly 20% to 30% range, the largest savings in the chart. The Site row shows the median applicable building saving about 7% of annual energy consumption, with a small number of outliers above 40% and a tail of buildings with negative savings, chiefly temperate-climate buildings where the added fan energy outweighs the recovery potential. Natural Gas has a long negative tail from mixed-fuel HVAC systems where recovery shifts energy between fuels; most such models have very low baseline gas use, so a small absolute increase reads as a large percentage penalty.

The dots appearing above some distributions indicate the location of data points considered to be outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.

Figure 10 shows the distribution of energy savings by end use and fuel type, comparing baseline models representing the building stock of today to the same models with the energy recovery measure applied. The median building exhibits heating savings of approximately 15%-25%, depending on the heating fuel type, due to the preconditioning of ventilation loads by the recovery systems. The median building shows cooling of around 10%, similarly caused by reduced outdoor air ventilation loads.

The negative percent savings distribution in the heat recovery end use is primarily due to buildings that initially had some heat recovery in their baseline configuration and subsequently had additional heat recovery incorporated through the upgrade model. This augmentation contributes to higher totals for the heat recovery end use. Nevertheless, it is important to note that the heat recovery end use typically constitutes a small portion of a building's overall energy consumption. Therefore, in the majority of cases, the increase in this end use is justified by the resulting heating and cooling savings.

Figure 11 . Percent site energy savings distribution for ComStock models with the applied energy/heat recovery measure by end use and fuel type. Savings for each data point are relative to the corresponding ComStock baseline model.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87542.yaml
     source: 87542_images/image_000012_c9d13af15f5f039bfb4c4796f1beae8c3bf2266d5fa39bed0f35c8d9d4074383.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 11. Violin and box plot distributions of percent site energy savings by end use and fuel type across applicable ComStock models for the energy recovery upgrade, 17 rows with model counts, on an x-axis from -160% to 100%](87542_images/image_000012_c9d13af15f5f039bfb4c4796f1beae8c3bf2266d5fa39bed0f35c8d9d4074383.png)

Violin plot panel titled Upgrade 09: Energy Recovery (unweighted), giving the distribution of percent site energy savings by end use and fuel type across applicable ComStock models. The x-axis is Percent Site Energy Savings by End Use (%), from -160 to 100 with a zero reference line. Rows top to bottom with model counts. Other fuel: Water Systems (n=111), Heating (n=9969). District heating: Water Systems (n=146), Heating (n=3220). District cooling: Cooling (n=1808). Natural gas: Water Systems (n=2572), Heating (n=176108). Electricity: Water Systems (n=3877), Refrigeration (n=7274), Pumps (n=68168), Interior Lighting (n=29), Interior Equipment (n=10), Heating (n=100898), Heat Rejection (n=10392), Heat Recovery (n=259000), Fans (n=168260), Cooling (n=256684). The heating rows across all fuels cluster right of zero with medians of roughly 15% to 25%, and the cooling rows near 10%, both from preconditioning the ventilation load. The striking outlier is Electricity Heat Recovery, a broad violin spread across roughly -160% to 0%: models that already had some baseline heat recovery gain additional recovery energy from the upgrade, so this end use grows. That end use is a small share of whole-building consumption, so the heating and cooling savings normally outweigh it.

The dots appearing above some distributions indicate the location of data points considered to be outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.

## 5.5  Other Observations

Figure 12 compares the noncoindcident peak electricity demand intensity for the median building between the ComStock baseline and the heat/energy recovery scenario. Results are presented by Building America climate zone. The highest peak reductions occur during the summer. This is because summer peak demand is influenced primarily by the cooling end use, which largely uses electricity, except for the small set of buildings using district cooling. Larger reductions are observed in warmer climates. Comparatively, the winter peak demand yields smaller reductions, and sometimes causes peak demand increases. There are a few considerations here. First, the added fan power for the heat/energy recovery will increase electricity consumption and therefore electricity peak demand. In cases where the building uses electric heating, the ventilation load reduction can reduce electric heating consumption during the seasonal peak, often resulting in a net peak increase. However, if the building uses nonelectric heating, the energy savings will be for the heating fuel type rather than electricity, which can result in a net increase in electricity due to the added fan energy. This is not as much of a concern for the summer peak because, as mentioned, most buildings use electricity for cooling, which outweighs the electricity fan penalty.

Figure 12 . Normalized median peak electric demand comparison between ComStock baseline models and the models with the heat/energy recovery measure applied.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87542.yaml
     source: 87542_images/image_000013_6fa1bca10caaf43e4e93ed9bd17c2d3959f34fdfa209392e057a3a0d485a0e0d.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 12. Grouped horizontal bar chart of normalized median peak electric demand intensity in W/ft2 for the ComStock baseline versus the energy recovery scenario, with rows grouped by Building America climate zone and three column panels for summer, winter, and shoulder seasons](87542_images/image_000013_6fa1bca10caaf43e4e93ed9bd17c2d3959f34fdfa209392e057a3a0d485a0e0d.png)

Small-multiple horizontal bar chart of noncoincident median peak electricity demand intensity in watts per square foot, with a Baseline bar above an Energy Recovery bar within each climate zone group and numeric values printed at the bar ends. Three column panels give Median Summer Elect. Peak W/ft2, Median Winter Elect. Peak W/ft2, and Median Shoulder Elect. Peak W/ft2 on shared axes running 0 to about 5. Climate zone rows top to bottom: Hot-Humid, Hot-Dry, Marine, Mixed-Dry, Mixed-Humid, Cold, Very Cold, and Subarctic; the Subarctic rows carry values only in the winter and shoulder panels because that zone has no days classified as summer. The text states the interpretation: the highest peak reductions occur in summer, because summer peak demand is driven mainly by electric cooling, and reductions are larger in warmer climates. Winter reductions are smaller and in some cases become increases, for two reasons: the added heat/energy recovery fan power raises electricity demand directly, and in buildings that heat with a nonelectric fuel the ventilation load reduction saves that fuel rather than electricity, leaving a net electric increase. This concern is weaker in summer because nearly all cooling is electric, so cooling savings outweigh the fan penalty.

Figure 13 and Figure 14 show the median heating energy savings intensity by state from applying the heat/energy recovery measure. As expected, the heating plot shows higher savings in the colder states of the Midwest and Northeast, where there are higher heating loads. The warmer states show lower savings because they generally have lower heating loads.

Figure 13 . Annual median heating energy savings intensity (kWh/sf/yr). Plot only shows buildings that are applicable to the measure.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87542.yaml
     source: 87542_images/image_000014_089039d91c7d3aaa02e323f4d7b3964f0d6cabe354e3a4c74839cf2518e59e6e.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 13. Choropleth map of the contiguous United States showing annual median heating energy savings intensity in kWh per square foot per year by state for buildings applicable to the heat/energy recovery measure, with values labeled on each state](87542_images/image_000014_089039d91c7d3aaa02e323f4d7b3964f0d6cabe354e3a4c74839cf2518e59e6e.png)

State-level choropleth map of the contiguous United States showing annual median heating energy savings intensity in kWh/sf/yr from the heat/energy recovery measure, restricted to buildings applicable to the measure. Each state is labeled with its value and shaded on a single-hue blue scale, with darker blue meaning larger heating savings. The geographic pattern matches the text's expectation of higher savings in the colder Midwest and Northeast, where heating loads are larger, and lower savings in warmer states. The darkest, highest-value band runs through the northern plains and upper Midwest, with values in the roughly 3.0 to 3.9 kWh/sf/yr range, and New England states are also comparatively high, with several in the 2.0 to 3.4 range. Mid-latitude states fall in the roughly 1.0 to 2.5 range. The lightest, lowest-value states are along the southern tier and the Gulf and southern Atlantic coasts, where labeled values drop below 0.5 and in places to a few hundredths of a kWh/sf/yr. Southwestern desert states are also low. California is a notable exception to the latitude pattern, reading higher than its neighbors.

Figure 14 . Annual median cooling energy savings intensity (kWh/sf/yr). Plot only shows buildings that are applicable to the measure.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87542.yaml
     source: 87542_images/image_000015_be5a12f470007b23977cb0d5af4b4bb72241256d36a6c0fd5ce17100be36b92f.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 14. Choropleth map of the contiguous United States showing annual median cooling energy savings intensity in kWh per square foot per year by state for buildings applicable to the heat/energy recovery measure, with values labeled on each state](87542_images/image_000015_be5a12f470007b23977cb0d5af4b4bb72241256d36a6c0fd5ce17100be36b92f.png)

State-level choropleth map of the contiguous United States showing annual median cooling energy savings intensity in kWh/sf/yr from the heat/energy recovery measure, restricted to applicable buildings. Each state carries a printed value and is shaded on the same single-hue blue scale used for the heating map, darker meaning larger savings. The geographic pattern is the mirror image of the heating map: cooling savings are largest across the South, where the darkest states are along the Gulf Coast and lower Mississippi valley with labeled values in the roughly 0.5 to 0.8 kWh/sf/yr range, and they decline moving north. The southern Atlantic states and Texas are intermediate, in the roughly 0.3 to 0.6 range, and the mid-Atlantic and lower Midwest fall around 0.2 to 0.4. The lightest states are along the northern border and in the interior West, with values of a few hundredths to about 0.1 kWh/sf/yr. Absolute magnitudes are much smaller than the heating map, which tops out near 3.9 kWh/sf/yr, consistent with the stock results where heating savings (268 TBtu) are roughly three times the cooling savings (82 TBtu).

## References

- [1] Quinnell, J. et al. 2013. Energy Recovery in Minnesota Commercial and Institutional Buildings: Expectations and Performance Conservation Applied Research &amp; Development (CARD) FINAL REPORT Prepared for: Minnesota Department of Commerce Division of Energy Resources Prepared by: Cent .
- [2] I. E. Society and U. S. G. B. Council. n.d. Advanced Energy Design Guide for Small to Medium Office Buildings ACHIEVING Zero Energy .
- [3] ANSI/ASHRAE/IES. 2019. 'ANSI/ASHRAE/IES Standard 90.1-2019: Energy Standard Residential Buildings Except Low-Rise for Buildings (I-P Edition).'
- [4] N. Resources Canada. n.d. 'Major Energy Retrofit Guidelines for Commercial and Institutional Buildings NON-FOOD RETAIL.'
- [5] R. C. Analytics. 2021. 'Energy Efficiency Analysis of DX-DOAS in the Pacific Northwest.'
- [6] Ventacity. 2019. 'VS1000 RT Installation and Operation Manual.'
- [7] Thorton, B., M. Rosenberg, and EE Richman. 2011. 'Achieving the 30% Goal: Energy and Cost Savings Analysis of ASHRAE Standard 90.1-2010.'
- [8] 2022. 'Very High Efficiency Dedicated Outside Air System: Equipment and Design Best Practices for Optimal Energy Efficiency.'
- [9] ASHRAE. 2020. 2020 Ashrae Handbook: HVAC Systems and Equipment . Atlanta, GA.
- [10] U.S. Department of Energy. 2013. 'Advanced Energy Retrofit Guide - Healthcare Facilities.'
- [11] Goldwasser, D., B. Ball, A. Farthing, S. Frank, and P. Im. n.d. 'Advances in Calibration of Building Energy Models to Time Series Data.'
- [12] Zhang, J. et al. 2010. 'Technical Support Document: 50% Energy Savings for QuickService Restaurants.'
- [13] ASHRAE. 2015. 2015 Ashrae Handbook HVAC applications .
- [14] Swierczyna, R. 2018. 'Applying State of the Art Commercial Kitchen Ventilation Technologies for Comfort and Performance.'
- [15] Clark, J. 2015. 'Energy-Efficient Supermarket Heating, Ventilation, and Air Conditioning in Humid Climates in the United States.'
- [16] Rigotti, J. and N. Bulger. 2023. 'Energy Modeling Guide for Very High Efficiency DOAS Final Report.'

- [17] Parker, A. et al. 2023. ComStock Reference Documentation: Version 1 . Golden, CO: National Renewable Energy Laboratory. NREL/TP-5500-83819. https://www.nrel.gov/docs/fy23osti/83819.pdf.
- [18] EIA. 2022. 2018 Commercial Buildings Energy Consumption Survey (CBECS) Data . Washington, D.C.: U.S. Energy Information Administration (EIA). https://www.eia.gov/consumption/commercial/data/2018/index.php?view=consumption#e 1-e11.
- [19] NREL. n.d. 'Cambium | Energy Analysis | NREL.' [Online]. Available: https://www.nrel.gov/analysis/cambium.html. [Accessed: 02-Sep-2022].
- [20] U.S. EPA. n.d. 'Emissions &amp; Generation Resource Integrated Database (eGRID) | US EPA.' [Online]. Available: https://www.epa.gov/egrid. [Accessed: 02-Sep-2022].
- [21] Present, E., Pieter Gagnon, Eric J.H. Wilson, Noel Merket, Philip R. White, and Scott Horowitz. 2022. 'Choosing the Best Carbon Factor for the Job: Exploring Available Carbon Emissions Factors and the Impact of Factor Selection.'
- [22] Vijayakumar, G. et al. 2022. 'ANSI/RESNET/ICC 301-2022 - Standard for the Calculation and Labeling of the Energy Performance of Dwelling and Sleeping Units using an Energy Rating Index.' Oceanside, CA.

## Appendix A.

Figure A-1. Site annual natural gas consumption of the ComStock baseline and the measure scenario by census division.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87542.yaml
     source: 87542_images/image_000016_ef6a23c99b944a1798da0c368055ec49b92e7ecadf99ccb0832049e882565c60.png
     method: vision-description
     described: 2026-08-20 -->

![Figure A-1. Grouped column chart of natural gas total site energy consumption in TBtu by U.S. census division, comparing the ComStock baseline with the energy recovery scenario](87542_images/image_000016_ef6a23c99b944a1798da0c368055ec49b92e7ecadf99ccb0832049e882565c60.png)

Appendix chart of natural gas total site energy consumption in TBtu disaggregated by census division, with a Baseline column (dark blue) beside an Energy Recovery column (light blue) for each division. The legend is headed Upgrade Name and the x-axis is Census Division Name, with nine groups in the standard order: New England, Middle Atlantic, East North Central, West North Central, South Atlantic, East South Central, West South Central, Mountain, and Pacific. The y-axis, Natural Gas Total Energy Consumption (TBtu), runs to just over 300. East North Central is the largest gas consumer at roughly 310 TBtu in the baseline, followed by Pacific near 225 and Middle Atlantic near 200. New England and East South Central are the smallest, near 50. The Energy Recovery column is visibly shorter than the Baseline column in every division, so gas heating savings are geographically broad rather than concentrated, though the largest absolute reductions land in the heating-dominated East North Central and Middle Atlantic divisions. Bar magnitudes are read from the axis; no data labels are printed.

Figure A-2. Site annual natural gas consumption of the ComStock baseline and the measure scenario by building type.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87542.yaml
     source: 87542_images/image_000017_4ce8ded6452b1060378f2a46982129dbb29c3dda6d4f6ce8a5966b1b27ddffb0.png
     method: vision-description
     described: 2026-08-20 -->

![Figure A-2. Grouped column chart of natural gas total site energy consumption in TBtu by ComStock building type, comparing the ComStock baseline with the energy recovery scenario](87542_images/image_000017_4ce8ded6452b1060378f2a46982129dbb29c3dda6d4f6ce8a5966b1b27ddffb0.png)

Appendix chart of natural gas total site energy consumption in TBtu disaggregated by building type, with a Baseline column (dark blue) beside an Energy Recovery column (light blue) for each type. The legend is headed Upgrade Name and the x-axis is Comstock Building Type, listing FullServiceRestaurant, QuickServiceRestaurant, RetailStripmall, RetailStandalone, SmallOffice, MediumOffice, LargeOffice, PrimarySchool, SecondarySchool, Outpatient, Hospital, SmallHotel, LargeHotel, and Warehouse. The y-axis, Natural Gas Total Energy Consumption (TBtu), runs to about 200. RetailStripmall is the largest gas consumer at roughly 210 TBtu in the baseline, with SecondarySchool and FullServiceRestaurant near 175 and PrimarySchool near 225. The two restaurant types stand out because their columns are effectively unchanged between baseline and upgrade, consistent with food service being excluded from applicability. Most other types show a visible reduction, largest for RetailStripmall, PrimarySchool, and SecondarySchool. SmallHotel has the smallest gas consumption. Bar magnitudes are read from the axis; no data labels are printed.

Figure A-3. Site annual electricity consumption of the ComStock baseline and the measure scenario by census division.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87542.yaml
     source: 87542_images/image_000018_2f70f2407ba9784f314805ab127e1d47b1b5d59c9ad895f2c1c00b3715525eca.png
     method: vision-description
     described: 2026-08-20 -->

![Figure A-3. Grouped column chart of electricity total site energy consumption in TBtu by U.S. census division, comparing the ComStock baseline with the energy recovery scenario](87542_images/image_000018_2f70f2407ba9784f314805ab127e1d47b1b5d59c9ad895f2c1c00b3715525eca.png)

Appendix chart of electricity total site energy consumption in TBtu disaggregated by census division, with a Baseline column (dark blue) beside an Energy Recovery column (light blue) for each division. The legend is headed Upgrade Name and the x-axis is Census Division Name, with nine groups: New England, Middle Atlantic, East North Central, West North Central, South Atlantic, East South Central, West South Central, Mountain, and Pacific. The y-axis, Electricity Total Energy Consumption (TBtu), runs to 700. South Atlantic is by far the largest electricity consumer at roughly 675 TBtu, followed by Pacific near 520, West South Central near 440, East North Central near 420, and Middle Atlantic near 385. New England is smallest, near 125. Unlike the natural gas appendix charts, the paired columns here are nearly the same height in every division, with only a slight reduction visible: electricity savings from reduced cooling and electric heating are partly offset by the added heat recovery fan power, so the net electricity change is small relative to the total. Bar magnitudes are read from the axis; no data labels are printed.

Figure A-4. Site annual electricity consumption of the ComStock baseline and the measure scenario by building type.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87542.yaml
     source: 87542_images/image_000019_971eba657aad4bd41bec945a72230352f609ab3e49a31479f12271015b8eed00.png
     method: vision-description
     described: 2026-08-20 -->

![Figure A-4. Grouped column chart of electricity total site energy consumption in TBtu by ComStock building type, comparing the ComStock baseline with the energy recovery scenario](87542_images/image_000019_971eba657aad4bd41bec945a72230352f609ab3e49a31479f12271015b8eed00.png)

Appendix chart of electricity total site energy consumption in TBtu disaggregated by building type, with a Baseline column (dark blue) beside an Energy Recovery column (light blue) for each type. The legend is headed Upgrade Name and the x-axis is Comstock Building Type, listing FullServiceRestaurant, QuickServiceRestaurant, RetailStripmall, RetailStandalone, SmallOffice, MediumOffice, LargeOffice, PrimarySchool, SecondarySchool, Outpatient, Hospital, SmallHotel, LargeHotel, and Warehouse. The y-axis, Electricity Total Energy Consumption (TBtu), runs to about 500. RetailStripmall and Warehouse are the largest electricity consumers, each near 450 TBtu, followed by RetailStandalone and LargeOffice near 290. SmallHotel is smallest, near 45. As in the census division electricity chart, the baseline and upgrade columns are close in height for every building type, with only slight reductions visible, because cooling and electric heating savings are partly offset by the added fan power booked to the heat recovery end use. The restaurant types show essentially no change, consistent with food service exclusion. Bar magnitudes are read from the axis; no data labels are printed.
