<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89040.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89040.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89040.pdf | corpus_version: e7ffee7a -->
# Variable Refrigerant Flow With 25% Upsizing Allowance for Heating

<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->
<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->
![Image](89040_images/image_000002_932a1d78da2dcd969eb9f33417ebee2441c8bb8d0e1db8fb53277da529e1d596.png)

![Image](89040_images/image_000003_147ff6d04b7a5c612e0e5afed18856d8521d3c0662e5e6a67a2b94512fcfd51d.png)

![Image](89040_images/image_000004_a873f3f8bec8ff2636a2d0341dfa1684a6bf03e9f7f7686a0f786820e0adab65.png)

![Image](89040_images/image_000005_9fefad90d221bc7e8e23350025b390796fd9abe5e4bd5809f0c4f43689c0717e.png)

## End-Use Savings Shapes Measure Documentation: Variable Refrigerant Flow With 25% Upsizing Allowance for Heating

Janghyun Kim, Chris CaraDonna, and Andrew Parker

National Renewable Energy Laboratory

NREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated by the Alliance for Sustainable Energy, LLC

This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.

Technical Report NREL/TP-5500-89040 May 2024

![Image](89040_images/image_000006_44bf1b2f4edcc1c1232b7675d7de444294040908b1a7f695150e8074d8336580.png)

## End-Use Savings Shapes Measure Documentation:

## Variable Refrigerant Flow With 25% Upsizing Allowance for Heating

Janghyun Kim, Chris CaraDonna, and Andrew Parker

National Renewable Energy Laboratory

## Suggested Citation

Kim, Janghyun, Chris CaraDonna, and Andrew Parker. 2024. End-Use Savings Shapes Measure Documentation: Variable Refrigerant Flow With 25% Upsizing Allowance for Heating . Golden, CO: National Renewable Energy Laboratory. NREL/TP-5500-89040. https://www.nrel.gov/docs/fy24osti/89040.pdf.

NREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated by the Alliance for Sustainable Energy, LLC

This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.

Technical Report NREL/TP-5500-89040 May 2024

## NOTICE

This  work  was  authored  by  the  National  Renewable  Energy  Laboratory,  operated  by  Alliance  for  Sustainable Energy,  LLC,  for  the  U.S.  Department  of  Energy  (DOE)  under  Contract  No.  DE-AC36-08GO28308.  Funding provided  by  the  U.S.  Department  of  Energy  Office  of  Energy  Efficiency  and  Renewable  Energy  Building Technologies Office. The views expressed herein do not necessarily represent the views of the DOE or the U.S. Government.

This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.

U.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.

Cover Photos by Dennis Schroeder: (clockwise, left to right) NREL 51934, NREL 45897, NREL 42160, NREL 45891, NREL 48097, NREL 46526.

NREL prints on paper that contains recycled content.

## List of Acronyms

COP

coefficient of performance

DOAS

dedicated outdoor air system

HR

heat recovery

HVAC

heating, ventilating, and air conditioning

LRMER

Long-Run Marginal Emissions Rate

RTU

rooftop unit

TBtu

trillion British thermal units

VAV

variable air volume

VRF

variable refrigerant flow

![Image](89040_images/image_000007_09aa0f86c51d7d20f1e5db679b7dd5a2fc73bbd79d7a23ee2fe86ba3bb8e9c4e.png)

## Executive Summary

Building on the successfully completed effort to calibrate and validate the U.S. Department of Energy's ResStock™ and ComStock™ models over the past several years, the objective of this work is to produce national datasets that empower analysts working for federal, state, utility, city, and manufacturer stakeholders to answer a broad range of analysis questions.

The goal of this work is to develop energy efficiency, electrification, and demand flexibility enduse load shapes (electricity, gas, propane, or fuel oil) that cover most of the high-impact, marketready (or nearly market-ready) measures. 'Measures' refer to energy efficiency variables that can be applied to buildings during modeling.

An end-use savings shape is the difference in energy consumption between a baseline building and a building with an energy efficiency, electrification, or demand flexibility measure applied. It results in a time-series profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step.

ComStock is a highly granular, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual subhourly energy consumption of the commercial building stock across the United States. The baseline model intends to represent the U.S. commercial building stock as it existed in 2018. The methodology and results of the baseline model are discussed in the final technical report of the End-Use Load Profiles project.

This documentation focuses on a single end-use savings shape upgrade-a variable refrigerant flow (VRF) with heat recovery (HR) heating and cooling system coupled with a dedicated outdoor air system (DOAS) for ventilation, where 25% upsizing (or 125% of the original size) is allowed for heating in colder climates (i.e., heating-dominant regions). This document primarily discusses the additional changes to the sizing algorithm and modeling approach; a comprehensive overview of the fundamental modeling methodology and background of the VRF (HR) DOAS upgrade, including applicability and other key assumptions, can be found in the original documentation: Variable Refrigerant Flow with Heat Recovery and Dedicated Outdoor Air System.

To provide high-level context on the 25% upsizing algorithm, if a thermal zone is cooling dominant, the indoor unit capacity of the VRF heat pump is sized based on the design cooling load. However, if the thermal zone is heating dominant, it is allowed for the 25% upsizing allowance. Once the 25% upsizing is allowed, if the 25% upsized capacity (or 125% from the original size) represented with the design condition exceeds the design heating load, the design heating load is used to calculate the rated capacity of the indoor unit. If the 25% upsized capacity represented with the design condition does not exceed the design heating load, the 25% upsized capacity represented with the rated condition is used for the capacity of the indoor unit, while the remaining heating load is handled with the supplemental/backup electric resistance coil. The outdoor unit capacity is calculated by summing all indoor unit capacities. More detailed description of the upsizing algorithm is presented in Section 3.2.2.

The VRF DOAS with 25% upsizing allowance upgrade demonstrates 13% total site energy savings (576 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock (Figure 7). It also demonstrates between 33 and 44 million metric tons of greenhouse gas emissions avoided for the three grid electricity scenarios presented, as well as 23 million metric tons of greenhouse gas emissions avoided for on-site natural gas consumption. The savings are primarily attributed to:

- 41% stock heating natural gas savings (348 TBtu)
- 27% stock fan electricity savings (139 TBtu)
- 16% stock cooling electricity savings (109 TBtu)
- 46% stock heating other fuel savings (36 TBtu)
- 19% stock pump electricity savings (8 TBtu)
- 13% stock district heating savings (6 TBtu)
- -274% stock heat recovery electricity savings ( -17 TBtu)
- -31% stock heating electricity savings ( -54 TBtu).

Compared to the VRF DOAS analysis with original sizing we performed previously, the 25% upsizing allowance did not perform noticeably better. While the upsized unit handled more heating load with heat pumps and resulted in less usage of backup electric resistance heating (compared to the original sizing scenario), the upsized units also suffered with slightly decreased rated coefficients of performance (COP) based on the regression fittings we extracted from the products as shown in Figure 12 of the previous report. We acknowledge that there can be a better design practice to avoid 'lower COP for larger units' as described in Section 2.4, and future analysis can explore this aspect. To assess the impact of this upgrade more comprehensively, other factors such as return on investment and utility bill cost reflecting demand charges should also be considered.

## Acknowledgments

The authors would like to acknowledge the valuable guidance and input provided by Eric Bonnema, Michael Deru, Shanti Pless, Jeff Munk, and Marcus Bianchi at the National Renewable Energy Laboratory.

## Table of Contents

| Executive Summary ................................................................................................................................... iv Heat Pump Rooftop Units ...........................................................................................................................   | Executive Summary ................................................................................................................................... iv Heat Pump Rooftop Units ...........................................................................................................................   | Executive Summary ................................................................................................................................... iv Heat Pump Rooftop Units ...........................................................................................................................   | Executive Summary ................................................................................................................................... iv Heat Pump Rooftop Units ...........................................................................................................................   |
|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
|                                                                                                                                                                                                                                                                                                                | Accessing Results ...................................................................................................................................                                                                                                                                                          | Accessing Results ...................................................................................................................................                                                                                                                                                          | 1                                                                                                                                                                                                                                                                                                              |
|                                                                                                                                                                                                                                                                                                                | Upgrade Summary ..................................................................................................................................                                                                                                                                                             | Upgrade Summary ..................................................................................................................................                                                                                                                                                             | 1                                                                                                                                                                                                                                                                                                              |
| 1                                                                                                                                                                                                                                                                                                              | Technology Summary ..........................................................................................................................                                                                                                                                                                  | Technology Summary ..........................................................................................................................                                                                                                                                                                  | 2                                                                                                                                                                                                                                                                                                              |
| 2                                                                                                                                                                                                                                                                                                              | ComStock Baseline Approach ............................................................................................................ 6                                                                                                                                                                      | ComStock Baseline Approach ............................................................................................................ 6                                                                                                                                                                      |                                                                                                                                                                                                                                                                                                                |
| 3                                                                                                                                                                                                                                                                                                              | Modeling Approach .............................................................................................................................. 7                                                                                                                                                             | Modeling Approach .............................................................................................................................. 7                                                                                                                                                             |                                                                                                                                                                                                                                                                                                                |
|                                                                                                                                                                                                                                                                                                                | 3.1                                                                                                                                                                                                                                                                                                            | Applicability ..................................................................................................................................                                                                                                                                                               | 7                                                                                                                                                                                                                                                                                                              |
|                                                                                                                                                                                                                                                                                                                | 3.2                                                                                                                                                                                                                                                                                                            | Technology Specifics .................................................................................................................... 8                                                                                                                                                                    |                                                                                                                                                                                                                                                                                                                |
|                                                                                                                                                                                                                                                                                                                | 3.2.1                                                                                                                                                                                                                                                                                                          | Clear Definitions of COP Metrics .................................................................................... 8                                                                                                                                                                                        |                                                                                                                                                                                                                                                                                                                |
|                                                                                                                                                                                                                                                                                                                | 3.2.2                                                                                                                                                                                                                                                                                                          | Sizing ................................................................................................................................ 9                                                                                                                                                                      |                                                                                                                                                                                                                                                                                                                |
|                                                                                                                                                                                                                                                                                                                |                                                                                                                                                                                                                                                                                                                | 3.2.3 Other Modeling Updates ................................................................................................ 10                                                                                                                                                                               |                                                                                                                                                                                                                                                                                                                |
|                                                                                                                                                                                                                                                                                                                | 3.3                                                                                                                                                                                                                                                                                                            | Greenhouse Gas Emissions ......................................................................................................... 10                                                                                                                                                                          |                                                                                                                                                                                                                                                                                                                |
| 4                                                                                                                                                                                                                                                                                                              | 3.4 Limitations and Concerns ............................................................................................................                                                                                                                                                                      | 3.4 Limitations and Concerns ............................................................................................................                                                                                                                                                                      | 11 13                                                                                                                                                                                                                                                                                                          |
| 5                                                                                                                                                                                                                                                                                                              | Output Variables ................................................................................................................................. Results .................................................................................................................................................   | Output Variables ................................................................................................................................. Results .................................................................................................................................................   | 15                                                                                                                                                                                                                                                                                                             |
|                                                                                                                                                                                                                                                                                                                | 5.1                                                                                                                                                                                                                                                                                                            | Single Building Upgrade Tests....................................................................................................                                                                                                                                                                              | 15                                                                                                                                                                                                                                                                                                             |
|                                                                                                                                                                                                                                                                                                                | 5.2                                                                                                                                                                                                                                                                                                            | Stock Energy Impacts ..................................................................................................................                                                                                                                                                                        | 18                                                                                                                                                                                                                                                                                                             |
|                                                                                                                                                                                                                                                                                                                | 5.3                                                                                                                                                                                                                                                                                                            | Stock Greenhouse Gas Emissions Impact ...................................................................................                                                                                                                                                                                      | 21                                                                                                                                                                                                                                                                                                             |
|                                                                                                                                                                                                                                                                                                                | 5.4                                                                                                                                                                                                                                                                                                            | Site Energy Savings Distributions ...............................................................................................                                                                                                                                                                              | 21                                                                                                                                                                                                                                                                                                             |
| 5.5                                                                                                                                                                                                                                                                                                            |                                                                                                                                                                                                                                                                                                                | More Detailed Findings ...............................................................................................................                                                                                                                                                                         | 25                                                                                                                                                                                                                                                                                                             |
| References .................................................................................................................................................                                                                                                                                                   | References .................................................................................................................................................                                                                                                                                                   | References .................................................................................................................................................                                                                                                                                                   | 31                                                                                                                                                                                                                                                                                                             |
| Appendix A.                                                                                                                                                                                                                                                                                                    | Appendix A.                                                                                                                                                                                                                                                                                                    | Additional Figures ........................................................................................................                                                                                                                                                                                    | 32                                                                                                                                                                                                                                                                                                             |

## List of Figures

| Figure 1. Highlights of a VRF heat pump system with heat recovery [2]                                                                                                                                                                                                                | .................................................... 2                               |
|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------|
| Figure 2. Different piping layouts between two- and three-pipe systems on the same building design [3]                                                                                                                                                                               | . 3                                                                                  |
| Figure 3. Distribution of different HVAC system types in baseline models ................................................                                                                                                                                                            | 6                                                                                    |
| Figure 4. Coverage of applicable buildings for the upgrade .........................................................................                                                                                                                                                 | 8                                                                                    |
| Figure 5. Narrative description of upsizing algorithm in measure implementation                                                                                                                                                                                                      | .................................... 10                                              |
| Figure 6. Single building model results: time-series sample results before and after upsizing allowance                                                                                                                                                                              | . 17                                                                                 |
| Figure 7. Comparison of annual site energy consumption between the ComStock baseline and the two VRF DOAS upgrade scenarios ..............................................................................................                                                           | 19 ............                                                                      |
| Figure 8. Greenhouse gas emissions comparison of the ComStock baseline and the VRF DOAS                                                                                                                                                                                              | 21                                                                                   |
| Figure 9. Percent site energy savings distribution for ComStock models with the VRF DOAS upgrade applied by end use and fuel type ............................................................................................                                                       | 22                                                                                   |
| Figure 10. Site end-use intensity (EUI) savings distribution for ComStock models with the VRF DOAS                                                                                                                                                                                   |                                                                                      |
| upgrade applied by end use and fuel type Figure 11. Comparison of the ComStock baseline and the upgrade scenario in terms of peak demand change .................................................................................................................................... | .............................................................................. 23 25 |
| Figure 12. Distribution of VRF annual average COP comp&fan,operating ............................................................                                                                                                                                                    | 26                                                                                   |
| Figure 13. Distribution of fraction of VRF supplemental heating with electric resistance heating ............                                                                                                                                                                        | 27                                                                                   |
| Figure 14. Distribution of annual average heating COP system,operating ............................................................                                                                                                                                                  | 28                                                                                   |
| Figure 15. Median annual operating cooling COP (COP system,operating ) .........................................................                                                                                                                                                     |                                                                                      |
| Figure 16. Median annual operating heating COP (COP system,operating ) .........................................................                                                                                                                                                     | 29                                                                                   |
| Figure A-1. Site annual natural gas consumption of the ComStock baseline and the upgrade scenario                                                                                                                                                                                    | 30 by                                                                                |
| census division .......................................................................................................................                                                                                                                                              | 32                                                                                   |
| Figure A-2. Site annual natural gas consumption of the ComStock baseline and the upgrade building type ..........................................................................................................................                                                    | scenario by                                                                          |
| Figure A-3. Site annual electricity consumption of the ComStock baseline and the upgrade scenario by building type ..........................................................................................................................                                        | 32                                                                                   |
| 33                                                                                                                                                                                                                                                                                   |                                                                                      |
| Figure A-4. Site annual electricity consumption of the ComStock baseline and the upgrade scenario census division .......................................................................................................................                                            | by 33                                                                                |
| List of                                                                                                                                                                                                                                                                              |                                                                                      |
| Tables Table 1. Specifications of Available VRF (HR) Systems on the Market                                                                                                                                                                                                           | ..................................................... 4                              |
| Table 2. On-Site Fossil Fuel Emissions Factors .........................................................................................                                                                                                                                             | 11                                                                                   |
| Table 3. Output Variables Calculated From the Measure Application                                                                                                                                                                                                                    |                                                                                      |
| .......................................................                                                                                                                                                                                                                              | 13                                                                                   |
| Table 4. Single Building Model Results: Sizing Results Before and After Upsizing Allowance Table 5. Single Building Model Results: Annual Results Before and After Upsizing Allowance .............                                                                                  | .............. 16 18                                                                 |

## Heat Pump Rooftop Units

## Accessing Results

This documentation covers the upgrade methodology for variable refrigerant flow (VRF) with 25% upsizing allowance for heating and briefly discusses key results. Results can be accessed on the ComStock data lake at 'end-use-load-profiles-for-us-building-stock' or via the Data Viewer at comstock.nrel.gov.

## Upgrade Summary

| Upgrade Title      | VRF Heat Recovery (HR) With 25% Upsizing Allowance                                                                                                                                                                                                                                                       |
|--------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Upgrade definition | Replace variable air volume (VAV) or rooftop unit (RTU) systems with VRF (HR) dedicated outdoor air system (DOAS) and allow up to 25% upsizing (or up to 125% of original size) from cooling design load applied to a heating-dominant building.                                                         |
| Applicability      | Applicable to all spaces served by VAV and RTU systems that are not served by district heating or cooling. May apply to a portion of the building. The total number of indoor units per outdoor unit is also limited to 41. Applicable to 49% of total floor area of existing commercial building stock. |
| Not applicable     | Not applicable to spaces (kitchen or dining) where a VRF (HR) with DOAS may be less appropriate. Buildings that are too large (>200,000 ft 2 ) or have large exhaust air are excluded as well.                                                                                                           |
| Release            | 2024 Release 1: 2024/comstock_amy2018_release_1/                                                                                                                                                                                                                                                         |

## 1  Technology Summary

The upgrade described in this document concerns replacing an existing heating, ventilating, and air-conditioning (HVAC) system. The upgraded system decouples ventilation from space conditioning, with ventilation handled by a DOAS and the remaining space conditioning handled by a VRF air-source heat pump system. An additional consideration in this study compared to the previous work on VRF (HR) DOAS upgrade is the allowance of up to 25% upsizing (or 125% of the original size) from equipment sized to the design cooling load for heating-dominant buildings.

Figure 1 shows the key features of the VRF system considered in this modeling work. VRF heat pump systems use direct expansion to transfer heat between indoor and outdoor air for use in both heating and cooling operation. Thermodynamically, VRF systems have many of the same components as (conventional) heat pumps such as compressors, expansion devices, and heat exchangers. VRF systems transfer heat between one or, more commonly, multiple indoor units, often called 'heads' or 'terminal units,' with a shared common outdoor unit. Some features that differentiate VRF systems from other types of heat pump systems are the scalability (multiple indoor units can be served by one outdoor unit), prevalence of variable speed compressors, distributed control of the refrigerant network, and in some cases the ability to utilize simultaneous heating and cooling between heads of the same system. According to the 2020 ASHRAE Handbook: HVAC Systems and Equipment [1], a VRF system requires the ability to vary the system capacity by three or more steps with one or more indoor units individually controlled through an interconnected piping and communications network.

Figure 1. Highlights of a VRF heat pump system with heat recovery [2]

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml
     source: 89040_images/image_000008_823b9276160ea2abe226a95a1c1662553b60c593fa2570fe888045aee25cdba0.png
     method: vision-description
     described: 2026-08-21 -->

![Cutaway illustration of a VRF heat pump system serving an office floor with heat recovery](89040_images/image_000008_823b9276160ea2abe226a95a1c1662553b60c593fa2570fe888045aee25cdba0.png)

Figure 1: cutaway illustration of a VRF heat pump system with heat recovery, labeling the outdoor unit, the two- or three-pipe refrigerant piping, a refrigerant management component and the ceiling-mounted indoor units serving private offices and open areas. Zones in heating are tinted differently from zones in cooling. Reproduced from reference 2; Section 1 summarizes the technology.

There are two distinctive types of VRF systems: (1) multi-split VRF without simultaneous heating and cooling, and (2) VRF with heat recovery (HR) capable of simultaneous heating and cooling. As shown in Figure 1, the VRF (HR) system that allows a single outdoor unit connected to multiple indoor units can provide heating and cooling simultaneously between different zones as needed. This ability to heat and cool simultaneously is made possible by (1) controlling and regulating the refrigerant flow differently between different indoor units and the outdoor unit, and (2) recovering heat from the cooling zones and repurposing the energy for the heating zones. This is advantageous in buildings with varying space conditions that have different heating and cooling requirements. For example, a conference room in the core of a building may require cooling year-round, while perimeter offices may require heating in the winter and cooling in the summer.

Within the category of VRF (HR), the system can be designed as either a two-pipe or three-pipe system, and manufacturers tend to select one option for their model lineup. The selection depends more on the layout of the floor plan and budget than on system heating and cooling demands. The main difference between the two systems is the number of pipes used to connect the outdoor unit to the branch controller (two pipes versus three). Depending on whether the system is a two- or three-pipe system, the piping layout can vary significantly, resulting in a different overall piping length. This in turn affects the performance of the VRF system (Figure 2). Additionally, while the three-pipe system requires a special Y-branch copper pipe fitting (also known as REFNET fitting), it is not required for the two-pipe system. The three-pipe system is known to provide better heating capacity at lower temperatures (compared to two-pipe systems) through less refrigerant line heat losses when designed properly [3].

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml
     source: 89040_images/image_000009_dcff12afeb7b613d3674cbcc3629a6e6c73a0ed153d7c7ac6b31220c46ea54fc.png
     method: vision-description
     described: 2026-08-21 -->

![Two floor-plan schematics comparing three-pipe and two-pipe VRF layouts with pipe-length totals](89040_images/image_000009_dcff12afeb7b613d3674cbcc3629a6e6c73a0ed153d7c7ac6b31220c46ea54fc.png)

Figure 2: paired floor-plan schematics of three-pipe and two-pipe VRF layouts on the same building design, each annotated with per-system pipe-run arithmetic. The three-pipe layout totals 2,260 feet of pipe against 5,320 feet for the two-pipe layout, and the three-pipe case additionally requires four mode change units. Reproduced from reference 3; Section 1 discusses heat recovery.

- (a) Three-pipe system example

(b) Two-pipe system example

Figure 2. Different piping layouts between two- and three-pipe systems on the same building design [3]

VRF systems are highly versatile and scalable. Typical capacities range from 1.5 to 63 tons for outdoor units and 0.4 to 10 tons for indoor units [1]. Multiple outdoor units can be connected together to serve larger demands. Some (not all manufacturers' outdoor units) VRF systems allow more than 60 indoor units to be connected to a single outdoor unit, which allows them to be applied to many building designs. Table 1 includes specifications of some VRF (HR) products in the market.

Table 1. Specifications of Available VRF (HR) Systems on the Market

<!-- table recovered from measure_pdfs/89040.pdf p.13
     overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml
     method: vision-transcription -->

| Manufacturer | Daikin | Mitsubishi Electric | Carrier | LG Electronics |
|---|---|---|---|---|
| Model | VRV | PURY-P | 38VMR | Multi V |
| Outdoor unit capacity range | 6-40 tons | 6-28 tons | 6-28 tons | 1.7-17 tons |
| Heat recovery mode available? | yes | yes | yes | yes |
| Operating temperature (cooling) | -4 to 122°F (-20 to 50°C) | 23 to 126°F (-5 to 52°C) | 14 to 122°F (-10 to 50°C) | 5 to 118°F (-15 to 48°C) |
| Operating temperature (heating) | -22 to 60°F (-30 to 16°C) | -22 to 60°F (-30 to 16°C) | -13 to 60°F (-25 to 16°C) | -13 to 64°F (-25 to 18°C) |
| Max height difference between outdoor vs indoor unit | 361 ft (110 m) | 360 ft (110 m) | - | 360 ft (110 m) |
| Max length between indoor units | 295 ft (90 m) | 98 ft (30 m) | - | 131 ft (40 m) |
| Max total piping length | 3,281 ft (1,000 m) | 2,624-3,280 ft (800-1000 m) | 3,280 ft (1,000 m) | 3,281 ft (1,000 m) |
| Refrigerant | R-410A | R-410A | R-410A | R-410A |

VRF systems, like many heat pumps, have several sizing options. One of the options is to size the system to meet the design cooling load. If the associated heating capacity for that equipment cannot meet the full design heating load, supplemental heating is then used to address any unmet load from the VRF system. Supplemental heat can be sourced from various options, including an existing system, electric resistance baseboards, or electric resistance elements integrated within ducted systems [4]. This option may be attractive in very cold climates to avoid oversized equipment for the cooling load and to limit additional upfront costs from upsizing to larger VRF systems.

They can also be sized such that the available heat pump capacity at the design heating temperature matches the design heating load, accounting for the decreased heat pump capacity at temperatures lower than the rating point. This avoids the need for any supplemental heating system and can maximize efficiency, but may require 'upsizing' to a larger VRF system, which adds cost [4, 5]. However, Trane recommends limiting VRF oversizing to a maximum of 125% of the design cooling load, so the system does not end up being too oversized for the cooling load [6]. Daikin has similar recommendations for limiting oversizing, citing that oversized equipment can lead to control issues. This suggests that it may not be advisable to size for the full heating load at the heating design temperature in some climates. Furthermore, the compressor lockout temperature, which specifies the minimum operating temperature for the heat pump, needs to be considered. If the design heating conditions are below that temperature, a supplemental heating source will need to meet the full design heating load.

For this study, we allow up to 25% upsizing (or 125% of the original size) from the design cooling load only for heating-dominant buildings. To provide high-level context on the 25% upsizing algorithm, if a thermal zone is cooling dominant, the indoor unit capacity of the VRF heat pump is sized based on the design cooling load. However, if the thermal zone is heating dominant, it is allowed for the 25% upsizing allowance. Once the 25% upsizing is allowed, if the 25% upsized capacity (or 125% from the original size) represented with the design condition exceeds the design heating load, the design heating load is used to calculate the rated capacity of the indoor unit. If the 25% upsized capacity represented with the design condition does not exceed the design heating load, the 25% upsized capacity represented with the rated condition is used for the capacity of the indoor unit, while the remaining heating load is handled with the supplemental/backup electric resistance coil. The outdoor unit capacity is calculated by summing all indoor unit capacities. More detailed description of the upsizing algorithm is presented in Section 3.2.2 and details on the DOAS and additional background on the technology can be found in the Variable Refrigerant Flow with Heat Recovery and Dedicated Outdoor Air System measure from Commercial End-Use Savings Shapes 2023 Release 2.

## 2  ComStock Baseline Approach

The state (e.g., type, efficiency, configuration) of the existing HVAC systems in ComStock is based on a combination of the year a building was built and how the equipment has been updated over time. Equipment performance and features are assumed to meet the energy code requirements at the time and location of installation. The ComStock workflow checks the necessary characteristics of each HVAC system to determine if a feature is required. Similarly, heating, cooling, and fan efficiencies are set based on the presiding code year. The baseline assumptions are important, as they will influence the estimations of savings from a certain upgrade.

Figure 3 shows the distribution of different HVAC system types in these baseline models. Packaged single-zone units (PSZ in Figure 3) cover a large amount of floor area and consume a large amount of site energy. VAV systems, either packaged VAV (PVAV in Figure 3) or builtup VAV (VAV in Figure 3), are the next most prevalent system type in the building stock. More details around HVAC system distribution and modeling are included in the ComStock Reference Documentation [7].

Figure 3. Distribution of different HVAC system types in baseline models

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml
     source: 89040_images/image_000010_f5b0cf20d74d5d4fe08060ee2b938446664434ce7e9d23286eb9858227650689.png
     method: vision-description
     described: 2026-08-21 -->

![Stacked bars of HVAC system type by floor area and site energy, with a VRF plus DOAS spec panel](89040_images/image_000010_f5b0cf20d74d5d4fe08060ee2b938446664434ce7e9d23286eb9858227650689.png)

Figure 3: two horizontal stacked bar panels of baseline HVAC system type - percentage of total floor area and total site energy consumption in TBtu - by building sector, segmented into DOAS with VRF, PTHP, PVAV, VAV, PSZ-AC, PTAC and residential AC. A side panel lists the existing VRF plus DOAS specification: minimum heating operating temperature minus 13 degrees F, gross rated cooling COP 4.287, rated heating COP 4.147.

As shown in Figure 3, VRF DOAS exist in a very small portion of the baseline models. As mentioned previously, the distribution of baseline buildings with VRF DOAS is based on the HVAC system type distribution estimated from the 2012 Commercial Buildings Energy Consumption Survey. Also, the specification and performance of the VRF DOAS in the baseline models reflect requirements based on the energy code in force during the most recent HVAC update. Some of these specifications are also highlighted in Figure 3.

One of the outcomes of this upgrade implementation is to determine reasonable buildings and HVAC systems that could be retrofitted with a VRF DOAS; therefore, understanding the distribution of potential HVAC systems is important. More details regarding the applicability criteria for the upgrade can be found in Section 2.1.

## 3  Modeling Approach

## 3.1  Applicability

In the 2021 Slipstream report [8], representatives from the major manufacturers (Daikin, Mitsubishi, LG, and Fujitsu) shared thoughts on favorable candidates for VRF retrofit projects based on their experiences: old buildings with tight spaces, buildings using a significant amount of electric heating, and buildings no larger than 200,000 ft 2 of floor area. For the larger buildings, because the VRF system is modular, the implementation cost increases linearly with increasing floor area. Because the unit cost (per ton) of traditional systems (including boilers and chillers) decreases with increasing floor area, the report mentions that it usually makes VRF systems less attractive for larger buildings in terms of economics. Additionally, if an existing building has a VAV system with features like ductwork, piping, and wiring already in place, it is often more economical to upgrade the existing system rather than switching to a VRF DOAS. Buildings that have high ventilation rates (either high outdoor air or high exhaust air rates) were also not considered good candidates by manufacturer representatives. If a building brings in a large amount of outdoor air (e.g., a hospital), more mechanical air-conditioning effort will be geared toward the DOAS. This means that the VRF-which has a higher coefficient of performance (COP)-will be used less, decreasing the return on investment.

The applicability of the upgrade for this modeling implementation includes criteria for building/space type, building size, and HVAC system type: (1) buildings (restaurants and hospitals) or spaces (kitchen or dining) that have a relatively large amount of natural or forced exhaust air or large ventilation air are excluded; (2) buildings that have total floor area larger than 200,000 ft 2 are excluded; (3) VRF indoor unit count is limited to 41 based on manufacturer's data sheet [9]; and (4) RTUs or VAV systems that use district heating or cooling are excluded.

The HVAC system type criteria is mostly for repurposing the existing air duct system for the DOAS, which is why residential systems, packaged terminal units, and existing systems with DOAS are not included. The building and space type criteria exclude buildings and spaces that minimize the effectiveness of the DOAS. Several building types have relatively large amounts of exhaust air based on the nature of the building operation. Restaurants using exhaust fans to push air from the kitchen to the outdoors is one example. The loss of air through these other channels reduces the amount of exhaust air that goes to the DOAS, resulting in less effectiveness of heat or energy recovery. Hospitals are excluded as well due to large amounts of ventilation air.

Because of the space type criteria, there are buildings (after the upgrade) where existing HVAC systems (e.g., VAV, chiller, and cooling tower) can still serve a portion of the entire building. The floor area criteria are based on the cost-prohibitive nature mentioned previously (i.e., it is cheaper to retrofit with boilers and chillers).

We also apply VRF DOAS upgrades to retail strip malls. In practice, each tenant in a strip mall will have their own separate meter, which will also make each tenant (and served space) have a separate and stand-alone HVAC system. Thus, a more realistic upgrade path is to install separate VRF DOAS for each tenant (i.e., multiple VRF DOAS if there are multiple tenants). However, our current VRF DOAS implementation is a single system per floor to minimize the burden on modeling implementation and computing resources. While this implementation method is not exactly aligning with reality, it will not be impacted much in terms of energy analysis in the stock level.

Figure 4 shows the coverage of applicable buildings for this upgrade in terms of percent total floor area. Applicable buildings for this upgrade cover 49% of the total floor area. While RTUs and VAV systems are applicable system types, RTUs and VAV systems marked as 'not applicable' in the figure represent either (1) such systems using district heating or cooling or (2) total number of indoor units exceeding 41 per outdoor unit. System types that are not applicable to the upgrade are also highlighted in the figure, as well as building types that include relatively large amounts of exhaust air or buildings with relatively large floor area.

Figure 4. Coverage of applicable buildings for the upgrade

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml
     source: 89040_images/image_000011_055123821654008ea5a573741ecb260c306e3fff332a6b0297281bdee6757f52.png
     method: vision-description
     described: 2026-08-21 -->

![100% stacked bars of upgrade applicability by ComStock building type with exclusion reasons](89040_images/image_000011_055123821654008ea5a573741ecb260c306e3fff332a6b0297281bdee6757f52.png)

Figure 4: 100% stacked bar chart of upgrade applicability by ComStock building type, each bar split into applicable floor area and the reasons for exclusion - large exhaust or ventilation, floor area above 200,000 square feet, central multi-zone VAV RTU, central single-zone RTU, DOAS with zone terminal equipment, residential forced air, zone terminal equipment. QuickServiceRestaurant, Hospital and FullServiceRestaurant are fully applicable; the lowest types fall near a third. Section 3.1 lists the criteria.

## 3.2  Technology Specifics

This report is a slight modification to the Variable Refrigerant Flow with Heat Recovery and Dedicated Outdoor Air System measure from Commercial End-Use Savings Shapes 2023 Release 2, allowing 25% upsizing (or 125% from the original size) for buildings in heatingdominant regions. Because it shares much of the same information described in the previous documentation, the following sections highlight major differences and some key information that are worth repeating for VRF systems. All details regarding the DOAS can be found in the previous documentation.

## 3.2.1 Clear Definitions of COP Metrics

COP is a well-known metric within the HVAC industry; however, it can often have different definitions, and calculation methods can be different. We use and differentiate between the three COP metrics shown below throughout this document:

- COPcomp&amp;fan,design refers to a COP that only includes power consumed by the compressor and outdoor unit fan, which is useful for comparing against the manufacturer's

performance map. The operating conditions (e.g., indoor/outdoor temperature, part-load ratio) for calculating this COP are mostly fixed to the design conditions (e.g., indoor/outdoor air temperatures vary in manufacturer performance maps, while all other conditions are constant).

- COPcomp&amp;fan,operating refers to a COP that only includes power consumed by the compressor and outdoor unit fan, which is useful for comparing against the manufacturer's performance map. The operating conditions (e.g., indoor/outdoor temperature, part-load ratio) for calculating this COP reflect actual/varying operating conditions.
- COPsystem,operating is the overall system COP including not only the compressor and outdoor unit fan powers, but also electricity used for backup/supplemental heating when VRF heating capacity cannot meet the heating demand. Compressor power in this metric also includes electricity used for reverse cycling for defrosting operation and miscellaneous power such as crankcase and basin heater powers. The fan power used in indoor unit fans is not included in this metric, and operating conditions (e.g., indoor/outdoor temperature, part-load ratio) for calculating this COP reflect actual/varying operating conditions.

## 3.2.2 Sizing

The only change in this study from previous documentation (other than fixes described in Section 2.2.3 that were resolved from the previous documentation) is the sizing algorithm for the VRF system: originally from cooling-design-load-based sizing to allowing up to 25% upsizing (or 125% from original sizing) from the cooling design load when the design heating load surpasses the design cooling load. Upsizing is intended to enable the VRF heat pump to address more of the heating load, minimizing the use of relatively less efficient electric resistance backup heat. The custom sizing algorithm applied in this study is depicted in Figure 5. To note, because the sizing algorithm in the EnergyPlus calculates the appropriate design airflow rate (based on design load conditions) for each indoor unit, the upsizing algorithm implemented in this study does not change the airflow unless it violates the cfm/ton bound that is warned from the EnergyPlus. This is a difference compared to a realistic upsizing scenario where, in reality, the upsizing unit will involve upsized airflow as well.

Figure 5. Narrative description of upsizing algorithm in measure implementation

## 3.2.3  Other Modeling Updates

There are several fixes we made that did not happen in the previous work. These are listed below, which are from simple mistakes to EnergyPlus ®  source code limitations:

- The implementation of maximum operating temperature for heat pump heating was overlooked in the previous implementation. While manufacturer data showed that heat pump heating gets locked out when the outdoor air temperature is above 86°F (30°C), the actual value that was implemented in previous simulations was 61°F (16°C). The maximum operating temperature for heat pump heating is now corrected to 86°F (30°C).
- There are many output variables shown in Section 3 that are being reported after a ComStock run. While the design COP of a VRF heat pump at -22°F was initially implemented in the workflow to provide performance indicators of the cold climate heat pump, it was discovered that this output was never reported after the actual ComStock run. This output is fixed in this iteration.

## 3.3  Greenhouse Gas Emissions

Three electricity grid scenarios are presented to compare the emissions of the ComStock baseline and the window replacement scenario. The choice of grid scenario will impact the grid emissions factors used in the simulation, which determines the corresponding emissions produced per kilowatt-hour. Two scenarios-Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy Cost 15-Year and LRMER Low Renewable Energy Cost 15-Year-use the Cambium dataset, and the third scenario uses the Emissions &amp; Generation Resource Integrated Database (eGRID) dataset [9, 10]. All three scenarios vary the emissions factors geospatially to reflect the variation in grid resources used to produce electricity across the United States. The Cambium datasets also vary emissions factors seasonally and by time of day. This study does not imply a preference for any particular grid emissions scenario, but other analysis suggests that the choice of grid emissions scenario can impact results [12]. Emissions due to on-site combustion of fossil fuels use the emissions factors shown in Table 2, which are from Table 7.1.2(1) of the draft Standard 301 from the American National Standards Institute/Residential Energy Services Network/International Code Council [13]. To compare total emissions due to both on-site fossil fuel consumption and grid electricity generation, the emissions from a single electricity grid scenario should be combined with all three on-site fossil fuel emissions.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml
     source: 89040_images/image_000012_d8ed529a0b925cdc9622bc7b2e446cc33b2a5a69fe3f5914e303263775195680.png
     method: vision-transcription
     described: 2026-08-21 -->

![Bitmap of Table 2, On-Site Fossil Fuel Emissions Factors, for natural gas, propane and fuel oil](89040_images/image_000012_d8ed529a0b925cdc9622bc7b2e446cc33b2a5a69fe3f5914e303263775195680.png)

Table bitmap, transcribed. Title: "Table 2. On-Site Fossil Fuel Emissions Factors". Rows: Natural gas, 147.3 lb/MMBtu (228.0 kg/MWh); Propane, 177.8 lb/MMBtu (182.3 kg/MWh); Fuel oil, 195.9 lb/MMBtu (303.2 kg/MWh). Footnote: "a MMBtu = million British thermal units". Section 3.3 cites these factors from Table 7.1.2(1) of the draft ANSI/RESNET/ICC 301 standard. The table has no text layer, so this bitmap is the only place the values appear.

a MMBtu = million British thermal units

## 3.4  Limitations and Concerns

There are several limitations not captured in this analysis that could result in unrealistic representations of some buildings. Below are those limitations, which can be further improved in future analysis:

- Based on EnergyPlus source code, the VRF supplemental heating coil cannot operate below the heat pump's minimum outdoor air operating temperature. This issue was discovered after running the full ComStock simulations and seeing increased hours of heating set point unmet hours. The manufacturer claims that the supplemental electric resistance coil can operate below the heat pump lockout temperature; thus, we have created an issue in the EnergyPlus code repository: github.com/NREL/EnergyPlus/issues/10246.
- There are many criteria applied for determining the applicability of the upgrade as described in Section 4.1. However, while the total number of indoor units of 41 per outdoor unit is applied as one of the applicability criteria, a more specific limit on refrigerant configuration such as maximum piping length between indoor to indoor/outdoor unit and maximum vertical piping height between indoor to outdoor unit is not applied as the applicability criteria. Total counts of indoor/outdoor units per building, as well as maximum piping length and maximum vertical height, are all included in the dataset.
- As reflected in Figure 5, our current approach adjusts capacity (only when the upsizing is allowed) and adjusts the rated airflow rate only if the new cfm/ton from the upsized rated capacity violates EnergyPlus's cfm/ton range that is bounded between 300 and 450 cfm/ton. To provide more context on this bound, the lower limit of 300 cfm/ton is what EnergyPlus considers to avoid frost formation on the heat exchanger. The upper limit of

450 cfm/ton is what EnergyPlus considers to avoid blow-off of condensates that might cause rust on metal ducts downstream of the heat exchanger. These limits are mostly for when the heat exchanger is in cooling mode. Because EnergyPlus cannot model frost formation and condensate blow-off, this is rather implemented as a warning to users so they are not modeling unrealistic heat exchanger configurations. More detailed discussion on this topic is described in a past EnergyPlus issue. This information is added to provide more context on the cfm/ton limits forced in the EnergyPlus simulations.

- If an existing HVAC system gets replaced with a new HVAC system, there are many considerations for a designer. For a VRF DOAS, this gets even more complicated because the configuration (e.g., zoning, refrigerant piping layout) can affect the performance, resilience, and cost of the overall system. Additionally, if the designer needs to consider two options between regular sizing (based on design cooling load) and upsizing, this might change (1) zoning with indoor units, (2) layout of refrigerant piping, and (3) how many outdoor units to install. For example, if the original sizing resulted in one 8-ton outdoor unit, the 25% upsizing option for a total 10-ton capacity might be better with two 5-ton outdoor units rather than one 10-ton outdoor unit considering smaller-size units perform better in COPs. While these design decisions can involve more diverse configurations between regular and upsizing options, our current modeling approach simplifies the upsizing option to have the same exact configuration as the regular sizing option and just replacing the existing unit to a larger-size unit. This assumption has an implication of rated COP penalties in both heating and cooling for upsized units.
- Based on a review from the reviewer before publishing the report, it has been revealed that, in some cases, zones that would benefit from the upsizing may be overlooked with the upsizing algorithm applied in this analysis. Just comparing design condition loads (based on the algorithm described in Figure 5) does not account for the change in cooling/heating capacity between design conditions and rated conditions. Thus, it is possible for a zone (or zones) in a building to have a lower design heating load than cooling load, but still require a larger rated capacity heat pump to meet the design heating load than the design cooling load. We suspect that the impact of this issue will not make a noticeable change in the results we are presenting but the issue will be reviewed and revised in the future analysis.

## 4  Output Variables

Table 3 includes a list of output variables calculated in ComStock. These variables are important in terms of understanding the differences between buildings with and without the VRF (HR) with 25% upsizing allowance measure applied. These output variables can also be used to understand the economics of the upgrade (e.g., return on investment) if cost information (i.e., material, labor, and maintenance costs for technology implementation) is available.

Table 3. Output Variables Calculated from the Measure Application

| Name                                          | Description/Notes                                                                                                                                       |
|-----------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------|
| vrf_indoor_unit_count                         | Number of VRF indoor units                                                                                                                              |
| vrf_outdoor_unit_count                        | Number of VRF outdoor units                                                                                                                             |
| vrf_average_num_compressors                   | Average number of compressors per outdoor unit, weighted by area served                                                                                 |
| vrf_average_line_length                       | Maximum piping length of VRF systems weighted by area served                                                                                            |
| vrf_average_line_height                       | Maximum piping vertical height of VRF systems weighted by area served                                                                                   |
| vrf_total_indoor_unit_cooling_capacity        | Combined cooling capacity of VRF indoor units                                                                                                           |
| vrf_total_indoor_unit_heating_capacity        | Combined heating capacity of VRF indoor units                                                                                                           |
| vrf_area_average_indoor_unit_cooling_capacity | Average cooling capacity of VRF indoor units weighted by area served                                                                                    |
| vrf_area_average_indoor_unit_heating_capacity | Average heating capacity of VRF indoor units, weighted by area served                                                                                   |
| vrf_total_outdoor_unit_cooling_capacity       | Combined cooling capacity of VRF outdoor units                                                                                                          |
| vrf_total_outdoor_unit_heating_capacity       | Combined heating capacity of VRF outdoor units                                                                                                          |
| vrf_average_outdoor_unit_cooling_capacity     | Average cooling capacity of VRF outdoor units weighted by area served                                                                                   |
| vrf_average_outdoor_unit_heating_capacity     | Average heating capacity of VRF outdoor units weighted by area served                                                                                   |
| vrf_total_cooling_load                        | Total cooling load served by VRF equipment                                                                                                              |
| vrf_total_heating_load                        | Total heating load served by VRF equipment                                                                                                              |
| vrf_total_heat_recovery                       | Total heat recovery of VRF equipment                                                                                                                    |
| vrf_heating_fraction_supplemental             | Fraction of total heating load supplied by VRF supplemental/backup/auxiliary heating coils against total heating load supplied by VRF heat pump heating |
| vrf_heating_total_supplemental_load           | Total heating load supplied by VRF supplemental/backup/auxiliary heating coils                                                                          |
| vrf_heating_total_supplemental_load_electric  | Total heating load supplied by VRF supplemental/backup/auxiliary heating electric coils                                                                 |
| vrf_heating_total_supplemental_load_gas       | Total heating load supplied by VRF supplemental/backup/auxiliary heating gas coils                                                                      |
| vrf_heating_total_supplemental_electric       | Total VRF supplemental/backup/auxiliary heating coil electric use                                                                                       |
| vrf_heating_total_supplemental_gas            | Total VRF supplemental/backup/auxiliary heating coil gas use                                                                                            |
| vrf_cooling_average_cop                       | Annual average COP of VRF cooling equipment weighted by load                                                                                            |

| Name                            | Description/Notes                                                                                                             |
|---------------------------------|-------------------------------------------------------------------------------------------------------------------------------|
| vrf_heating_average_cop         | Annual average COP of VRF heating equipment weighted by load                                                                  |
| vrf_heating_average_total_cop   | Annual average COP of VRF heating equipment including defrost energy and crankcase heating weighted by total VRF heating load |
| vrf_cooling_design_cop          | Design COP of VRF cooling equipment weighted by load                                                                          |
| vrf_cooling_design_cop_35f      | Design COP of VRF cooling equipment at 35°F weighted by load                                                                  |
| vrf_cooling_design_cop_60f      | Design COP of VRF cooling equipment at 60°F weighted by load                                                                  |
| vrf_cooling_design_cop_85f      | Design COP of VRF cooling equipment at 185°F weighted by load                                                                 |
| vrf_cooling_design_cop_110f     | Design COP of VRF cooling equipment at 110°F weighted by load                                                                 |
| vrf_heating_design_cop          | Design COP of VRF heating equipment weighted by load                                                                          |
| vrf_heating_design_cop_minus22f | Design COP of VRF heating equipment at - 22°F weighted by load                                                                |
| vrf_heating_design_cop_0f       | Design COP of VRF heating equipment at 0°F weighted by load                                                                   |
| vrf_heating_design_cop_20f      | Design COP of VRF heating equipment at 20°F weighted by load                                                                  |
| vrf_heating_design_cop_40f      | Design COP of VRF heating equipment at 40°F weighted by load                                                                  |
| vrf_temperature_type            | Outdoor temperature type used for VRF heating energy input ratio performance curves, either dry bulb or wet bulb              |

## 5  Results

This section presents results both at the stock level and for individual buildings through savings distributions. Stock-level results include the combined impact of all the analyzed buildings in ComStock, including buildings that are not applicable to this upgrade. Therefore, they do not necessarily represent the energy savings of a particular or average building. Stock-level results should not be interpreted as the savings that a building might realize by implementing the upgrade.

Total site energy savings are also presented in this section. Total site energy savings can be a useful metric, especially for quality assurance/quality control, but this metric on its own can have limitations for drawing conclusions. Further context should be considered, as site energy savings alone do not necessarily translate proportionally to savings for a particular fuel type (e.g., gas or electricity), source energy savings, cost savings, or greenhouse gas savings. This is especially important when an upgrade impacts multiple fuel types or causes decreased consumption of one fuel type and increased consumption of another. Many factors should be considered when analyzing the impact of an energy efficiency or electrification strategy, depending on the use case.

Figures in this section, including distributions that highlight the entire stock model data points, are visualized to highlight most of the stock (i.e., mostly the interquartile range of the entire models), meaning the outliers (i.e., models with less impact on energy) might not have been included in the scales applied in figures.

## 5.1  Single Building Upgrade Tests

Table 4 shows the sizing comparison of a sample model with and without upsizing allowance. A weather file that represents Helena, Montana (ASHRAE climate zone 6B), is applied to this sample model to highlight upsizing implementation under a relatively colder region. As shown in the table, this sample building model includes nine indoor units where each indoor unit contains three types of coil models: backup electric resistance coil, cooling coil, and heating coil. Based on the upsizing algorithm shown in Figure 5, the upsizing is applied to eight indoor units where seven out of those eight units received the full 25% upsizing while one of them received 17% upsizing. The reason for the 17% upsizing instead of the full 25% is because 17% upsizing matches 100% with the design heating load (6,595 W), so additional capacity is not necessary. The only indoor unit (i.e., indoor unit 4 in Table 4) that did not receive the upsizing is because the indoor unit's design cooling load (14,787 W) is larger than the design heating load (10,261 W), meaning it is not a heating-dominant zone and upsizing for heating is not necessary. The original sizing based on the design cooling load violated the maximum allowable 450 cfm/ton; thus, the design capacities before the upsizing do not match with the reference design load. While the upsizing allowance was set to 25% initially, the actual upsizing resulted in an average 21.3% increase across all indoor units, as well as for the corresponding outdoor unit. As shown in the table, the size of the backup electric resistance coil matches the design heating load.

Table 4. Single Building Model Results: Sizing Results Before and After Upsizing Allowance

<!-- table recovered from measure_pdfs/89040.pdf p.25
     overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml
     method: vision-transcription -->

**Indoor units 1-3**

| Coil Type | Reference Design Load [W] | Before upsizing: Final Rated Capacity [W] | Before upsizing: Design Capacity [W] | Before upsizing: Design Heating Load Coverage [%] | Before upsizing: CFM/ton bound violated? | After upsizing: Final Rated Capacity [W] | After upsizing: Capacity Change from Original Sizing [%] | After upsizing: Design Capacity [W] | After upsizing: Design Heating Load Coverage [%] | After upsizing: CFM/ton bound violated? |
|---|---|---|---|---|---|---|---|---|---|---|
| Indoor unit 1 VRF cooling coil | 4,599 | 6,349 | 5,251 | 80% | Max | 7,918 | 25% | 6,595 | 100% | No |
| Indoor unit 1 VRF heating coil | 6,595 | 6,349 |  |  |  | 7,918 |  |  |  |  |
| Indoor unit 1 backup electric resistance coil | 6,595 | 6,595 |  |  |  | 6,595 |  |  |  |  |
| Indoor unit 2 VRF cooling coil | 1,464 | 2,291 | 1,900 | 68% | Max | 2,863 | 25% | 2,393 | 85% | No |
| Indoor unit 2 VRF heating coil | 2,808 | 2,291 |  |  |  | 2,863 |  |  |  |  |
| Indoor unit 2 backup electric resistance coil | 2,808 | 2,808 |  |  |  | 2,808 |  |  |  |  |
| Indoor unit 3 VRF cooling coil | 1,301 | 2,285 | 1,892 | 68% | Max | 2,856 | 25% | 2,383 | 85% | No |
| Indoor unit 3 VRF heating coil | 2,801 | 2,285 |  |  |  | 2,856 |  |  |  |  |
| Indoor unit 3 backup electric resistance coil | 2,801 | 2,801 |  |  |  | 2,801 |  |  |  |  |

**Indoor units 4-6**

| Coil Type | Reference Design Load [W] | Before upsizing: Final Rated Capacity [W] | Before upsizing: Design Capacity [W] | Before upsizing: Design Heating Load Coverage [%] | Before upsizing: CFM/ton bound violated? | After upsizing: Final Rated Capacity [W] | After upsizing: Capacity Change from Original Sizing [%] | After upsizing: Design Capacity [W] | After upsizing: Design Heating Load Coverage [%] | After upsizing: CFM/ton bound violated? |
|---|---|---|---|---|---|---|---|---|---|---|
| Indoor unit 4 VRF cooling coil | 14,787 | 20,418 | 16,886 | 165% | Max | 20,418 | 0% | 16,886 | 165% | Max |
| Indoor unit 4 VRF heating coil | 10,261 | 20,418 |  |  |  | 20,418 |  |  |  |  |
| Indoor unit 4 backup electric resistance coil | 10,261 | 10,261 |  |  |  | 10,261 |  |  |  |  |
| Indoor unit 5 VRF cooling coil | 4,912 | 6,782 | 5,626 | 85% | Max | 7,910 | 17% | 6,595 | 100% | No |
| Indoor unit 5 VRF heating coil | 6,595 | 6,782 |  |  |  | 7,910 |  |  |  |  |
| Indoor unit 5 backup electric resistance coil | 6,595 | 6,595 |  |  |  | 6,595 |  |  |  |  |
| Indoor unit 6 VRF cooling coil | 4,320 | 5,964 | 4,932 | 75% | Max | 7,455 | 25% | 6,211 | 95% | No |
| Indoor unit 6 VRF heating coil | 6,567 | 5,964 |  |  |  | 7,455 |  |  |  |  |
| Indoor unit 6 backup electric resistance coil | 6,567 | 6,567 |  |  |  | 6,567 |  |  |  |  |

**Indoor units 7-9**

| Coil Type | Reference Design Load [W] | Before upsizing: Final Rated Capacity [W] | Before upsizing: Design Capacity [W] | Before upsizing: Design Heating Load Coverage [%] | Before upsizing: CFM/ton bound violated? | After upsizing: Final Rated Capacity [W] | After upsizing: Capacity Change from Original Sizing [%] | After upsizing: Design Capacity [W] | After upsizing: Design Heating Load Coverage [%] | After upsizing: CFM/ton bound violated? |
|---|---|---|---|---|---|---|---|---|---|---|
| Indoor unit 7 VRF cooling coil | 4,552 | 6,285 | 5,221 | 80% | Max | 7,848 | 25% | 6,567 | 100% | No |
| Indoor unit 7 VRF heating coil | 6,567 | 6,285 |  |  |  | 7,848 |  |  |  |  |
| Indoor unit 7 backup electric resistance coil | 6,567 | 6,567 |  |  |  | 6,567 |  |  |  |  |
| Indoor unit 8 VRF cooling coil | 1,459 | 2,285 | 1,908 | 68% | Max | 2,856 | 25% | 2,402 | 86% | No |
| Indoor unit 8 VRF heating coil | 2,801 | 2,285 |  |  |  | 2,856 |  |  |  |  |
| Indoor unit 8 backup electric resistance coil | 2,801 | 2,801 |  |  |  | 2,801 |  |  |  |  |
| Indoor unit 9 VRF cooling coil | 1,293 | 2,278 | 1,902 | 68% | Max | 2,848 | 25% | 2,395 | 86% | No |
| Indoor unit 9 VRF heating coil | 2,793 | 2,278 |  |  |  | 2,848 |  |  |  |  |
| Indoor unit 9 backup electric resistance coil | 2,793 | 2,793 |  |  |  | 2,793 |  |  |  |  |

Figure 6 shows time-series results (covering 1 week) highlighting the difference with and without upsizing allowance for a sample model. The weather applied to this model represents the subarctic region, and the figure shows the outdoor air temperature reaching down to -20°F for this simulated week. Because the minimum operating temperature for VRF heating is set as -22°F, heat pump heating is kept operated during this simulation period. Because of the upsized coils, a heat pump provides a higher heating rate to the building, as shown in the second graph in Figure 6. Because of this additional heating power with an upsized unit, the backup heating rate (with an electric resistance coil) decreases, as shown in the third graph in Figure 6.

Figure 6. Single building model results: time-series sample results before and after upsizing allowance

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml
     source: 89040_images/image_000013_0ac4d2bb05fa92696a1fe167977f77e0d89a2b131114b46379372ea23a72bcda.png
     method: vision-description
     described: 2026-08-21 -->

![Three stacked time-series panels of zone temperature and VRF heat pump and backup heating rates](89040_images/image_000013_0ac4d2bb05fa92696a1fe167977f77e0d89a2b131114b46379372ea23a72bcda.png)

Figure 6: three stacked time-series panels over one week (hour 0 to 168) for a single building model - average zone temperature in degrees F plotted with outdoor air temperature, VRF heat pump heating rate to 120,000 Btu/hr, and VRF backup heating rate to 100,000 Btu/hr - each comparing before and after upsizing. After upsizing the heat pump peaks higher and the backup spikes shrink sharply. Section 5.1 discusses the test.

Table 5 shows the annual summary results of the same sample simulations shown in Figure 6. While the upsized VRF unit provides benefits by leveraging a more efficient heating mechanism (i.e., heat pump heating) compared to electric resistance heating, there are downsides as well. Based on the product research conducted in the previous analysis, the rated COP of a VRF heat pump unit typically decreases with larger capacity. Thus, in our modeling, the upsized unit is assigned with slightly lower-rated COPs (compared to the unit without upsizing) for both heating and cooling, which will also result in lower operating COPs, as shown in Table 5. We also described about this limitation and what can be done in real designing in Section 3.4. The overall impact of the upsizing allowance implementation can be a combined result of benefits and drawback as summarized below:

## · Benefits:

- o Relying more on higher-efficiency heating (i.e., heat pump heating) than lowerefficiency heating (i.e., electric resistance heating).
- o Reduced fan runtime due to upsized coil capacity.
- Drawback: Reduced COPs on both VRF heating and cooling.

Table 5. Single Building Model Results: Annual Results Before and After Upsizing Allowance

<!-- table recovered from measure_pdfs/89040.pdf p.27
     overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml
     method: vision-transcription -->

| Metric | Before upsizing | After upsizing | Difference after upsizing | Impact on energy |
|---|---|---|---|---|
| VRF outdoor unit capacity [W] | 51089 | 59599 | 16.66% | - |
| Average operating COP: cooling | 7.13 | 6.76 | -5.19% | Negative |
| Average operating COP: heating | 2.31 | 2.14 | -7.05% | Negative |
| Average overall COP: heating (including backup heating energy) | 1.93 | 1.92 | -0.28% | Negative |
| Design heating COP at -22°F | 1.44 | 1.41 | -1.76% | Negative |
| Design heating COP at 0°F | 1.90 | 1.87 | -1.76% | Negative |
| Design heating COP at 20°F | 2.85 | 2.80 | -1.76% | Negative |
| Fraction of backup electric resistance heating | 6.48% | 3.16% | -51.15% | Positive |
| Annual electricity consumption [GJ]: heating | 181.22 | 181.42 | 0.11% | Negative |
| Annual electricity consumption [GJ]: cooling | 10.09 | 11.25 | 11.50% | Negative |
| Annual electricity consumption [GJ]: fan | 24.40 | 22.66 | -7.13% | Positive |
| Annual electricity consumption [GJ]: total impacted end-use | 215.71 | 215.33 | -0.18% | Positive |

One more thing to note that is not reflected in this example result is that the oversized heat pump can run in lower part-load conditions compared to the originally sized equipment if operated on the same building. Because of leveraging variable speed compressors, this translates to more efficient operation (i.e., positive impact) in oversized VRF heat pumps. However, because the oversized heat pump also gets a lower rated COP (i.e., negative impact) compared to the originally sized heat pump, based on the regression fitting we use, the overall impact (i.e., operating COP) will vary depend on variety of buildings with different weather and load conditions. The stock level impact and piece-wise comparisons of electricity used for cooling (and other end uses) can be found in the following sections. It should be noted that other factors should also be considered (such as utility cost reflecting peak demand charges, greenhouse gas emissions, and return of investment) to comprehensively assess the impact of this upgrade.

## 5.2   Stock Energy Impacts

The VRF DOAS measure with 25% upsizing allowance that is applicable to 49% of the total building stock floor area demonstrates 13% total site energy savings (576 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock, as shown in Figure 7 and Figure 8. The figure also shows the same plot with regular sized VRF as a comparison. The improvement from regular sizing to a 25% upsizing allowance is not noticeable in terms of overall site energy consumption. While more detailed breakdown findings can be found in Section 4.5, the small difference between regular and upsizing scenarios is the combined effect of (1) the positive impact of leveraging more heat pump heating and (2) the negative impact of decreased COP with upsized units (also described as a limitation in Section 2.4). The savings of the VRF DOAS with 25% upsizing allowance relative to the baseline are primarily attributed to:

- 41% stock heating natural gas savings (348 TBtu)
- 27% stock fan electricity savings (139 TBtu)
- 16% stock cooling electricity savings (109 TBtu)
- 46% stock heating other fuel savings (36 TBtu)
- 19% stock pump electricity savings (8 TBtu)
- 13% stock district heating savings (6 TBtu)
- -274% stock heat recovery electricity savings ( -17 TBtu)
- -31% stock heating electricity savings ( -54 TBtu).

Figure 7. Comparison of annual site energy consumption between the ComStock baseline and the two VRF DOAS upgrade scenarios for the entire building stock

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml
     source: 89040_images/image_000014_d10ebb791f89b1d09fde52bb8b29b11ef9881d4cb1c89fee2352d4fddf98928c.png
     method: vision-description
     described: 2026-08-21 -->

![Stacked bar chart of annual site energy by end use and fuel for the baseline and two VRF cases](89040_images/image_000014_d10ebb791f89b1d09fde52bb8b29b11ef9881d4cb1c89fee2352d4fddf98928c.png)

Figure 7: stacked bar chart of annual site energy consumption in TBtu for the entire ComStock stock, comparing the baseline against VRF original sizing and VRF 25pct upsizing, each bar segmented by end use and fuel with the larger segments labeled. Totals fall 4,338 to 3,763 and 3,762 as cooling drops 667.3 to 557.9 and fans 519.1 to about 381. Section 5.2 gives the end-use breakdown.

Figure 8. Comparison of annual site energy consumption between the ComStock baseline and the two VRF DOAS upgrade scenarios for only buildings that are applicable to the upgrade

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml
     source: 89040_images/image_000015_1c045ebcecb6bb715bcf9bbdad8f0048d3f59f304e640082b1e28e8c9abb6a4d.png
     method: vision-description
     described: 2026-08-21 -->

![Stacked bar chart of annual site energy for applicable buildings only, baseline and two VRF cases](89040_images/image_000015_1c045ebcecb6bb715bcf9bbdad8f0048d3f59f304e640082b1e28e8c9abb6a4d.png)

Figure 8: the same stacked bar chart of annual site energy consumption in TBtu restricted to buildings applicable to the upgrade, baseline against VRF original sizing and VRF 25pct upsizing. Totals fall 1,933 to 1,358 and 1,357 - a much larger proportional saving than Figure 7's whole-stock view - with fans dropping 258.5 to about 120 and cooling 309.0 to 199.6. Section 5.2 comments on the difference.

In terms of site energy, major energy savings come from converting natural-gas-fired heating to electric heat pump heating, and cooling electricity savings are from the higher-efficiency (compared to the existing building stock) COP performance of the VRF system. Electric heating is reduced in some buildings by this upgrade from the baseline by swapping relatively less efficient electric resistance air-handling units with a higher-efficiency VRF DOAS. However, electricity heating is generally increased in some buildings by electrifying air-handling units that were previously natural gas. Removing fans from the central air system and replacing those with VRF indoor unit fans and DOAS fans saves energy by decoupling ventilation and space conditioning. Overall, electricity heating energy increases. Although not as significant as savings described above, 1.3 TBtu (17% decrease) of electric energy ('Heat Rejection, Electricity' in the figure) is saved by removing existing cooling towers, and 17.9 TBtu (437% increase) of electric energy ('Heat Recovery, Electricity' in the figure) is additionally used by adding more DOAS (increased power with increased static pressure) to the building stock.

## 5.3  Stock Greenhouse Gas Emissions Impact

ComStock simulation results show greenhouse gas emissions avoided across all electricity grid scenarios and on-site combustion fuel types (Figure 9). Overall, the VRF (HR) with 25% upsizing allowance demonstrates between 33 million metric tons (14% reduction for LRMER Low Renewable Energy Cost 15 scenario) and 44 million metric tons (11% reduction for eGRID 2021 scenario) of greenhouse gas emissions avoided (from all fuel types) for the three grid electricity scenarios presented. This is due to reduced electricity consumption from the fans and cooling end use, but also includes the increase in electricity from electrifying gas heating systems. The emissions avoided from on-site combustion fuels (28%) are attributable to electrifying some of these combustion-based heating systems.

Figure 9. Greenhouse gas emissions comparison of the ComStock baseline and the VRF DOAS

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml
     source: 89040_images/image_000016_9e9ce401599712a4e2333906e91c3c66ad4056aac36ff8056a6109075b326231.png
     method: vision-description
     described: 2026-08-21 -->

![Three-panel stacked bar chart of annual GHG emissions by grid scenario for both VRF cases](89040_images/image_000016_9e9ce401599712a4e2333906e91c3c66ad4056aac36ff8056a6109075b326231.png)

Figure 9: three stacked bar panels of annual GHG emissions in MMT CO2e - eGRID 2021, LRMER High RE Cost 15 and LRMER Low RE Cost 15 - each comparing the baseline against both VRF scenarios, with electricity, natural gas, fuel oil and propane as segments. Totals fall 402 to 358 (-11%), 325 to 285 (-12%) and 240 to 207 (-14%), identically for both scenarios. Section 5.3 gives the percentages.

## 5.4  Site Energy Savings Distributions

This section discusses site energy consumption for quality assurance/quality control purposes. Note that site energy savings can be useful for these purposes, but other factors should be considered when drawing conclusions, as these do not necessarily translate proportionally to source energy savings, greenhouse gas emissions avoided, or energy cost.

Figure 10 and Figure 11 show the percent and site end-use intensity savings distributions, respectively, of the baseline ComStock models versus the upgrade scenario by end use and fuel type for applicable models. Percent savings provide relative impact of the measure at the individual building level, while site end-use intensity savings provide absolute (or aggregated) scale of impact. Also, the data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.

Figure 10. Percent site energy savings distribution for ComStock models with the VRF DOAS upgrade applied by end use and fuel type

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml
     source: 89040_images/image_000017_4a302b3496be3783db70d37616b16be8c665d1bbbeb4449d4d75f40b9c8ab7a9.png
     method: vision-description
     described: 2026-08-21 -->

![Violin and box plots of percent site energy savings by end use and fuel type](89040_images/image_000017_4a302b3496be3783db70d37616b16be8c665d1bbbeb4449d4d75f40b9c8ab7a9.png)

Figure 10: horizontal violin-and-box plots titled Upgrade 06: VRF with 25pct Upsizing Allowance (unweighted), percent site energy savings from -160% to 100% with fifteen end-use and fuel rows labeled by model count. Natural gas heating (n=162,422) clusters near 100% savings while electricity heating (n=220,233) and heat recovery (n=221,115) carry long negative tails. Section 5.4 explains the penalties.

Figure 11. Site end-use intensity (EUI) savings distribution for ComStock models with the VRF DOAS upgrade applied by end use and fuel type

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml
     source: 89040_images/image_000018_42356f9251017babe4734299fbc9ddb1a6380619076a0b01e0240ab08675ccf6.png
     method: vision-description
     described: 2026-08-21 -->

![Violin and box plots of site EUI savings by end use and fuel type in kBtu per square foot](89040_images/image_000018_42356f9251017babe4734299fbc9ddb1a6380619076a0b01e0240ab08675ccf6.png)

Figure 11: the same fifteen end-use and fuel rows as Figure 10 plotted as site EUI savings in kBtu/ft2 on an x-axis from -150 to 300. Every distribution collapses toward zero except electricity heating (n=220,233), which spreads across the full range - the large percentage swings are small in absolute intensity. Section 5.4 reads the two figures together.

Similar conclusions from the previous VRF DOAS analysis can be drawn from Figure 10 and Figure 11. Highlights of the savings reflected in the two figures include:

- Electrification of combustion fuel-based heating:
- o Up to 100% savings on combustion fuel used for heating. Data points showing savings less than 100% are buildings with multiple HVAC systems and where the upgrade is only applicable to some of those systems.
- Conversion of electric resistance heating to VRF heating:
- o Positive savings on electricity used for heating.
- Higher cooling COP of VRF (compared to baseline direct expansion systems):
- o Positive savings on electricity used for cooling.
- Converting hydronic system (e.g., chiller) to VRF:
- o Positive savings on electricity used for pumps.
- o Positive savings on electricity used for heat rejection (i.e., removal of cooling towers). Not always 100% savings because the applicability criteria with space type can result in buildings (after the upgrade) with existing HVAC system (e.g., VAV, chiller, and cooling tower) still serving a portion of the building.

- Decoupling of ventilation with DOAS:
- o Positive savings on electricity used for fans due to VRF indoor fans only operating on sensible cooling needs.
- o Negative electricity cooling savings in moderate climate zones (e.g., California). This is due to the cooling coil in the DOAS operating based on outdoor air temperature reset control; thus, when the cooling load is less for a building, it can still provide conditioned air while the baseline system will only operate based on the load (i.e., controlled by space thermostat set point). However, these data points are mostly outliers and the overall impact is small, as shown in Figure 11.
- DOAS with heat or energy recovery ventilator (H/ERV) :
- o Negative savings on electricity used for heat recovery. These are buildings that originally included heat recovery and where the DOAS upgrade added a bigger heat recovery system; thus, bigger fans and higher static pressure.
- Others:
- o The change in electricity used for refrigeration is due to a new HVAC system affecting the space condition (e.g., temperature/humidity) that affects the refrigeration system's performance. The absolute impact is small, as shown in Figure 11.
- o Data points showing extreme (e.g., -150% electricity cooling savings) positive/negative savings are (1) buildings either in very hot or very cold climates, (2) where absolute heating or cooling demand is small, and (3) even small changes (due to upgrade) in heating or cooling demand (e.g., megawatt-hours) resulting in large relative (e.g., percent) savings. The absolute impact of these data points is small, as shown in Figure 11.
- o More detailed findings related to H/ERV can be found in the measure documentation of H/ERV upgrade.

Figure 12 shows the comparison of the ComStock baseline and the two upgrade scenarios (regular sizing and 25% upsizing allowance) in terms of the peak demand and timing changes. The differences between the two upgrade scenarios are not noticeable in terms of peak demands. The winter peak demand (in kilowatts per building floor area) increases in the colder regions in both sizing scenarios, and the peak timings of the heating demand shift to earlier in the day due to morning heating demands (covered by the VRF electric heating) in the winter season. The peak demand for cooling is reduced (from baseline) across all regions due to higher cooling COP used in VRF and energy recovery and the peak timing remaining similar.

Figure 12. Comparison of the ComStock baseline and the upgrade scenario in terms of peak demand change

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml
     source: 89040_images/image_000019_8e63e1791d7801484753b297fe2677b0a96118a53ec96f8eec7f5a6a8a5ed448.png
     method: vision-description
     described: 2026-08-21 -->

![Grid of box plots of summer and winter peak timing and demand by climate zone for three cases](89040_images/image_000019_8e63e1791d7801484753b297fe2677b0a96118a53ec96f8eec7f5a6a8a5ed448.png)

Figure 12: a grid of box plots by ASHRAE climate zone in four columns - summer peak timing (hour of day), summer peak demand (W/sqft), winter peak timing and winter peak demand - with three rows per zone for the baseline, VRF with regular sizing and VRF with 25pct upsizing allowance. Peak timing barely moves while demand medians shift down slightly. Section 5.4 discusses peak impacts.

## 5.5  More Detailed Findings

Detailed findings in the previous VRF DOAS analysis mostly show the same trends and provide similar insights compared to this 25% upsizing allowance analysis. As discussed previously, the major difference of the 25% upsizing allowance versus the regular sizing comes from (1) the amount of backup heating triggered by the VRF system (and the corresponding heat pump heating) and (2) rated and operating COPs affected by the upsizing.

Figure 13. Distribution of VRF annual average COPcomp&amp;fan,operating

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml
     source: 89040_images/image_000020_4847cc1c5f6d34726600f9a17a3a255293bd5a3031809e7a58bb508ad01387a3.png
     method: vision-description
     described: 2026-08-21 -->

![Box plots of annual average VRF compressor-and-fan COP for cooling and heating by climate zone](89040_images/image_000020_4847cc1c5f6d34726600f9a17a3a255293bd5a3031809e7a58bb508ad01387a3.png)

Figure 13: box plots of annual average VRF COP_comp&fan,operating by ASHRAE climate zone, two columns for cooling and heating on x-axes of 2 to 10, each zone comparing VRF with regular sizing against VRF with 25pct upsizing allowance. Cooling medians sit near 5 and heating near 3 to 4, and upsizing shifts both distributions only slightly. Section 5.5 defines the metric.

Figure 13 shows annual average operating COP comparisons between two sizing scenarios. Because the upsizing is geared toward the colder region, the upsizing in those regions reduces the rated COP (i.e., bigger units tend to have lower-rated COP), resulting in decreased operating COPs. Also, installing larger units (to handle heating demand) also means lower part load ratios when handling cooling demand during cooling season and this will result in more cycling losses at mild conditions.

Figure 14. Distribution of fraction of VRF supplemental heating with electric resistance heating

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml
     source: 89040_images/image_000021_3bf0caf4ce67d0fd94edd0314964354f03123b8d6fa55a97d74997e6a2936b73.png
     method: vision-description
     described: 2026-08-21 -->

![Box plots of the fraction of supplemental electric resistance heating by climate zone](89040_images/image_000021_3bf0caf4ce67d0fd94edd0314964354f03123b8d6fa55a97d74997e6a2936b73.png)

Figure 14: box plots of the fraction of supplemental electric resistance heating against heat pump heating, x-axis 0.00 to 0.16, by ASHRAE climate zone with VRF regular sizing above VRF 25pct upsizing allowance in each. Very Cold and Cold carry the largest fractions and shrink most under upsizing, while Hot-Dry sits near zero in both. Section 5.5 explains the mechanism.

Figure 14 shows the comparison of supplemental (or backup) heating fraction between two sizing scenarios. As can be expected, the 25% upsizing allowance provides more heat pump heating capacity toward colder regions and results in less usage of electric resistance backup heating. For the very cold region, the median backup heating fraction decreased from 5.8% to 3.4%.

Figure 15. Distribution of annual average heating COPsystem,operating

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml
     source: 89040_images/image_000022_4b10a7b41ca00ab98df9c2f94ff8e3675c73067887223238d6597488158c4f16.png
     method: vision-description
     described: 2026-08-21 -->

![Box plots of annual average heating system COP and the COP reduction from supplemental heating](89040_images/image_000022_4b10a7b41ca00ab98df9c2f94ff8e3675c73067887223238d6597488158c4f16.png)

Figure 15: box plots by ASHRAE climate zone in two columns - annual average heating COPsystem,operating from 0 to 5, and the percentage of COP reduction when supplemental heating is included, 0% to 60% - with VRF regular sizing above VRF 25pct upsizing allowance. Heating COP medians run about 2 in the coldest zones to 3 in Hot-Dry. Section 5.5 gives the definitions.

Figure 15 shows the overall/system (including backup heating energy) operating heating COP and how much shift (as a percent) happens from the COP based on compressor and outdoor unit fan power (i.e., how much COP we lose when including backup heating energy). As shown in the figure, most of the overall heating COP remains higher than 1 (i.e., better than electric resistance heating) even in the very cold regions. The impact of backup heating energy on the overall COP also shows less in the upsizing scenario compared to the regular sizing scenario in colder regions. The impact of upsizing is less in warmer regions.

Figure 16. Median annual operating cooling COP (COPsystem,operating)

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml
     source: 89040_images/image_000023_ef90095353cef7cf04c9fed0246263b7f79996d1e568070e5b20845773dd113d.png
     method: vision-description
     described: 2026-08-21 -->

![Choropleth map of median annual operating cooling COP by state with a 4.318 to 5.768 color bar](89040_images/image_000023_ef90095353cef7cf04c9fed0246263b7f79996d1e568070e5b20845773dd113d.png)

Figure 16: choropleth state map of median annual operating cooling COPsystem,operating, with a color bar from 4.318 to 5.768 and every state labeled. The Pacific Northwest and northern tier are highest near 5.74 to 5.77 while the hot-dry Southwest is lowest at 4.32 to 4.38, so cooling efficiency falls as the climate gets hotter. Section 5.5 reports the medians.

Figure 17. Median annual operating heating COP (COPsystem,operating)

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml
     source: 89040_images/image_000024_932208c1e04efa97a8cbdb082cdcb238d2849c83cb14a84592515ba0e3c0a9e0.png
     method: vision-description
     described: 2026-08-21 -->

![Choropleth map of median annual operating heating COP by state including backup heating](89040_images/image_000024_932208c1e04efa97a8cbdb082cdcb238d2849c83cb14a84592515ba0e3c0a9e0.png)

Figure 17: choropleth state map of median annual operating heating COPsystem,operating including backup heating, with a color bar from 1.9460 to 2.9124 and every state labeled. The upper Midwest is lowest at about 1.95 to 2.10 and Florida highest at 2.91 - the inverse of Figure 16's cooling pattern. Section 5.5 reports the medians.

Figure 16 and Figure 17 shows median annual operating COPs for cooling and heating, respectively, across the contiguous United States. COPs shown in these figures are based on the 25% upsizing allowance scenario and illustrate median performance expectations of VRF DOAS across different regions under different weather conditions.

## References

- [1] ASHRAE, 2020 ASHRAE Handbook: HVAC Systems and Equipment . Atlanta, GA, 2020.
- [2] Consortium for Energy Efficiency, 'High Efficiency Commercial Air Conditioning and Heat Pumps Initiative,' 2018.
- [3] Insight Partners HVAC TV, VRF Heat Recovery 2 Pipe vs 3 Pipe?, (2020). Accessed: Jun. 06, 2023. [Online Video]. Available: https://www.youtube.com/watch?v=JsYtHBQXL-0
- [4] 'VRV Applications in Extreme Cold Climates,' Daikin, 2017. [Online]. Available: https://www.daikinac.com/content/assets/DOC/White-papers-/BPG-EXTAMB.pdf
- [5] Midwest Energy Efficiency Alliance (MEEA), Cold Climate VRF: Best Practices . Accessed: Sep. 14, 2023. [Online Video]. Available: https://us06web.zoom.us/rec/share/EgTFo5Wfjn08BX0hm9smP1rdxpICpRElujN91AWsL RvA5o5fvUGoUKNcwcGCIyaa.zTDa1uvt9NFwNuWd?startTime=1694615955000
- [6] Trane, 'APPLYING VRF SYSTEMS IN COLD-CLIMATE,' 2020.
- [7] A. Parker et al. , 'ComStock Reference Documentation: Version 1,' National Renewable Energy Laboratory, Golden, CO, NREL/TP-5500-83819. [Online]. Available: https://www.nrel.gov/docs/fy23osti/83819.pdf
- [8] 'MECA Air Source Variable Refrigerant Flow Field Study,' Slipstream, 2021. Accessed: Jun. 07, 2023. [Online]. Available: https://slipstreaminc.org/publications/meca-air-sourcevariable-refrigerant-flow-field-study
- [9] 'Daikin Engineering Data: Design Manual,' Daikin, 2020. [Online]. Available: https://backend.daikincomfort.com/docs/default-source/product-
10. documents/commercial/manual/engineering-manuals/em-relq\_ta-(edus371705d-d).pdf [10]  'Cambium | Energy Analysis | NREL.' Accessed: Sep. 02, 2022. [Online]. Available:
11. https://www.nrel.gov/analysis/cambium.html
- [11]  'Emissions &amp; Generation Resource Integrated Database (eGRID) | US EPA.' Accessed: Sep. 02, 2022. [Online]. Available: https://www.epa.gov/egrid
- [12]  E. Present, Pieter Gagnon, Eric J.H. Wilson, Noel Merket, Philip R. White, and Scott Horowitz, 'Choosing the Best Carbon Factor for the Job: Exploring Available Carbon Emissions Factors and the Impact of Factor Selection,' 2022.
- [13]  G. Vijayakumar et al. , 'ANSI/RESNET/ICC 301-2022 - Standard for the Calculation and Labeling of the Energy Performance of Dwelling and Sleeping Units using an Energy Rating Index,' Oceanside, CA, 2022.

## Appendix A. Additional Figures

Figure A-1. Site annual natural gas consumption of the ComStock baseline and the upgrade scenario by census division

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml
     source: 89040_images/image_000025_b2a578f6abaf31a72d567b246dc83227c7b768e66a6208da7fb7c5d9ebc7eba7.png
     method: vision-description
     described: 2026-08-21 -->

![Grouped bar chart of annual site natural gas consumption by census division for three scenarios](89040_images/image_000025_b2a578f6abaf31a72d567b246dc83227c7b768e66a6208da7fb7c5d9ebc7eba7.png)

Figure A-1: grouped bar chart of site annual natural gas total energy consumption in TBtu by census division, three bars per division for the baseline, VRF original sizing and VRF 25pct upsizing. East North Central is largest, falling from about 335 to 230 TBtu, and Middle Atlantic from 215 to 150; the two upgrade scenarios are indistinguishable. Appendix A collects these figures.

Figure A-2. Site annual natural gas consumption of the ComStock baseline and the upgrade scenario by building type

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml
     source: 89040_images/image_000026_9cc6792b8e70c25769037f893e02dec691e1a4a292147f7951e03a487411f50f.png
     method: vision-description
     described: 2026-08-21 -->

![Grouped bar chart of annual site natural gas consumption by ComStock building type](89040_images/image_000026_9cc6792b8e70c25769037f893e02dec691e1a4a292147f7951e03a487411f50f.png)

Figure A-2: grouped bar chart of site annual natural gas total energy consumption in TBtu by ComStock building type, three bars per type for the baseline and the two VRF scenarios. RetailStripmall drops most, from roughly 190 to 122 TBtu, with SecondarySchool and Warehouse also falling, while several types barely move. Appendix A collects these figures.

Figure A-3. Site annual electricity consumption of the ComStock baseline and the upgrade scenario by building type

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml
     source: 89040_images/image_000027_a705777477efca154fbe4e2c5e501cca822200efd1437ab2dbf22143f7f130fd.png
     method: vision-description
     described: 2026-08-21 -->

![Grouped bar chart of annual site electricity consumption by ComStock building type](89040_images/image_000027_a705777477efca154fbe4e2c5e501cca822200efd1437ab2dbf22143f7f130fd.png)

Figure A-3: grouped bar chart of site annual electricity total energy consumption in TBtu by ComStock building type, three bars per type for the baseline and the two VRF scenarios. RetailStripmall falls from about 395 to 355 TBtu and RetailStandalone from 275 to 230, while LargeOffice and Warehouse are nearly unchanged. Appendix A collects these figures.

Figure A-4. Site annual electricity consumption of the ComStock baseline and the upgrade scenario by census division

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml
     source: 89040_images/image_000028_3775d5ada3a452ae0674bbefa2330950ae8025435007cc9270826c04e5dccebb.png
     method: vision-description
     described: 2026-08-21 -->

![Grouped bar chart of annual site electricity consumption by census division for three scenarios](89040_images/image_000028_3775d5ada3a452ae0674bbefa2330950ae8025435007cc9270826c04e5dccebb.png)

Figure A-4: grouped bar chart of site annual electricity total energy consumption in TBtu by census division, three bars per division for the baseline and the two VRF scenarios. South Atlantic is largest, falling from about 640 to 590 TBtu, and West South Central from 410 to 375, while New England and East North Central barely move. Appendix A collects these figures.
