<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89340.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89340.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89340.pdf | corpus_version: f6dcd301 -->
# Thermostat Control for Load Shedding

<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->
## End-Use Savings Shapes Measure Documentation:

## Thermostat Control for Load Shedding in Large Offices

Jie Xiong and Janghyun Kim

National Renewable Energy Laboratory

NREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated by the Alliance for Sustainable Energy, LLC

This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.

Technical Report NREL/TP-5500-89340 May 2024

<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->
## End-Use Savings Shapes Measure Documentation:

## Thermostat Control for Load Shedding in Large Offices

Jie Xiong and Janghyun Kim

National Renewable Energy Laboratory

## Suggested Citation

Xiong, Jie, and Janghyun Kim. 2024. End-Use Savings Shapes Measure Documentation: Thermostat Control for Load Shedding in Large Offices . Golden, CO: National Renewable Energy Laboratory. NREL/TP-5500-89340. https://www.nrel.gov/docs/fy24osti/89340.pdf.

NREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated by the Alliance for Sustainable Energy, LLC

This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.

Technical Report NREL/TP-5500-89340 May 2024

National Renewable Energy Laboratory 15013 Denver West Parkway Golden, CO 80401 303-275-3000 · www.nrel.gov

## NOTICE

This  work  was  authored  by  the  National  Renewable  Energy  Laboratory,  operated  by  Alliance  for  Sustainable Energy,  LLC,  for  the  U.S.  Department  of  Energy  (DOE)  under  Contract  No.  DE-AC36-08GO28308.  Funding provided  by  the  U.S.  Department  of  Energy  Office  of  Energy  Efficiency  and  Renewable  Energy  Building Technologies Office. The views expressed herein do not necessarily represent the views of the DOE or the U.S. Government.

This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.

U.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.

Cover Photos by Dennis Schroeder: (clockwise, left to right) NREL 51934, NREL 45897, NREL 42160, NREL 45891, NREL 48097, NREL 46526.

NREL prints on paper that contains recycled content.

## List of Acronyms

DR

demand response

EUI

energy use intensity

GEB

grid-interactive efficient buildings

HVAC

heating, ventilating, and air conditioning

kW

kilowatt

NREL

National Renewable Energy Laboratory

TBtu

trillion British thermal units

TOU

time of use

## Executive Summary

Building on the successfully completed effort to calibrate and validate the U.S. Department of Energy's ResStock™ and ComStock™ models over the past several years, the objective of this work is to produce national data sets that empower analysts working for federal, state, utility, city, and manufacturer stakeholders to answer a broad range of analysis questions.

The goal of this work is to develop energy efficiency, electrification, and demand flexibility enduse load shapes (electricity, gas, propane, or fuel oil) that cover a majority of the high-impact, market-ready (or nearly market-ready) measures. 'Measures' refers to energy efficiency, electrification, and demand flexibility variables that can be applied to buildings during modeling.

An end-use savings shape is the difference in energy consumption between a baseline building and a building with an energy efficiency, electrification, or demand flexibility measure applied. It results in a time-series profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step.

ComStock is a highly granular, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual subhourly energy consumption of the commercial building stock across the United States. The baseline model intends to represent the U.S. commercial building stock as it existed in 2018. The methodology and results of the baseline model are discussed in the final technical report of the End-Use Load Profiles project.

This documentation focuses on a single End-Use Savings Shape measure-thermostat control for load shedding.

The thermostat control for load shedding measure applies heating and cooling temperature setpoint offsets for reducing the heating and cooling load during the peak window. The measure takes daily peak load schedule inputs generated by the method 'Dispatch Schedule Generation' described in the 'Supplemental Documentation: Dispatch Schedule Generation for Demand Flexibility Measures' (on the ComStock webpage) to determine the start and end times of the peak window, and then adjusts the thermostat cooling and/or heating setpoints by an offset value from original schedules during the peak window to reduce the heating, ventilating, and air conditioning (HVAC) or whole-building daily peak load. The measure is flexible and allows users to adjust the heating and cooling offset values respectively, but for this study, the adjustments for heating and cooling setpoints are set to -2 °C and +2 °C by default. The measure provides the option of adding a rebound control period (default 2 hours) after peak windows for the setpoints to be ramped back to default values, to prevent the system from generating higher peak demand with step changes of setpoints in post-peak periods (depicted in Figure 4). This measure is currently applicable to large offices equipped with electric HVAC systems (either electric cooling only or both electric heating and cooling), which account for approximately 9.72% of the ComStock floor area.

The thermostat control for load shedding measure demonstrates 2% -5% median daily peak demand reduction (Figure 6) and 0.046% total site energy savings (2 trillion British thermal units

[TBtu]) for the U.S. commercial building stock modeled in ComStock (Figure 9). The savings are primarily attributed to:

- 0.023% stock natural gas heating savings (0.2 TBtu)
- 0.34% stock heating electricity savings (0.5 TBtu)
- 0.15% stock cooling electricity savings (1.3 TBtu)
- 0.17% stock fan savings (0.9 TBtu).

The objective of the measure is to provide demand flexibility by shaving load peaks on a daily basis instead of improving energy efficiency, so the energy savings and corresponding emission reduction are expected to be close to zero. On the other hand, the annual bill cost analysis demonstrates that, despite of negligible energy savings, the peak demand savings lead to 1%-2% annual bill cost savings (investment cost for making the building grid-interactive is not considered). The cost savings are mainly attributed to cost reduction from time-of-use rates or peak-demand-charge portion of utility rates, which are applicable to only small amount of buildings. Therefore, future analysis needs closer look by limiting to comparing buildings with peak-demand-charges/time-of-use rates to understand savings potentials for those impactful buildings.

In addition, providing the potential of switching to other objectives for the dispatch schedule, future work includes extending the scope of this measure to applying for carbon emission reduction, for more comprehensive analysis (refer to the 'Supplemental Documentation: Dispatch Schedule Generation for Demand Flexibility Measures' for more details).

## Acknowledgments

The authors would like to acknowledge the valuable guidance and input provided by Matt Leach and Chioke Harris at the National Renewable Energy Laboratory.

## Table of Contents

| Executive Summary ................................................................................................................................... Thermostat Control for Load Shedding ....................................................................................................   | Executive Summary ................................................................................................................................... Thermostat Control for Load Shedding ....................................................................................................   | Executive Summary ................................................................................................................................... Thermostat Control for Load Shedding ....................................................................................................   | iv 1   |
|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|--------|
|                                                                                                                                                                                                                                                                                                   | Accessing Results ...................................................................................................................................                                                                                                                                             | Accessing Results ...................................................................................................................................                                                                                                                                             | 1      |
|                                                                                                                                                                                                                                                                                                   | Measure Summary ..................................................................................................................................                                                                                                                                                | Measure Summary ..................................................................................................................................                                                                                                                                                | 1      |
| 1 Technology                                                                                                                                                                                                                                                                                      | Summary ..........................................................................................................................                                                                                                                                                                | Summary ..........................................................................................................................                                                                                                                                                                |        |
|                                                                                                                                                                                                                                                                                                   |                                                                                                                                                                                                                                                                                                   |                                                                                                                                                                                                                                                                                                   | 2      |
|                                                                                                                                                                                                                                                                                                   | 1.1                                                                                                                                                                                                                                                                                               | Grid-Interactive Efficient Buildings with Demand Flexibility on HVAC ....................................                                                                                                                                                                                         | 2      |
|                                                                                                                                                                                                                                                                                                   | 1.2                                                                                                                                                                                                                                                                                               | Thermostat Control Strategies for Demand Flexibility .................................................................                                                                                                                                                                            | 3      |
|                                                                                                                                                                                                                                                                                                   | 1.3                                                                                                                                                                                                                                                                                               | Rebound Effect ..............................................................................................................................                                                                                                                                                     | 4      |
| 2                                                                                                                                                                                                                                                                                                 | ComStock Baseline Approach ............................................................................................................                                                                                                                                                           | ComStock Baseline Approach ............................................................................................................                                                                                                                                                           | 6      |
| 3                                                                                                                                                                                                                                                                                                 | Modeling Approach ..............................................................................................................................                                                                                                                                                  | Modeling Approach ..............................................................................................................................                                                                                                                                                  | 7      |
|                                                                                                                                                                                                                                                                                                   | 3.1                                                                                                                                                                                                                                                                                               | Applicability ..................................................................................................................................                                                                                                                                                  | 7      |
| 3.2                                                                                                                                                                                                                                                                                               |                                                                                                                                                                                                                                                                                                   | Specifics of Thermostat Control for Load Shedding .....................................................................                                                                                                                                                                           | 8      |
|                                                                                                                                                                                                                                                                                                   | 3.2.1                                                                                                                                                                                                                                                                                             | Thermostat Setpoint Schedule Generation ....................................................................... 8                                                                                                                                                                                 |        |
|                                                                                                                                                                                                                                                                                                   | 3.2.2                                                                                                                                                                                                                                                                                             | Thermostat Setpoint with Rebound Period ...................................................................... 8                                                                                                                                                                                  |        |
| 3.3                                                                                                                                                                                                                                                                                               | Greenhouse Gas Emissions ...........................................................................................................                                                                                                                                                              | Greenhouse Gas Emissions ...........................................................................................................                                                                                                                                                              | 9      |
| 4 Output                                                                                                                                                                                                                                                                                          | Limitations and Concerns .............................................................................................................. Variables .................................................................................................................................               | Limitations and Concerns .............................................................................................................. Variables .................................................................................................................................               | 11     |
| 5 Results                                                                                                                                                                                                                                                                                         | .................................................................................................................................................                                                                                                                                                 | .................................................................................................................................................                                                                                                                                                 | 14     |
| 5.1                                                                                                                                                                                                                                                                                               | Single                                                                                                                                                                                                                                                                                            | Building Measure Tests....................................................................................................                                                                                                                                                                        | 14     |
|                                                                                                                                                                                                                                                                                                   | 5.1.1                                                                                                                                                                                                                                                                                             | Daily Peak Window Variation .......................................................................................                                                                                                                                                                               | 15     |
|                                                                                                                                                                                                                                                                                                   | 5.1.2 Rebound Effect ............................................................................................................... 16 Demand                                                                                                                                                    | 5.1.2 Rebound Effect ............................................................................................................... 16 Demand                                                                                                                                                    |        |
| 5.2                                                                                                                                                                                                                                                                                               |                                                                                                                                                                                                                                                                                                   | Flexibility Performance ................................................................................................                                                                                                                                                                          | 17     |
|                                                                                                                                                                                                                                                                                                   | 5.2.2                                                                                                                                                                                                                                                                                             | Monthly Quartile Statistics Distribution of Daily Peak Reduction ................................                                                                                                                                                                                                 | 20     |
| 5.3                                                                                                                                                                                                                                                                                               | 5.2.3 Annual Bill Savings ....................................................................................................... Stock Energy                                                                                                                                                    | Impacts ..................................................................................................................                                                                                                                                                                        | 21 22  |
| 5.4                                                                                                                                                                                                                                                                                               | Stock Greenhouse Gas Emissions Impact ...................................................................................                                                                                                                                                                         | Stock Greenhouse Gas Emissions Impact ...................................................................................                                                                                                                                                                         | 24     |
| 5.5                                                                                                                                                                                                                                                                                               | Site Energy Savings Distributions ...............................................................................................                                                                                                                                                                 | Site Energy Savings Distributions ...............................................................................................                                                                                                                                                                 | 24     |

## List of Figures

| Figure 1. Prevalence of building types and applicability for each building type                                                                                                                                                                  | .......................................... 8 window ................... 9                    |
|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------|
| Figure 2. Example of applying rebound control (reset setpoint with ramp) after peak                                                                                                                                                              |                                                                                              |
| Figure 3. Daily load profile (baseline and load shed) comparison for two buildings with two climate                                                                                                                                              | zones                                                                                        |
| ................................................................................................................................................ Figure 4. Daily load profile comparison for rebound control                                     | 16 ..................................................................... 17                  |
| Figure 5. Distribution of reduction percentage of median daily peak load compared to the baseline model                                                                                                                                          |                                                                                              |
| by month for measure with default and comparative scenarios                                                                                                                                                                                      |                                                                                              |
| .............................................                                                                                                                                                                                                    | 19                                                                                           |
| Figure 6. Distribution of the percentage of median daily peak load reduction by month compared to the baseline model for the default scenario ..................................................................................                 | 20                                                                                           |
| Figure 7. Distribution of the percentage of maximum daily peak load reduction by month compared to                                                                                                                                               | the                                                                                          |
| baseline model for the default scenario ..................................................................................                                                                                                                       |                                                                                              |
| Figure 8. Distribution of annual bill savings compared to the baseline model for maximum, mean, and                                                                                                                                              | 21                                                                                           |
| median bills, separated by buildings with electric and non-electric heating ..........................                                                                                                                                           | 22                                                                                           |
| Figure 9. Comparison of annual site energy consumption between the ComStock baseline thermostat control for load shedding measure default scenario, for the                                                                                      | and the and                                                                                  |
| whole stock (left) applicable large offices only (right)                                                                                                                                                                                         | ....................................................................................... 23   |
| Figure 10. Greenhouse gas emissions comparison of the ComStock baseline and the                                                                                                                                                                  | control for                                                                                  |
| thermostat                                                                                                                                                                                                                                       | 24                                                                                           |
| load shedding measure default scenario .................................................................................                                                                                                                         |                                                                                              |
| Figure 11. Percent site energy savings distribution for ComStock models with the thermostat control for load shedding upgrade by end use                                                                                                         | ......................................................................................... 25 |
| Figure 12. Percent site EUI savings distribution for ComStock models with the thermostat control for                                                                                                                                             | load                                                                                         |
| shedding upgrade by end use ................................................................................................. 25                                                                                                                 |                                                                                              |
| Figure 13. Percent site energy savings distribution for ComStock models with the thermostat control                                                                                                                                              | for                                                                                          |
| load shedding upgrade by ASHRAE climate zone ................................................................                                                                                                                                    | 26                                                                                           |
| Figure 14. Percent site EUI savings distribution for ComStock models with the thermostat control shedding upgrade by ASHRAE climate zone                                                                                                         | for load ........................................................................ 26         |
| Figure A-1. Site annual natural gas consumption of the ComStock baseline and the measure scenario census division .......................................................................................................................        | by 31                                                                                        |
| A-2. Site annual natural gas consumption of the ComStock baseline and the measure scenario                                                                                                                                                       | by                                                                                           |
| Figure building type ..........................................................................................................................                                                                                                  |                                                                                              |
| Figure A-3. Site annual electricity consumption of the ComStock baseline and the measure scenario by building type .......................................................................................................................... 32 | 31                                                                                           |
| Figure A-4. Site annual electricity consumption of the ComStock baseline and the measure scenario by                                                                                                                                             |                                                                                              |
| census division ....................................................................................................................... 32                                                                                                       |                                                                                              |

## Thermostat Control for Load Shedding

## Accessing Results

This documentation covers 'Thermostat Control for Load Shedding' upgrade methodology and briefly discusses key results. Results can be accessed on the ComStock™ data lake at 'end-useload-profiles-for-us-building-stock' or via the Data Viewer at comstock.nrel.gov.

## Measure Summary

| Measure Title      | Thermostat Control for Load Shedding                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
|--------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Measure Definition | The thermostat control for load shedding measure applies heating and cooling temperature setpoint offsets for reducing the heating and cooling load during peak window. The measure takes daily peak load schedule inputs generated by the method 'Dispatch Schedule Generation' described in the 'Supplemental Documentation: Dispatch Schedule Generation for Demand Flexibility Measures' determine the start and end times of the peak window, and then adjusts the thermostat cooling and/or heating setpoints by an offset value from original schedules during the peak window to reduce the HVAC or whole-building daily peak load. The measure is flexible and allows users to adjust the heating and cooling offset values respectively, but for this study, the adjustments for heating and cooling setpoints are set to -2 °C and +2 °C by default. The measure provides the option |
| Applicability      | Large offices with HVAC systems (either electric cooling only or both electric heating and cooling), accounting for about 9.72% of the floor area modeled in ComStock.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| Not Applicable     | Buildings that are not large offices or have no electric HVAC component.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| Release            | 2024 Release 1: 2024/comstock_amy2018_release_1/                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |

## 1  Technology Summary

## 1.1  Grid-Interactive Efficient Buildings with Demand Flexibility on HVAC

Electricity consumers across the residential, commercial, and industrial sectors are increasingly interested in opportunities to reduce their electricity bills and carbon footprint. Simultaneously, utilities, system operators, and state decision-makers are aiming to reduce costs, more effectively utilize existing grid assets, maintain power system reliability, and reach carbon reduction targets. At the intersection of the customer and utility perspectives, buildings and their associated loads offer opportunities to align the interests of consumers, system operators, and policy decisionmakers. Interactivity between buildings and the broader electricity system expands these opportunities, and is enabled by advancements in building control technologies, data availability, advanced metering, new tariff designs, and improved analytics for energy management. Collectively these smart technologies for energy management are often referred to as gridinteractive efficient buildings (GEBs). GEBs utilize high-efficiency components to reduce electricity demand and increase the flexibility of specific building loads, responding to real-time signals or advanced calls for demand response (DR), or targeting bill savings associated demand regulations such as time-of-use (TOU) rates and rates with demand charges. By shedding and shifting building load, these GEBs can reduce electricity bills, the cost of operating the grid, and emissions, all while maintaining the comfort of building occupants.

Many studies have been devoted to building control for grid services during the past few years [1], [2], [3], [4], [5], [6], [7], [8], [9], [10]. There are five technical interventions or measures used in a building's demand profile modification in the literature [11], [12], [13], [14], [15], [16], [17]. The first, energy efficiency, refers to techniques that help reduce the net demand during both on-peak and off-peak periods. The second, peak shaving or load shedding, refers to reducing the on-peak demand, i.e., when the demand in the power grid is high. The third method is load shifting, which means altering the demand profile to meet certain performance criteria, usually involving a reduction in on-peak demand and an offset by a load increase at a different time. The fourth method is renewable energy, which utilizes distributed energy resources to coincidently reduce on-peak demand. The last is modulation, which provides rapid adjustments to regulate frequency and voltage and assure power quality. The existing methods that fall within these five categories can help reduce demand charges directly or indirectly.

Heating, ventilating, and air conditioning (HVAC) systems have an inherent ability to provide short-term energy flexibility without requiring massive changes and new investment. Temperature setbacks, precooling, and preheating are efficient methods to improve building energy flexibility. In addition to the temperature dead band (the range of temperatures centered around the setpoint at which the thermostat does not alter its operation status), other building characteristics such as thermal mass and internal load and climates are also significant. Meanwhile, flexibility approaches must balance the savings from peak load reduction (e.g., bill savings) and the risk of occupant discomfort. Temperature setbacks, precooling, and preheating are usually employed as the methods provide short-term peak load reduction, while thermal storage techniques (e.g., ice or water storage tanks) enable HVAC systems to serve as a longerterm temperature cushion.

## 1.2  Thermostat Control Strategies for Demand Flexibility

Zone temperature setpoint setback/setup and precooling/preheating, often using a 'smart' internet-connected thermostat, are two common strategies used in HVAC systems to realize energy efficiency and demand flexibility strategies [18]. Chen [19] estimates that 28% of U.S. households will deploy smart thermostats by 2023. For temperature setpoint offset, peak period loads can be reduced if the thermal zone is a few degrees hotter in summer or cooler in winter than its normal thermostat setpoint. Precooling or preheating can help maintain comfortable conditions through the peak period when the setpoint is adjusted. The response time of electricity use reduction might not be consistently aligned with the setpoint change depending on the specific hardware logic of the HVAC equipment, but an ideal instant response is assumed in this study.

The Grid-interactive Efficient Buildings Technical Report Series [20] rated smart thermostat technologies as having high potential for GEBs, as they provide both load shedding and shifting capabilities, including management of complex scheduling and day-ahead service requests while optimizing operations to minimize impacts on customer comfort. The U.S. Department of Energy estimates about 10% utility bill savings with smart thermostats controlling most types of heating and cooling systems [21]. ENERGY STAR ® smart thermostats save 8% of heating and cooling bills on average, accounting for both energy usage costs and demand charges [22], [23]. And applications of smart thermostats in low-income multifamily residential buildings have shown similar bill savings around 8% [24]. Various smart thermostat brands are available (Nest, Amazon, ecobee, etc.) for both commercial and residential customers, and ecobee reported up to 26% bill savings for their users in north America in 2021 [25].

HVAC control rules are specified in various standards, such as ASHRAE Standards 90.1, 189.1, and IECC Chapter 4. Advanced rule-based controllers that optimize energy efficiency have been described in ASHRAE Guideline 36 and ASHRAE RP-1455 [26]. Rule-based controllers are characterized by many tuning parameters that must be selected for each system and building and are often reset during seasonal transitions. More advanced controls, such as model-predictive control, for thermostats have shown 10% to 35% peak power reduction capability in commercial buildings [27]. Tests on model-predictive control chillers by Yang et al. [28] found energy savings of 2%, 17.1%, and 17.3% for cooling, heating, and transition seasons, respectively.

Most of the thermostat control strategies in studies and reports focus on energy efficiency performance analysis, but the nature of achieving demand flexibility requires similar thermostat control, but with more considerations on load shape.

Utility companies and grid services providers are more engaged with thermostat control for demand flexibility through DR programs. Smart thermostats are adopted as one of the major devices for direct-load controls, where utilities incentivize customers to yield control of their enrolled thermostats for notified peak periods predicted for the grid needs on a daily basis. There are various DR programs managed by different utility companies across the United States, but the programs share similar strategies such as taking control of the enrolled thermostats for setpoint setback by 4°F [29] during DR events (also suggested by ASHRAE GEB Guide [18]), which usually last from 2 to 4 hours per event per day, with a certain upper limit number for a month or a season.

Several case studies or program reports from the utility market were summarized in a report from the National Rural Electric Cooperative Association [30], which are mostly for the residential building market but still illustrative as a relevant reference for quantifying the potential for commercial buildings. For example, Midstate Electric has reported shedding 300 to 400 kilowatts of load per event on average in their pilot Peak Hour Rewards Program in 2017. There were 191 thermostats across Central Oregon enrolled in this program and it determined 3 -5 peak events for each month with a 2-hour peak window in the morning. Kansas City Power &amp; Light (currently Evergy) has partnered with Nest to start the Rush Hour Rewards program in 2016, which achieved 29 MW of deemed demand savings and 9.7 GWh of deemed energy savings over a three-year period via 23,000 Nest Learning Thermostats. The program allows a maximum of 1 event per day, 4 hours per event, 3 events per week, and 15 events throughout the summer season. Kansas City Power &amp; Light estimates that customers participating in the program have attained 1.2 kW reduction on average per thermostat, which equates to 15% savings on cooling bills, 10% -12% savings on heating bills, and an average annual savings of $131 to $145 on their utility bill that is associated with a TOU rate.

In this measure, we do not limit the number of days (events) and fix the daily dispatch window for thermostat demand control, as we are targeting daily peak load reduction from the perspective of individual buildings, which are beneficial to building owners/managers/operators, and could provide insight of achievable demand flexibility in accordance with grid needs from the end-use (building) point of view.

## 1.3  Rebound Effect

Rebound effect, or snapback, is the increase in energy and demand in the hours immediately following a demand response event. This effect has been observed in HVAC and water heating control in both modeling and practical applications [31]. The reason for rebound effect is that the corresponding system usually runs at or close to its full capacity trying to bring the temperature back to its original setpoint after a DR event when the setpoint has been relaxed. For example, on a hot day, the room temperature could increase significantly with an increased setpoint during a DR event and the cooling demand will thus be high immediately after the event if the setpoint returns to its pre-event value, leading to higher total energy use than baseline. Pacific Gas and Electric conducted a modeling and field evaluation study [32] on their SmartAC thermostat DR program and quantified the snapback effect post-DR event at the program level and equipment (thermostat) level. They found most of the post-event periods experienced a snapback effect (13 out of 15) with up to 0.68 kW demand increase per air-conditioning unit, of which some matched or even exceeded the load reduction during the DR event. Although they concluded that snapback effect might introduce potential issues, they did not propose a solution to it as the program targets on-peak load reduction only. Michaels Energy [33], [34] also investigated the snapback effect from the two Minnesota utilities' (IOU and G&amp;T) data and demonstrated it in models, with an average demand increase (post-event) of 0.34kW, 1.97kW, 2.71kW, and 2.03kW for air conditioner, electric heater, water heater summer, and water heater winter, respectively, in residential buildings in Minnesota. The study suggested the implementation of an electric thermal storage system (generate heat from electricity in off-peak periods and release the heat from thermal storage material in on-peak periods) to eliminate the snapback effect and improve demand flexibility. Typical demand flexibility control strategies designed for DR

programs target only the load profile within peak window neglect rebound effect as it exists outside of the peak window, while DF measures concerning daily load shapes (peaks) must take into account the rebound effect to achieve overall demand flexibility or bill savings.

## 2  ComStock Baseline Approach

This measure modifies the existing model thermostat setpoint schedules during the daily peak demand windows (specifically on-peak and post-peak periods) only. For times outside of the event, the existing thermostat schedules in the model are unchanged. The details of the thermostat schedule in the existing ComStock models can be found in Section 4.2 'Hours of Operation and Occupancy,' which determines building hours of operation, and Section 4.8.7 'Thermostat Set Points,' which describes how thermostat setpoints/setbacks are applied to the schedule, in the ComStock Reference Documentation [35].

## 3  Modeling Approach

## 3.1  Applicability

This measure is likely applicable to most commercial building types as it targets thermostat (schedule) control regardless of the details of HVAC system operations. Although in this study we narrow down the applicability to large office buildings only, we will expand the applicability in the future.

There were two reasons behind the decision to make large office buildings the target building type. First was the initial feedback and decisions we got from the stakeholders in the early phase of the Energy Efficiency and Demand Flexibility State Level Potential project. An informal survey of a state-level working group and the initial engagement of stakeholders both found that large offices are a building type of interest to state-level energy policy and incentive program staff seeking to support the implementation of measures and enable GEBs in their jurisdictions. Second was to secure some time for correcting/improving the dispatch window generation method instead of planning time on testing/applying/debugging the measure on many more building types.

This measure is applicable to buildings with electric HVAC systems (either electric heating or electric cooling or both), as demand flexibility control is applicable to buildings and/or equipment associated with the electric grid. Correspondingly, this measure will only affect electric HVAC equipment present in a building, e.g., it will not apply changes to the heating setpoints of the thermostat if the building does not have electric heating equipment (e.g., if the building's heat is provided by natural gas furnace).

Figure 1 shows the area percentage of large office buildings among all the commercial building types in ComStock and the floor area percentage of applicable buildings with electric HVAC systems (cooling only or both heating and cooling) for each building type. All large office buildings are applicable to this measure; 33.3% of large office floor area has both electric heating and cooling systems, and the remaining 66.7% of the floor area only has electric cooling. In terms of building counts, this applicability corresponds to 3158 large office building model samples which then extend to 19212 large office buildings (with weighting factors applied) for representing the counts in national level.

Figure 1. Prevalence of building types and applicability for each building type

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89340.yaml
     source: 89340_images/image_000002_bd5f685cca8bdb40d016098c75df7fa7f11d293ce609cff01370580a37a8f027.png
     method: vision-description
     described: 2026-08-20 -->

![Two-panel bar chart: left, percent of ComStock stock floor area by building type with LargeOffice highlighted at 9.72 percent; right, percent of each building type's floor area applicable to the measure split into heat-and-cool and cool-only electric HVAC, with LargeOffice at 33.30 percent heat and cool plus 66.70 percent cool only](89340_images/image_000002_bd5f685cca8bdb40d016098c75df7fa7f11d293ce609cff01370580a37a8f027.png)

Figure 1 of the ComStock thermostat-control-for-load-shedding measure documentation establishes applicability. The left panel is a horizontal bar chart of each ComStock building type's share of national stock floor area: Warehouse 23.41%, PrimarySchool 11.29%, LargeOffice 9.72% (highlighted green as the only applicable type), RetailStripmall 9.38%, RetailStandalone 9.00%, SmallOffice 8.06%, MediumOffice 6.83%, SecondarySchool 5.63%, LargeHotel 4.82%, Hospital 4.34%, Outpatient 3.28%, FullServiceRestaurant 2.56%, SmallHotel 1.11%, QuickServiceRestaurant 0.56%; the printed values sum to 100%. The right panel is a 100% stacked bar per building type giving the share of that type's floor area with electric HVAC, split into orange 'Applicable: heat & cool' and blue 'Applicable: cool only', with grey 'Not applicable'. The highlighted LargeOffice row is fully applicable: 33.30% of large office floor area has both electric heating and electric cooling and the remaining 66.70% has electric cooling only, matching the text. Every other row retains a non-applicable fraction. The measure therefore applies to large offices only, 9.72% of total stock floor area, corresponding to 3158 large office model samples that weight up to 19,212 buildings nationally.

## 3.2  Specifics of Thermostat Control for Load Shedding

## 3.2.1  Thermostat Setpoint Schedule Generation

By applying the method 'Dispatch Schedule Generation' described in the 'Supplemental Documentation: Dispatch Schedule Generation for Demand Flexibility Measures' on the ComStock webpage, a daily peak load schedule will be generated and used as the input of this measure. This measure will clone all the schedules that are used for cooling and heating (if applicable with electric heating) setpoints for thermal zones. Then the schedules are adjusted by the specified values during the peak window aligned with the input peak load schedule. The measure is flexible and allows users to adjust the heating and cooling offset values respectively, but for this study, the adjustment for heating and cooling setpoints are set to -2°C and +2°C by default according to the ASHRAE GEB Guide [18].

## 3.2.2  Thermostat Setpoint with Rebound Period

There are few solutions to address the rebound (snapback) effect proposed or demonstrated in current studies, mainly because snapback takes place in the post-DR event period-usually hours after peak window, which is not taken into consideration in most existing research that focus on demand control in peak window only, even if the effect generates higher peak load out of the window. Michaels Energy [34] proposed a solution of integrating electric thermal storage to mitigate snapback that requires the installation (and coordinated control) of a new system, and not all buildings are suitable for currently commercialized thermal storage (e.g., a large office building would require electric thermal storage with extreme high capacitance). A few companies [31] have applied gradual step changes rather than immediate restoration of setpoints on thermostats and water heaters to smooth the rebound effect and demonstrate the effectiveness. We adopt the stepped setpoint change method as it does not introduce new equipment and because this measure already applies peak period setpoint adjustments. The measure applies a rebound period of 2 hours for thermostat setpoints to ramp back to the original values after the peak period. The setpoint values in the rebound period are generated through linear interpolation from the setpoint value in peak period to the nominal setpoint value. This gradual restoration of the setpoint reduces the potential of creating a new peak load with immediate restoration, which was observed in simulation tests applying thermostat adjustment for peak demand periods.

Figure 2 shows an example where applying a gradual setpoint restoration period avoids creating a new peak demand event.

Figure 2. Example of applying rebound control (reset setpoint with ramp) after peak window

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89340.yaml
     source: 89340_images/image_000003_cf4332c6cfd36c54abe022695548a85168b50405d1c86d8ce48d78d6e4a74251.png
     method: vision-description
     described: 2026-08-20 -->

![Three side-by-side stacked area plots of hourly electricity load by end use over three summer days for baseline, load shed without rebound control, and load shed with rebound control, each overlaid with a dashed green thermostat setpoint trace on a secondary axis](89340_images/image_000003_cf4332c6cfd36c54abe022695548a85168b50405d1c86d8ce48d78d6e4a74251.png)

Figure 2 of the ComStock thermostat-control-for-load-shedding measure documentation demonstrates why rebound control is needed. Three panels, 'Baseline', 'Control without rebound control', and 'Control with rebound control', plot stacked hourly electricity load (kW, left axis 0 to 20) by end use (Cooling, Fans, HeatRejection, ExteriorLights, Heating, InteriorEquipment, InteriorLights) with a Total line, for three summer days from 08-19 00 to 08-22 00. A dashed green cooling setpoint trace is drawn against a secondary right-hand axis spanning roughly 23 to 28 degrees C. In the baseline the setpoint alternates between occupied and unoccupied-setback levels and the daily load peaks smoothly at about 18 to 19 kW. In both control panels the setpoint is raised during the afternoon peak window, cutting cooling and fan load into a visible valley. Without rebound control the setpoint drops abruptly back to nominal and a narrow load spike appears immediately after the window, exceeding the original baseline peak. With rebound control the setpoint returns along a gradual ramp, the post-window recovery is spread out, and load rises smoothly so the daily peak stays at or below the baseline peak.

## 3.3  Greenhouse Gas Emissions

Three electricity grid scenarios are presented to compare the emissions of the ComStock baseline and the default thermostat control for load shifting scenario. The choice of grid scenario will impact the grid emissions factors used in the simulation, which determine the corresponding emissions produced per kilowatt-hour. Two scenarios-Long-Run Marginal Emissions Rate High Renewable Energy Cost 15-Year and Long-Run Marginal Emissions Rate Low Renewable Energy Cost 15-Year-use the Cambium data set, and the latter uses the eGrid data set [36], [37]. All three scenarios vary the emissions factors geospatially to reflect the variation in grid resources used to produce electricity across the United States. The Cambium data sets also vary emissions factors seasonally and by time of day. This study does not imply a preference for any particular grid emissions scenario, but additional analysis suggests that the choice of grid emissions scenario can impact results [38]. Emissions due to on-site combustion of fossil fuels use the emissions factors shown in Table 1, which are from Table 7.1.2(1) of draft American National Standards Institute/Residential Energy Services Network/International Code Council 301 [39]. To compare total emissions due to both on-site fossil fuel consumption and grid electricity generation, the emissions from a single electricity grid scenario should be combined with all three on-site fossil fuel emissions.

Table 1. On-Site Fossil Fuel Emissions Factors

| Natural gas   | 147.3 lb/MMBtu (228.0 kg/MWh) a   |
|---------------|-----------------------------------|
| Propane       | 177.8 lb/MMBtu (182.3 kg/MWh)     |
| Fuel oil      | 195.9 lb/MMBtu (303.2 kg/MWh)     |

## 3.4  Limitations and Concerns

There are many limitations and concerns for this measure that have been identified to date.

- This measure is not similar to other upgrade measures where the upgrade implementation (i.e., hiring contractor, purchasing/installing equipment) is readily available in the market; our modeling is theoretical due to novelty in methodology rather than being

- grounded in a specific product type, although the barrier of implementation of the proposed method is low. In addition, the measure changes the operation of buildings but has limited impact on the hardware components or physical properties (assuming switching to smart thermostat has negligible impact on the existing HVAC system).
- This measure relies on the user-provided inputs of dispatch schedule, for which several options are developed and provided in the 'Dispatch Schedule Generation' method. Different options yield distinctive dispatch time windows: perfect match to daily peak load (perfect prediction), a mimic of advanced application with uncertainty (binsampling), representative of simple logic (outdoor air temperature-based prediction), or fixed dispatch schedules by season and region (fixed schedule). The differences in performance of different options and the limitations and concerns of the dispatch window generation method described in the 'Supplemental Documentation: Dispatch Schedule Generation for Demand Flexibility Measures' also apply to the implementation of this measure. For example, the objective function of generating daily dispatch window could vary depending on measure, such as emission reduction or utility cost savings, but it (currently) is peak demand reduction (peak load savings). The input parameters of a selected dispatch schedule generation methods also play a significant role in the performance, such as temperature offset value and length of peak window, and the impact may vary depending on building properties and weather conditions. We applied simple parametric analysis on the input parameters to justify the selection of default values, but detailed fine tuning is needed for determination of best parameter set(s).
- The current scope in terms of which building type we want to apply this measure to is limited to large offices, as discussed in Section 3.1. Different building types can have different operating hours, space temperature setpoints, and/or internal gains. We want to test and validate the new method rigorously before applying it to many other building types.
- In this measure, we do not limit the number of days (events) and fix the duration of daily dispatch window for thermostat demand control, as we are targeting daily peak load reduction from the prospective of individual building instead of the grid demand needs.

## 4  Output Variables

Table 2 includes a list of output variables that are calculated in ComStock. These variables are important in terms of understanding the differences between buildings with and without the thermostat control for load shedding measure applied.

Table 2. Output Variables Calculated from the Measure Application

| Variable Name                                       | Description                                               |
|-----------------------------------------------------|-----------------------------------------------------------|
| minimum_daily_peak_jan_kw                           | Minimum of daily electric peak loads (in kW) in January   |
| minimum_daily_peak_feb_kw                           | Minimum of daily electric peak loads (in kW) in February  |
| minimum_daily_peak_mar_kw                           | Minimum of daily electric peak loads (in kW) in March     |
| minimum_daily_peak_apr_kw                           | Minimum of daily electric peak loads (in kW) in April     |
| minimum_daily_peak_may_kw                           | Minimum of daily electric peak loads (in kW) in May       |
| minimum_daily_peak_jun_kw                           | Minimum of daily electric peak loads (in kW) in June      |
| minimum_daily_peak_jul_kw                           | Minimum of daily electric peak loads (in kW) in July      |
| minimum_daily_peak_aug_kw                           | Minimum of daily electric peak loads (in kW) in August    |
|                                                     | Minimum of daily electric peak loads (in kW) in September |
| minimum_daily_peak_sep_kw                           |                                                           |
| minimum_daily_peak_oct_kw                           | Minimum of daily electric peak loads (in kW) in October   |
| minimum_daily_peak_nov_kw                           | Minimum of daily electric peak loads (in kW) in November  |
| minimum_daily_peak_dec_kw                           | Minimum of daily electric peak loads (in kW) in December  |
|                                                     | Maximum of daily electric peak loads (in kW) in February  |
| maximum_daily_peak_feb_kw maximum_daily_peak_mar_kw | Maximum of daily electric peak loads (in kW) in March     |
|                                                     | Maximum of daily electric peak loads (in kW) in April     |
| maximum_daily_peak_apr_kw                           |                                                           |
| maximum_daily_peak_may_kw                           | Maximum of daily electric peak loads (in kW) in May       |
| maximum_daily_peak_jun_kw                           | Maximum of daily electric peak loads (in kW) in June      |
| maximum_daily_peak_jul_kw                           | Maximum of daily electric peak loads (in kW) in July      |
| maximum_daily_peak_aug_kw                           | Maximum of daily electric peak loads (in kW) in August    |
| maximum_daily_peak_sep_kw                           | Maximum of daily electric peak loads (in kW) in September |
| maximum_daily_peak_oct_kw                           | Maximum of daily electric peak loads (in kW) in October   |
| maximum_daily_peak_nov_kw                           | Maximum of daily electric peak loads (in kW) in November  |
| maximum_daily_peak_dec_kw                           | Maximum of daily electric peak loads (in kW) in December  |
| median_daily_peak_jan_kw                            | Median of daily electric peak loads (in kW) in January    |
| median_daily_peak_feb_kw                            | Median of daily electric peak loads (in kW) in February   |
| median_daily_peak_mar_kw                            | Median of daily electric peak loads (in kW) in March      |
| median_daily_peak_apr_kw                            | Median of daily electric peak loads (in kW) in April      |
| median_daily_peak_may_kw                            | Median of daily electric peak loads (in kW) in May        |
| median_daily_peak_jun_kw                            | Median of daily electric peak loads (in kW) in June       |
| median_daily_peak_jul_kw                            | Median of daily electric peak loads (in kW) in July       |
| median_daily_peak_aug_kw                            | Median of daily electric peak loads (in kW) in August     |
| median_daily_peak_sep_kw                            | Median of daily electric peak loads (in kW) in September  |
| median_daily_peak_oct_kw                            | Median of daily electric peak loads (in kW) in October    |
| median_daily_peak_nov_kw                            | Median of daily electric peak loads (in kW) in November   |

| Variable Name                                                       | Description                                                                                                                  |
|---------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------|
| median_daily_peak_dec_kw                                            | Median of daily electric peak loads (in kW) in December                                                                      |
| q_1_daily_peak_jan_kw                                               | First quartile of daily electric peak loads (in kW) in January                                                               |
| q_1_daily_peak_feb_kw                                               | First quartile of daily electric peak loads (in kW) in February                                                              |
| q_1_daily_peak_mar_kw                                               | First quartile of daily electric peak loads (in kW) in March                                                                 |
| q_1_daily_peak_apr_kw                                               | First quartile of daily electric peak loads (in kW) in April                                                                 |
| q_1_daily_peak_may_kw                                               | First quartile of daily electric peak loads (in kW) in May                                                                   |
| q_1_daily_peak_jun_kw                                               | First quartile of daily electric peak loads (in kW) in June                                                                  |
| q_1_daily_peak_jul_kw                                               | First quartile of daily electric peak loads (in kW) in July                                                                  |
| q_1_daily_peak_aug_kw                                               | First quartile of daily electric peak loads (in kW) in August                                                                |
| q_1_daily_peak_sep_kw                                               | First quartile of daily electric peak loads (in kW) in September                                                             |
| q_1_daily_peak_oct_kw                                               | First quartile of daily electric peak loads (in kW) in October                                                               |
| q_1_daily_peak_nov_kw                                               | First quartile of daily electric peak loads (in kW) in November                                                              |
| q_1_daily_peak_dec_kw                                               | First quartile of daily electric peak loads (in kW) in December                                                              |
| q_3_daily_peak_jan_kw                                               | Third quartile of daily electric peak loads (in kW) in January                                                               |
| q_3_daily_peak_feb_kw q_3_daily_peak_mar_kw                         | Third quartile of daily electric peak loads (in kW) in February Third quartile of daily electric peak loads (in kW) in March |
| q_3_daily_peak_apr_kw                                               | Third quartile of daily electric peak loads (in kW) in April                                                                 |
| q_3_daily_peak_may_kw                                               | Third quartile of daily electric peak loads (in kW) in May                                                                   |
| q_3_daily_peak_jun_kw                                               | Third quartile of daily electric peak loads (in kW) in June                                                                  |
| q_3_daily_peak_jul_kw                                               | Third quartile of daily electric peak loads (in kW) in July                                                                  |
| q_3_daily_peak_aug_kw                                               | Third quartile of daily electric peak loads (in kW) in August                                                                |
|                                                                     | Third quartile of daily electric peak loads (in kW) in September                                                             |
| q_3_daily_peak_sep_kw q_3_daily_peak_oct_kw                         | Third quartile of daily electric peak loads (in kW) in October                                                               |
| q_3_daily_peak_nov_kw                                               | Third quartile of daily electric peak loads (in kW) in November                                                              |
|                                                                     | Third quartile of daily electric peak loads (in kW) in December                                                              |
| q_3_daily_peak_dec_kw                                               |                                                                                                                              |
| median_daily_peak_timing_feb_hour                                   | Median hour of daily electric peak loads in February                                                                         |
| median_daily_peak_timing_mar_hour                                   | Median hour of daily electric peak loads in March                                                                            |
| median_daily_peak_timing_apr_hour                                   | Median hour of daily electric peak loads in April                                                                            |
| median_daily_peak_timing_may_hour                                   | Median hour of daily electric peak loads in May                                                                              |
| median_daily_peak_timing_jul_hour                                   | Median hour of daily electric peak loads in July                                                                             |
|                                                                     | Median hour of daily electric peak loads in                                                                                  |
| median_daily_peak_timing_aug_hour                                   | August                                                                                                                       |
| median_daily_peak_timing_sep_hour                                   | Median hour of daily electric peak loads in September                                                                        |
| median_daily_peak_timing_oct_hour                                   | Median hour of daily electric peak loads in October                                                                          |
| median_daily_peak_timing_nov_hour median_daily_peak_timing_dec_hour | Median hour of daily electric peak loads in November Median hour of daily electric peak loads in December                    |
| total_electricity_use_jan_kwh                                       | Total electricity energy consumption in January                                                                              |
| total_electricity_use_feb_kwh                                       | Total electricity energy consumption in                                                                                      |
|                                                                     | February                                                                                                                     |
| total_electricity_use_apr_kwh                                       | Total electricity energy consumption in April                                                                                |
| total_electricity_use_may_kwh                                       |                                                                                                                              |
|                                                                     | Total electricity energy consumption in May                                                                                  |

| Variable Name                                          | Description                                                                          |
|--------------------------------------------------------|--------------------------------------------------------------------------------------|
| total_electricity_use_jun_kwh                          | Total electricity energy consumption in June                                         |
| total_electricity_use_jul_kwh                          | Total electricity energy consumption in July                                         |
| total_electricity_use_aug_kwh                          | Total electricity energy consumption in August                                       |
| total_electricity_use_sep_kwh                          | Total electricity energy consumption in September                                    |
| total_electricity_use_oct_kwh                          | Total electricity energy consumption in October                                      |
| total_electricity_use_nov_kwh                          | Total electricity energy consumption in November                                     |
| total_electricity_use_dec_kwh                          | Total electricity energy consumption in December                                     |
| average_of_top_ten_highest_peaks_ti ming_shoulder_hour | Average hour of top 10 highest daily electric peak loads during shoulder season      |
| average_of_top_ten_highest_peaks_ti ming_summer_hour   | Average hour of top 10 highest daily electric peak loads during summer season        |
| average_of_top_ten_highest_peaks_ti ming_winter_hour   | Average hour of top 10 highest daily electric peak loads during winter season        |
| average_of_top_ten_highest_peaks_us e_shoulder_kw      | Average peak load of top 10 highest daily electric peak loads during shoulder season |
| average_of_top_ten_highest_peaks_us e_summer_kw        | Average peak load of top 10 highest daily electric peak loads during summer season   |
| average_of_top_ten_highest_peaks_us e_winter_kw        | Average peak load of top 10 highest daily electric peak loads during winter season   |
| annual_peak_electric_demand_kw                         |                                                                                      |
|                                                        | Building annual peak electric demand                                                 |

## 5  Results

In this section, results are presented both at the stock level and for individual buildings through savings distributions. Stock-level results include the combined impact of all the analyzed buildings in ComStock, including buildings that are not applicable to this measure. Therefore, they do not necessarily represent the energy savings of a particular or average building. Stocklevel results should not be interpreted as the savings that a building might realize by implementing the measure.

Total site energy savings are also presented in this section. Total site energy savings can be a useful metric, especially for quality assurance/quality control, but this metric on its own can have limitations for drawing conclusions. Further context should be considered, as site energy savings alone do not necessarily translate proportionally to savings for a particular fuel type (e.g., gas or electricity), source energy savings, cost savings, or greenhouse gas savings. This is especially important when a measure impacts multiple fuel types or causes decreased consumption of one fuel type and increased consumption of another. Many factors should be considered when analyzing the impact of an energy efficiency or electrification strategy, depending on the use case.

## 5.1  Single Building Measure Tests

Several single building measure tests are performed to demonstrate the implementation of the developed measure, as shown in the following sections. Specifically, a large office building model with both electric heating and cooling HVAC systems is applied as the baseline sample model, with multiple weather files that represent different climate characteristics to evaluate performance.

The default and alternative sets of input parameters are summarized in Table 3. Parametric analysis is performed using these input parameter sets (scenarios) to investigate the impact of thermostat setpoint adjustment magnitude, peak window length, and rebound control on peak load reduction.

Table 3. Default and Compared Options for Measure Parameters

| Parameter                                | Default                                       | More Aggressive Setback   | Shorter Peak Window   | No Rebound Control   |
|------------------------------------------|-----------------------------------------------|---------------------------|-----------------------|----------------------|
| Length of peak window                    | 4 hours                                       | Same as default           | 3 hours               | Same as default      |
| Length of rebound control                | 2 hours                                       | Same as default           | Same as default       | 0 hours              |
| Thermostat setpoint adjustment (on peak) | 2°C                                           | 3°C                       | Same as default       | Same as default      |
| Load prediction method                   | Perfect prediction (full baseline simulation) | Same as default           | Same as default       | Same as default      |

## 5.1.1  Daily Peak Window Variation

Figure 3 shows the load profiles for five consecutive days from several simulations corresponding to different buildings, weather locations, and scenarios (baseline or with default dispatch strategy) for comparison. Comparison between the baseline profile and the load shed events (appearing as valleys) in the default load shed profile illustrates the timing of the peak window each day. Figure 3 shows that peak windows are highly dependent on individual building characteristics and weather. Even identical buildings (Building 1) in slightly different climate zones (3A and 3B) result in different load profiles. Diversity in the stock models (e.g., location-based weather, internal heat gains, building operation hours, building envelope performance) results in different load profiles, and thus the peak windows each day for each building are also different.

Figure 3. Daily load profile (baseline and load shed) comparison for two buildings with two climate zones

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89340.yaml
     source: 89340_images/image_000004_9b64138ceab7412fe9fdc09d57f67fbd6dbe0c5bd7507ceae6f8ba155c5d7de7.png
     method: vision-description
     described: 2026-08-20 -->

![Three stacked line charts of hourly load over five days in mid-July comparing baseline and default load shed profiles for Building 1 in ASHRAE climate zone 3A, Building 1 in zone 3B, and Building 2 in zone 3B](89340_images/image_000004_9b64138ceab7412fe9fdc09d57f67fbd6dbe0c5bd7507ceae6f8ba155c5d7de7.png)

Figure 3 of the ComStock thermostat-control-for-load-shedding measure documentation shows that peak windows are building- and weather-specific. Three vertically stacked panels plot hourly load (kWh, axis 50 to 350) for five consecutive days, 7/16 through 7/20: 'Building 1, ASHRAE Climate Zone 3A', 'Building 1, ASHRAE Climate Zone 3B', and 'Building 2, ASHRAE Climate Zone 3B'. Each panel overlays a dashed baseline profile with a solid 'Load shed, Default' profile. Building 1 in zone 3A peaks near 200 kWh daily; the same model in zone 3B peaks slightly lower, near 190 kWh; Building 2 in zone 3B has a much sharper profile peaking near 290 kWh with deeper overnight troughs. In every panel the load-shed curve tracks the baseline except for a distinct daily valley where the shed event occurs, and the timing and depth of that valley reveal the dispatched peak window. It falls at a different hour and has a different shape in each panel. Even the identical building in slightly different climate zones produces different profiles, so stock diversity in weather, internal gains, operating hours, and envelope performance yields a different daily peak window for every model.

## 5.1.2  Rebound Effect

Figure 4 shows the daily load profile comparison of the same building in the baseline scenario, applying the 'default' parameter set, and applying the 'no rebound control' parameter set. As can be seen from the different post-peak load profiles, load shed strategy without addressing rebound effect would almost always generate new peak load higher than original baseline peak for the illustrated summer days, and this trend is maintained throughout the year among different building models. This reveals the natural drawback of rebound effect in load shed control for responsive systems that have ordinary differential equation component(s) such as HVAC systems. Therefore, rebound control is necessary in load shed strategy for thermostat control, and is included in the default scenario.

Figure 4. Daily load profile comparison for rebound control

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89340.yaml
     source: 89340_images/image_000005_0d341283ef45889cd4efef35c4c22492901956e2ea3276ede778c29c3f466d8c.png
     method: vision-description
     described: 2026-08-20 -->

![Line chart of hourly load over five days in mid-July comparing baseline, default load shed, and load shed without rebound control for one building, showing the no-rebound-control case spiking above the baseline peak each day](89340_images/image_000005_0d341283ef45889cd4efef35c4c22492901956e2ea3276ede778c29c3f466d8c.png)

Figure 4 of the ComStock thermostat-control-for-load-shedding measure documentation isolates the rebound effect for a single large office model. Hourly load (kWh, axis 50 to 250) is plotted for five consecutive days, 7/16 through 7/20, with three traces: a dashed 'Baseline', a solid red 'Load shed, Default', and a solid yellow 'Load shed, No rebound control'. Baseline afternoon peaks reach roughly 190 to 200 kWh. The default scenario clips those peaks to roughly 170 to 180 kWh and returns to the baseline curve gradually. The no-rebound-control scenario sheds the same load during the window but then snaps the setpoint back, producing a narrow spike each day that reaches roughly 210 to 220 kWh, above the original baseline peak on every one of the five days. The text notes this pattern holds throughout the year across different building models and reflects an inherent drawback of load shedding for responsive systems governed by differential-equation dynamics such as HVAC. Rebound control is therefore necessary and is included in the default scenario, which ramps linearly back to the nominal setpoint over two hours.

## 5.2  Demand Flexibility Performance

This section includes additional and more detailed findings specific to the demand flexibility measure that are not covered in the previous sections. As the measure aims to reduce daily building peak load, we extract the daily peak load data from the simulation results. More specifically, 3158 large office building models (i.e., 19212 buildings with weighting factor applied) applicable to this measure record 365 daily peaks across the simulation year. For each month (e.g., January), there are certain number of daily peaks (e.g., 31 daily peak values) available to investigate. To balance the granularity of daily peak data and the visualization level of performance analysis, five quartile statistics (minimum, 25th percentile, median, 75th percentile, and maximum) of daily peak values in each month are calculated for all applicable models to represent the monthly performance of the applied upgrade. These statistics are further illustrated in a boxplot distribution for stock-level summary.

## 5.2.1 Justification of Default Parameters

Figure 5 shows the distribution of median daily peak load reduction percentages in each month compared to the baseline model for different scenarios (Table 3) to investigate the impact of shorter peak window length, no rebound control, and larger thermostat setpoint adjustment. The results are derived from a ComStock test run with 10,000 building model samples (among which

90 large offices are applicable), due to the limitation of computational resources for full sample run (350,000 samples). From the figure we can conclude that:

- Different scenarios outperform others for any given month, depending on the compatibility of weather characteristics and the parameter set.
- The larger setpoint adjustment scenario generally leads to larger variance in peak reduction performance with more load shed potential but also higher risk of increased daily peak load.
- The shorter peak window scenario has similar performance to the default scenario, but it has a lower potential (upper limit) of peak reduction for most months.
- The no rebound control scenario shows accorded performance with the single building test result (Figure 4) where the rebound effect results in increased daily peak load for many months (April to October).

Figure 5. Distribution of reduction percentage of median daily peak load compared to the baseline model by month for measure with default and comparative scenarios

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89340.yaml
     source: 89340_images/image_000006_dca1b76a4e9daf0588275fd480bc137d1526bc80e1e2fb9f7fec746223f1a620.png
     method: vision-description
     described: 2026-08-20 -->

![Grid of box plots with one block per month and four rows per block for the default, more aggressive setback, shorter peak window, and no rebound control scenarios, showing median daily peak savings percentage from minus 30 to plus 20 percent](89340_images/image_000006_dca1b76a4e9daf0588275fd480bc137d1526bc80e1e2fb9f7fec746223f1a620.png)

Figure 5 of the ComStock thermostat-control-for-load-shedding measure documentation compares the four parameter scenarios of Table 3. For each month January through December, four box plots stack vertically, 'Default load shed', 'More aggressive setback', 'Shorter peak window', and 'No rebound control', on a shared x-axis of median daily peak savings from -30% to +20%. Boxes cluster just above zero for the first three scenarios in every month, with visibly wider spread in May through October. The 'More aggressive setback' rows have the widest whiskers, reaching the highest upper limits but also extending furthest negative. 'Shorter peak window' rows sit close to the default but with a lower upper limit in most months. The 'No rebound control' rows shift decisively negative from April through October, with the box centred below zero and whiskers reaching about -20% to -25% in June through August. Results come from a reduced ComStock test run of 10,000 building samples, of which only 90 large offices were applicable, rather than the full 350,000-sample run. No single scenario dominates every month; a larger setpoint adjustment buys shed potential at the cost of higher risk of increasing the daily peak.

Based on the comparison, the performance of default setting of the measure is determined to be the overall best in terms of peak reduction potential and performance.

## 5.2.2 Monthly Quartile Statistics Distribution of Daily Peak Reduction

Figure 6 and Figure 7 show the percentage distributions of median and maximum daily peak load reductions, respectively, by month for the default scenario compared to the baseline model.

Figure 6. Distribution of the percentage of median daily peak load reduction by month compared to the baseline model for the default scenario

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89340.yaml
     source: 89340_images/image_000007_2601336e826ecef6cb6b6156dae61022978dcd064b882db54022206e91e5d65a.png
     method: vision-description
     described: 2026-08-20 -->

![Box plot by month of the percentage reduction in median daily peak load for the default scenario, with medians a few percent above zero, widest spread in June through August, and whiskers extending below zero in every month](89340_images/image_000007_2601336e826ecef6cb6b6156dae61022978dcd064b882db54022206e91e5d65a.png)

Figure 6 of the ComStock thermostat-control-for-load-shedding measure documentation shows the distribution of median daily peak load reduction by month for the default scenario relative to the baseline. Twelve box plots, January through December, are drawn on a y-axis of median peak savings in percent spanning -10% to +20%. Every month has a positive median, roughly 1% to 3%, and the interquartile boxes sit almost entirely above zero. The distributions widen through the cooling season: upper whiskers reach about 10% to 11% in January through April, rise to roughly 13% to 15% in May through August, peak in July at about 15.5%, then fall back toward 9% to 10% in November and December. Lower whiskers extend to roughly -5% to -6% in every month, so peak reduction is not guaranteed for an individual building on an individual day. The text attributes the negative tail to the fixed two-hour rebound-control length, which is not optimal for every building and weather combination, and notes larger variance for median statistics in summer and winter. Performance showed no correlation with floor area or heating fuel type.

Figure 7. Distribution of the percentage of maximum daily peak load reduction by month compared to the baseline model for the default scenario

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89340.yaml
     source: 89340_images/image_000008_d40f5e987448287276893c4b95adefdb2cc87c30a362caa4a994c531287f6e16.png
     method: vision-description
     described: 2026-08-20 -->

![Box plot by month of the percentage reduction in maximum daily peak load for the default scenario, with medians near 1 to 4 percent, upper whiskers near 15 to 18 percent in the cooling season, and lower whiskers reaching about minus 10 percent](89340_images/image_000008_d40f5e987448287276893c4b95adefdb2cc87c30a362caa4a994c531287f6e16.png)

Figure 7 of the ComStock thermostat-control-for-load-shedding measure documentation shows the distribution of maximum daily peak load reduction by month for the default scenario relative to the baseline. Twelve box plots, January through December, are drawn on a y-axis of maximum peak savings in percent spanning -10% to +20%. Medians are positive in every month, roughly 1% in the winter months and rising to roughly 3% to 4% from April through October. Interquartile boxes reach about 6% to 8% at the third quartile in the warmer months. Upper whiskers run about 14% to 16% in January through March and about 16% to 18% from April through October, so the best-case daily peak reduction is larger than the median-peak view of Figure 6. Lower whiskers extend to roughly -8% to -10% in most months, again showing that reduction is not guaranteed. Compared with Figure 6, the maximum-peak metric shows both higher upside and a deeper negative tail, consistent with the text's observation that the fixed two-hour rebound period is not tuned per building.

Both distributions of the statistics share a similar trend: a daily peak load reduction is not guaranteed with the upgrade, but there is an overall positive monthly reduction. The nonnegligible portion of the stock with negative peak reductions is mainly due to the uncertainty in rebound effects with fixed rebound control length (2 hours) for all applicable buildings; some rebound effects are too strong to mitigate in 2 hours or the peak window ends too early for rebound control to take effect. Therefore, rebound control could and should be tuned for specific building models (in future work), as the impact of rebound effects is highly dependent on building properties and weather conditions. The larger variances for median statistics in summer and winter are contributed due to a similar reason, where rebound effects are typically stronger in summer and winter when the highest and lowest temperatures occur.

There is no obvious correlation between building size (floor area) and measure performance, or between heating system (fuel) type (electric or non-electric heating) and measure performance.

## 5.2.3 Annual Bill Savings

Figure 8 shows the distribution of annual bill savings for the default scenario with respect to the maximum, mean, and median bill costs among all considered utility rate structures (for more information related to utility bill costs, refer to the utility bills section in Section 5 of the ComStock Reference Documentation [40]). To provide high level context of the bill calculation, each building model with locational information is used to find all utility rate structures (from Utility Rate Database [41]) applicable/available for the building. After calculating annual utility bill costs for all applicable utility rates, we report statistics (mean, median, and max) of all utility bill costs for each of the building model. All the comparisons show positive bill savings of around 1%-3%, except for the no rebound control scenario. Savings corresponding to the max bill are generally smaller than the mean or median ones, indicating that the rate structure resulting in max bill typically benefits less in peak reduction or has no portion related to demand. When the building is equipped with an electric heating system, the savings would be increased around 1%, indicating that the savings potential from this load shedding strategy is lower for electric heating systems than for cooling systems. The bill savings are primarily from:

- 1) Net energy use reduction (major)
- 2) TOU rates that have matched time of peak prices with the peak windows on a monthly average (there could be negative savings for TOU rates that have peak prices outside of the daily peak window identified by this measure)
- 3) Applicable monthly or seasonal demand charge reduction.

These savings underestimate the benefits from a measure targeting daily peak load reduction, as most rate structures consider peak demand charge on a monthly or seasonal basis, while demand response programs or rate structures including DR incentives that favor daily demand flexibility control are currently not able to be directly integrated into ComStock analysis.

Figure 8. Distribution of annual bill savings compared to the baseline model for maximum, mean, and median bills, separated by buildings with electric and non-electric heating

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89340.yaml
     source: 89340_images/image_000009_1c084fb215dbcfd2bb6c1d1af3411a7ccfb960112eef2e2d4a0d5d8ccf959c77.png
     method: vision-description
     described: 2026-08-20 -->

![Box plots of annual utility bill cost savings percentage for the default scenario, split into electric heating and non-electric heating groups, each with savings computed from the maximum, mean, and median bill among applicable utility rate structures](89340_images/image_000009_1c084fb215dbcfd2bb6c1d1af3411a7ccfb960112eef2e2d4a0d5d8ccf959c77.png)

Figure 8 of the ComStock thermostat-control-for-load-shedding measure documentation shows annual utility bill savings for the default scenario. Six box plots are grouped into 'Electric heating' and 'Non-electric heating', each containing 'Savings from max bill', 'Savings from mean bill', and 'Savings from median bill', on a shared x-axis of utility bill cost savings in percent from -3% to +7%. All six distributions are centred in positive territory. The electric-heating group has interquartile boxes spanning roughly 1.5% to 3% with medians near 2% to 2.5% and upper whiskers reaching about 5%. The non-electric-heating group sits about one percentage point lower, with boxes spanning roughly 0.5% to 2% and medians near 1% to 1.5%. Within each group the max-bill row is shifted lowest, indicating that the rate structure producing the highest bill benefits least from peak reduction or lacks a demand component. Whiskers extend to about -2% to -3%, so a minority of buildings see higher bills. The text reports roughly 1% to 3% savings for all comparisons except the no-rebound-control scenario, and attributes savings to net energy reduction, time-of-use rates aligned with the peak window, and reduced demand charges.

## 5.3  Stock Energy Impacts

The thermostat control for load shedding measure with perfect load prediction method that is applicable to large office buildings -9.72% of the total building stock floor area -demonstrates 0.046% total site energy savings (2 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock, as shown in Figure 9.

Figure 9. Comparison of annual site energy consumption between the ComStock baseline and the thermostat control for load shedding measure default scenario, for the whole stock (left) and applicable large offices only (right)

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89340.yaml
     source: 89340_images/image_000010_1b7872b9977de9dfb79c12589483bc706b619e9b16c17bdf9e50ec1d68053e98.png
     method: vision-description
     described: 2026-08-20 -->

![Two stacked bar charts of annual site energy consumption by end use and fuel comparing baseline and load shed, at left for the whole ComStock stock totalling 4338 versus 4336 TBtu and at right for applicable large offices only totalling 318 versus 315 TBtu](89340_images/image_000010_1b7872b9977de9dfb79c12589483bc706b619e9b16c17bdf9e50ec1d68053e98.png)

Figure 9 of the ComStock thermostat-control-for-load-shedding measure documentation compares annual site energy consumption between the baseline and the default load-shed scenario. The left panel, 'Stock', totals 4338 TBtu at baseline and 4336 TBtu with the measure; the right panel, 'Applicable large offices', totals 318 TBtu and 315 TBtu. Bands are stacked by end use and fuel: Interior Equipment, Fans, Cooling (Electricity and District Cooling), Interior Lighting, Heating (Electricity, Natural Gas, District Heating, Other Fuel), Water Systems (four fuels), Exterior Lighting, Pumps, Heat Recovery, and Heat Rejection. Stock band labels that reconcile exactly with the text: Fans, Electricity 519.1 to 518.2 TBtu (0.9 TBtu, 0.17%); Cooling, Electricity 667.3 to 666.3 (1.0 TBtu, 0.15%); Heating, Electricity 175.2 to 174.6 (0.6 TBtu, 0.34%); Interior Lighting, Electricity 451.9 and Interior Equipment, Electricity 739.7 both unchanged. In the large-office panel: Interior Equipment 108.6 unchanged, Fans 37.5 to 36.6, Cooling 60.7 to 59.6, Interior Lighting 31.4 unchanged, Heating Electricity 13.1 to 12.6, Heating Natural Gas 41.2 to 41.0. Total stock site energy savings are 0.046%, or 2 TBtu.

The savings are primarily attributed to:

- 0.023% stock natural gas heating savings (0.2 TBtu)
- 0.34% stock heating electricity savings (0.6 TBtu)
- 0.15% stock cooling electricity savings (1.0 TBtu)
- 0.17% stock fan savings (0.9 TBtu).

The measure focuses on load shed for electric HVAC systems in large offices only, so the energy savings are not prominent at the stock level, including various non-applicable building types, end uses, and fuel types. The natural gas savings are mainly attributed to the pre-heating effect indirectly caused by the cooling load shed during the shoulder season, when HVAC systems in some climate zones work in cooling and heating mode alternately. In addition, the HVAC electricity consumption reduction during peak windows is normally partly compromised by the increased HVAC electricity use (to recover the system to the original setpoint, even with rebound control) after the peak window, which diminishes the net savings. The objective of the measure is to provide demand flexibility by shaving load peaks on a daily basis instead of improving energy efficiency, so the minor energy savings are as expected. However, the developed load shed measure is not exclusive from other energy efficiency measures; it could be integrated with them to provide demand flexibility while saving energy.

## 5.4  Stock Greenhouse Gas Emissions Impact

Figure 10 shows the annual stock level impact of the measure on greenhouse gas emissions and presents approximately 0% emission reductions for all the three grid electricity scenarios. This is as expected due to the small energy savings. Future analysis will pursue the objective of saving carbon emission that will result in more impact on carbon emission savings.

Figure 10. Greenhouse gas emissions comparison of the ComStock baseline and the thermostat control for load shedding measure default scenario

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89340.yaml
     source: 89340_images/image_000011_a65ea3aa59d300d280ad0e3bcd7e61674161f9f684b5abc4b1ef0b75b10917f2.png
     method: vision-description
     described: 2026-08-20 -->

![Three stacked bar chart panels of annual greenhouse gas emissions in million metric tons CO2e for baseline versus load shed under the eGRID 2021, LRMER High RE Cost 15, and LRMER Low RE Cost 15 grid scenarios, each annotated with a zero percent change](89340_images/image_000011_a65ea3aa59d300d280ad0e3bcd7e61674161f9f684b5abc4b1ef0b75b10917f2.png)

Figure 10 of the ComStock thermostat-control-for-load-shedding measure documentation compares annual stock greenhouse gas emissions between the baseline and the default load-shed scenario under three grid electricity scenarios. Each panel stacks Electricity, Natural Gas, Fuel Oil, and Propane in million metric tons CO2e for a 'Baseline' and a 'Load shed' bar. Under eGRID 2021 the total is 402 MMT CO2e at baseline and 402 with the measure, annotated '(-0%)', with Electricity 314 and Natural Gas 81 in both bars. Under LRMER High RE Cost 15 the total is 325 and 325, again '(-0%)', with Electricity 237 and Natural Gas 81. Under LRMER Low RE Cost 15 the total is 240 and 240, '(-0%)', with Electricity 152 and Natural Gas 81. In all three panels the on-site fossil components are identical between bars and the residual Fuel Oil plus Propane contribution is about 7 MMT CO2e, consistent across scenarios. The measure delivers approximately 0% emission reduction in every grid scenario, as expected given site energy savings of only 0.046%; its objective is daily demand flexibility rather than annual energy or carbon reduction.

## 5.5  Site Energy Savings Distributions

Figure 11 through Figure 14 show the percent site energy and energy use intensity (EUI) savings distributions by end use and climate zones, respectively. Percent savings provide relative impact of the measure at the individual building level while site EUI savings provide absolute (or aggregated) scale of impact. Also, the data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.

Figure 11. Percent site energy savings distribution for ComStock models with the thermostat control for load shedding upgrade by end use

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89340.yaml
     source: 89340_images/image_000012_2f856b33dcb8529a74808435b0cb24f345288837ed3e9cd5a431adc3ce56162d.png
     method: vision-description
     described: 2026-08-20 -->

![Violin plot of percent site energy savings by end use and fuel for applicable ComStock models, with fifteen rows labelled by sample count, most distributions tight around zero to a few percent and a long negative tail on natural gas heating](89340_images/image_000012_2f856b33dcb8529a74808435b0cb24f345288837ed3e9cd5a431adc3ce56162d.png)

Figure 11 of the ComStock thermostat-control-for-load-shedding measure documentation shows the distribution of percent site energy savings by end use and fuel across applicable ComStock models. Fifteen horizontal violin plots with embedded box plots are drawn on an x-axis of percent site energy savings by end use spanning -120 to +40. Rows, each annotated with its applicable model count, are Other Fuel Water Systems (n=5), Other Fuel Heating (n=72), District Heating Water Systems (n=20), District Heating Heating (n=311), District Cooling Cooling (n=6), Natural Gas Water Systems (n=216), Natural Gas Heating (n=1646), Electricity Water Systems (n=381), Electricity Pumps (n=2383), Electricity Interior Lighting (n=1), Electricity Heating (n=1376), Electricity Heat Rejection (n=1877), Electricity Heat Recovery (n=107), Electricity Fans (n=3031), Electricity Cooling (n=3152). Electricity Heating shows the widest positive body, consistent with the reported 2% to 10% savings on electric heating; the text reports around 5% on fans and around 3% on electric cooling. Natural Gas Heating carries a long tail toward -120%. Points beyond 1.5 times the interquartile range are outliers.

Figure 12. Percent site EUI savings distribution for ComStock models with the thermostat control for load shedding upgrade by end use

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89340.yaml
     source: 89340_images/image_000013_8d3c9e3616538ea964e70ae266980e461d35757b54b297773d118cdc02bd6908.png
     method: vision-description
     described: 2026-08-20 -->

![Violin plot of absolute site EUI savings in kBtu per square foot by end use and fuel for applicable ComStock models, with the same fifteen rows as the percent-savings figure and most distributions concentrated near zero](89340_images/image_000013_8d3c9e3616538ea964e70ae266980e461d35757b54b297773d118cdc02bd6908.png)

Figure 12 of the ComStock thermostat-control-for-load-shedding measure documentation shows the distribution of site energy use intensity savings by end use and fuel. Fifteen horizontal violin plots with embedded box plots use the same rows as Figure 11, each label suffixed 'Intensity' with its model count: Other Fuel Water Systems (n=5), Other Fuel Heating (n=72), District Heating Water Systems (n=20), District Heating Heating (n=311), District Cooling Cooling (n=6), Natural Gas Water Systems (n=216), Natural Gas Heating (n=1646), Electricity Water Systems (n=381), Electricity Pumps (n=2383), Electricity Interior Lighting (n=1), Electricity Heating (n=1376), Electricity Heat Rejection (n=1877), Electricity Heat Recovery (n=107), Electricity Fans (n=3031), Electricity Cooling (n=3152). The x-axis reads 'Site EUI Savings by End Use' in kBtu per square foot, spanning -0.8 to +1.6, an absolute intensity rather than a percentage despite the caption's wording. Nearly every distribution is tightly concentrated at or just above zero, with Electricity Heating, Electricity Fans, and Electricity Cooling showing the widest bodies and scattered positive outliers past 1.0.

Figure 13. Percent site energy savings distribution for ComStock models with the thermostat control for load shedding upgrade by ASHRAE climate zone

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89340.yaml
     source: 89340_images/image_000014_7c1597789fee8eacfab60ccdfe8ede2ec6fa1a3e3ee3509b744452eb00c65475.png
     method: vision-description
     described: 2026-08-20 -->

![Violin plot of percent site energy savings by ASHRAE climate zone for applicable ComStock models, with fifteen zone rows labelled by sample count and medians of roughly 1 to 2 percent across all zones](89340_images/image_000014_7c1597789fee8eacfab60ccdfe8ede2ec6fa1a3e3ee3509b744452eb00c65475.png)

Figure 13 of the ComStock thermostat-control-for-load-shedding measure documentation shows the distribution of percent site energy savings by ASHRAE climate zone. Fifteen horizontal violin plots with embedded box plots are drawn on an x-axis of percent site energy savings by climate zone spanning -4 to +7. Rows, each annotated with its applicable model count, are 1A (n=49), 2A (n=321), 2B (n=47), 3A (n=373), 3B (n=233), 3C (n=107), 4A (n=899), 4B (n=10), 4C (n=106), 5A (n=756), 5B (n=99), 6A (n=137), 6B (n=5), 7 (n=8), and 7A (n=8); the counts sum to 3158, the stated number of applicable large office model samples. Every zone has a positive median, generally between about 1% and 2%, with interquartile boxes lying almost entirely above zero. The mild and mixed zones 2A, 3A, and 4A carry most of the sample and show tight distributions with positive outliers past 5%. The sparsely sampled zones 4B, 6B, 7, and 7A have wide, irregular bodies reflecting their small n. The text concludes the measure is effective across weather zones, so demand-flexibility opportunity is not weather-exclusive.

Figure 14. Percent site EUI savings distribution for ComStock models with the thermostat control for load shedding upgrade by ASHRAE climate zone

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89340.yaml
     source: 89340_images/image_000015_683dffb7c82d63ac1300748945de83b333e43b9b51f2a6694fcab33db5d51cc7.png
     method: vision-description
     described: 2026-08-20 -->

![Violin plot of absolute site EUI savings in kBtu per square foot by ASHRAE climate zone for applicable ComStock models, with the same fifteen zone rows and medians clustered just above zero](89340_images/image_000015_683dffb7c82d63ac1300748945de83b333e43b9b51f2a6694fcab33db5d51cc7.png)

Figure 14 of the ComStock thermostat-control-for-load-shedding measure documentation shows the distribution of site energy use intensity savings by ASHRAE climate zone. Fifteen horizontal violin plots with embedded box plots use the same zone rows and counts as Figure 13: 1A (n=49), 2A (n=321), 2B (n=47), 3A (n=373), 3B (n=233), 3C (n=107), 4A (n=899), 4B (n=10), 4C (n=106), 5A (n=756), 5B (n=99), 6A (n=137), 6B (n=5), 7 (n=8), and 7A (n=8). The x-axis reads 'Site EUI Savings by Climate Zone' in kBtu per square foot, spanning -0.8 to +1.8, an absolute intensity rather than a percentage despite the caption's wording. Medians cluster tightly just above zero, roughly 0.1 to 0.3 kBtu per square foot, for nearly every zone, with scattered positive outliers. The small-sample zones 4B and 6B show the widest bodies, reaching past 1.0, and zone 7A collapses to a narrow blob near zero. Compared with Figure 13, the intensity view compresses the differences between zones: the measure produces a relatively larger percent energy impact at the building level, but savings are modest once normalized by floor area.

Both figures show a relatively larger energy impact compared to the EUI savings, indicating that the measure plays a more significant role in energy performance at the building level, but the savings are not significant once adjusted for building floor area. Highlights of savings presented in the figures include:

- 2%-10% savings on electric heating systems,
- Around 5% savings on fans, associated with reduced heating and/or cooling operations during the peak window,
- Around 3% savings on electric cooling systems.

The measure is effective for various weather zones, indicating that the demand flexibility opportunities are not weather-exclusive.

## References

- [1]  H. Wang, S. Wang, and K. Shan, 'Experimental study on the dynamics, quality and impacts of using variable-speed pumps in buildings for frequency regulation of smart power grids,' Energy , vol. 199, p. 117406, May 2020, doi: 10.1016/j.energy.2020.117406.
- [2]  E. M. Burger and S. J. Moura, 'Generation following with thermostatically controlled loads via alternating direction method of multipliers sharing algorithm,' Electric Power Systems Research , vol. 146, pp. 141-160, May 2017, doi: 10.1016/j.epsr.2016.12.001.
- [3]  D. Wu, J. Lian, Y. Sun, T. Yang, and J. Hansen, 'Hierarchical control framework for integrated coordination between distributed energy resources and demand response,' Electric Power Systems Research , vol. 150, pp. 45-54, Sep. 2017, doi: 10.1016/j.epsr.2017.05.002.
- [4]  M. Olama, T. Kuruganti, J. Nutaro, and J. Dong, 'Coordination and Control of Building HVAC Systems to Provide Frequency Regulation to the Electric Grid,' Energies , vol. 11, no. 7, p. 1852, Jul. 2018, doi: 10.3390/en11071852.
- [5]  K. Wang, R. Yin, L. Yao, J. Yao, T. Yong, and N. Deforest, 'A Two-Layer Framework for Quantifying Demand Response Flexibility at Bulk Supply Points,' IEEE Trans. Smart Grid , vol. 9, no. 4, pp. 3616-3627, Jul. 2018, doi: 10.1109/TSG.2016.2636873.
- [6]  H. Hao, B. M. Sanandaji, K. Poolla, and T. L. Vincent, 'Aggregate Flexibility of Thermostatically Controlled Loads,' IEEE Trans. Power Syst. , vol. 30, no. 1, pp. 189-198, Jan. 2015, doi: 10.1109/TPWRS.2014.2328865.
- [7]  W. Zhang, J. Lian, C.-Y. Chang, and K. Kalsi, 'Aggregated Modeling and Control of Air Conditioning Loads for Demand Response,' IEEE Trans. Power Syst. , vol. 28, no. 4, pp. 4655-4664, Nov. 2013, doi: 10.1109/TPWRS.2013.2266121.
- [8]  D. Zhang, S. Li, M. Sun, and Z. O'Neill, 'An Optimal and Learning-Based Demand Response and Home Energy Management System,' IEEE Trans. Smart Grid , vol. 7, no. 4, pp. 1790-1801, Jul. 2016, doi: 10.1109/TSG.2016.2552169.
- [9]  H. Hao, D. Wu, J. Lian, and T. Yang, 'Optimal Coordination of Building Loads and Energy Storage for Power Grid and End User Services,' IEEE Trans. Smart Grid , vol. 9, no. 5, pp. 4335-4345, Sep. 2018, doi: 10.1109/TSG.2017.2655083.
- [10] M. Liu and Y. Shi, 'Model Predictive Control of Aggregated Heterogeneous SecondOrder Thermostatically Controlled Loads for Ancillary Services,' IEEE Trans. Power Syst. , vol. 31, no. 3, pp. 1963-1971, May 2016, doi: 10.1109/TPWRS.2015.2457428.
- [11] M. Di Somma et al. , 'Multi-objective design optimization of distributed energy systems through cost and exergy assessments,' Applied Energy , vol. 204, pp. 1299-1316, Oct. 2017, doi: 10.1016/j.apenergy.2017.03.105.
- [12] J. Neubauer and M. Simpson, 'Deployment of Behind-The-Meter Energy Storage for Demand Charge Reduction,' NREL/TP--5400-63162, 1168774, Jan. 2015. doi: 10.2172/1168774.
- [13] K. Klein, S. Herkel, H.-M. Henning, and C. Felsmann, 'Load shifting using the heating and cooling system of an office building: Quantitative potential evaluation for different flexibility and storage options,' Applied Energy , vol. 203, pp. 917-937, Oct. 2017, doi: 10.1016/j.apenergy.2017.06.073.
- [14] S. H. Kim, 'Building demand-side control using thermal energy storage under uncertainty: An adaptive Multiple Model-based Predictive Control (MMPC) approach,' Building and Environment , vol. 67, pp. 111-128, Sep. 2013, doi: 10.1016/j.buildenv.2013.05.005.

- [15] S. B. Sadineni and R. F. Boehm, 'Measurements and simulations for peak electrical load reduction in cooling dominated climate,' Energy , vol. 37, no. 1, pp. 689-697, Jan. 2012, doi: 10.1016/j.energy.2011.10.026.
- [16] M. Di Somma, G. Graditi, E. Heydarian-Forushani, M. Shafie-khah, and P. Siano, 'Stochastic optimal scheduling of distributed energy resources with renewables considering economic and environmental aspects,' Renewable Energy , vol. 116, pp. 272-287, Feb. 2018, doi: 10.1016/j.renene.2017.09.074.
- [17] J. Yao, X. Liu, W. He, and A. Rahman, 'Dynamic Control of Electricity Cost with Power Demand Smoothing and Peak Shaving for Distributed Internet Data Centers,' in 2012 IEEE 32nd International Conference on Distributed Computing Systems , Macau, China: IEEE, Jun. 2012, pp. 416-424. doi: 10.1109/ICDCS.2012.67.
- [18] A. T. F. for B. Decarbonization and K. Carbonnier, Grid-interactive Buildings for Decarbonization: Design and Operation Resource Guide . ASHRAE, 2023. [Online]. Available: https://books.google.com/books?id=Je0m0AEACAAJ
- [19] O. Chen, 'Connected Devices Are Driving a More Grid-Responsive Home.' Accessed: Mar. 17, 2024. [Online]. Available: https://www.greentechmedia.com/articles/read/connected-devices-driving-a-more-gridresponsive-home
- [20] B. Goetzler, M. Guernsey, and T. Kassuga, 'Grid-interactive Efficient Buildings Technical Report Series: Heating, Ventilation, and Air Conditioning (HVAC); Water Heating; Appliances; and Refrigeration'.
- [21] 'Programmable Thermostats | Energy Saver.' Accessed: Mar. 16, 2024. [Online]. Available: https://www.energy.gov/energysaver/programmable-thermostats
- [22] 'Smart Thermostats Key Product Criteria | ENERGY STAR.' Accessed: Mar. 16, 2024. [Online]. Available: https://www.energystar.gov/products/smart\_thermostats/key\_product\_criteria
- [23] 'ENERGY EFFICIENCY PROGRAM SPONSOR FREQUENTLY ASKED QUESTIONS ABOUT ENERGY STAR SMART THERMOSTATS'.
- [24] J. Berger, 'Thermostat Behavior and Responses to Smart Thermostat Installation,' presented at the The Behavior, Energy &amp; Climate Change (BECC) conference, 2020. [Online]. Available: https://beccconference.org/wp-content/uploads/2020/11/BergerThermostat-Behavior-and-Responses-to-Smart-Thermostat-Installation\_\_notes.pdf
- [25] 'Energy Savings | Ecobee.' Accessed: Mar. 16, 2024. [Online]. Available: https://www.ecobee.com/en-us/savings/
- [26] S. T. Taylor, 'Resetting setpoints using trim &amp; respond logic,' ASHRAE Journal , vol. 57, no. 11, pp. 52-57, 2015.
- [27] S. C. Bengea, A. D. Kelman, F. Borrelli, R. Taylor, and S. Narayanan, 'Implementation of model predictive control for an HVAC system in a mid-size commercial building,' HVAC&amp;R Research , vol. 20, no. 1, pp. 121-135, Jan. 2014, doi: 10.1080/10789669.2013.834781.
- [28] L. Yang, Y. Kuang, Y. Yuan, J. Ding, and Y. Zhu, 'Integrated Platform for Whole Building HVAC System Automation and Simulation,' 2018.
- [29] Office of ENERGY EFFICIENCY &amp; RENEWABLE ENERGY (EERE), 'Residential Demand Response.' 2021. [Online]. Available: https://www.energycodes.gov/sites/default/files/2021-10/Residential\_Demand\_Response.pdf

- [30] A. Wirtshafter and J. Peters, 'Do Smart Thermostats Make for Smart Demand Response Programs?,' 2018.
- [31] Freeman, Sullivan &amp; Co, '2011 Statewide Evaluation of California Aggregator Demand Response Programs Volume I: Ex Post and Ex Ante Impacts,' 2012. [Online]. Available: https://www.calmac.org/publications/Aggregator\_Statewide\_Program\_Year\_2011\_Load\_Im pact\_Study\_Volume\_I.pdf
- [32] S. Francisco, 'Final Report Pacific Gas and Electric SmartAC Load Impact Evaluation,' 2008.
- [33] R. Parker, 'Minnesota Department of Commerce Demand Response Impact Study'.
- [34] R. Parker, 'Demand Response and Snapback Impact Study'.
- [35] A. Parker et al. , 'ComStock Reference Documentation (V.1),' NREL/TP--5500-83819, 1967948, MainId:84592, Mar. 2023. doi: 10.2172/1967948.
- [36] NREL, 'Cambium | Energy Analysis.' [Online]. Available: https://www.nrel.gov/analysis/cambium.html
- [37] US EPA, 'Emissions &amp; Generation Resource Integrated Database (eGRID).' [Online]. Available: https://www.epa.gov/egrid
- [38] E. Present, P. Gagnon, E. J. H. Wilson, N. Merket, P. R. White, and S. Horowitz, 'Choosing the Best Carbon Factor for the Job: Exploring Available Carbon Emissions Factors and the Impact of Factor Selection,' Aug. 2022, [Online]. Available: https://www.osti.gov/biblio/1891472
- [39] G. Vijayakumar and others, 'ANSI/RESNET/ICC 301-2022-Standard for the Calculation and Labeling of the Energy Performance of Dwelling and Sleeping Units using an Energy Rating Index,' Oceanside, CA , 2022.
- [40] ComStock Reference Documentation | Utility Bills . [Online]. Available: https://github.com/NREL/ComStock/blob/main/documentation/reference\_doc/5\_outputs.tex# L70-L108
- [41] D. Zimny-Schmitt and J. Huggins, 'Utility Rate Database (URDB).' National Renewable Energy Laboratory (NREL), Jun. 01, 2010. [Online]. Available: https://data.openei.org/submissions/

## Appendix A. Additional Figures

Figure A-1. Site annual natural gas consumption of the ComStock baseline and the measure scenario by census division

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89340.yaml
     source: 89340_images/image_000016_8aa2593f4dfc2aeaa63649667978079e25d1811917f39ab8d33903f976670230.png
     method: vision-description
     described: 2026-08-20 -->

![Grouped bar chart of site annual natural gas consumption in TBtu by census division for the ComStock baseline and the shedfb measure scenario, with baseline and measure bars visually identical in all nine divisions](89340_images/image_000016_8aa2593f4dfc2aeaa63649667978079e25d1811917f39ab8d33903f976670230.png)

Figure A-1 of the ComStock thermostat-control-for-load-shedding measure documentation compares site annual natural gas consumption between the ComStock baseline and the measure scenario by census division. Paired bars, dark blue 'Baseline' and light blue 'shedfb', are plotted for New England, Middle Atlantic, East North Central, West North Central, South Atlantic, East South Central, West South Central, Mountain, and Pacific, on a y-axis of natural gas total energy consumption in TBtu from 0 to 350. Reading from the axis, since the chart carries no data labels, East North Central is by far the largest at roughly 335 TBtu, followed by Middle Atlantic near 215, Pacific near 147, South Atlantic near 137, West North Central near 115, West South Central near 90, Mountain near 78, and New England and East South Central near 53 to 55. In every division the baseline and measure bars are the same height to the resolution of the chart, consistent with total stock natural gas heating savings of only 0.2 TBtu, or 0.023%. The measure targets electric HVAC load shedding in large offices, so it has essentially no effect on regional gas consumption.

Figure A-2. Site annual natural gas consumption of the ComStock baseline and the measure scenario by building type

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89340.yaml
     source: 89340_images/image_000017_c10ed1315a449b877e1ca54b0c9873c3981f94bfb3fbc27f5c4f6d1bfd778a05.png
     method: vision-description
     described: 2026-08-20 -->

![Grouped bar chart of site annual natural gas consumption in TBtu by ComStock building type for the baseline and the shedfb measure scenario, with baseline and measure bars visually identical for all fourteen building types](89340_images/image_000017_c10ed1315a449b877e1ca54b0c9873c3981f94bfb3fbc27f5c4f6d1bfd778a05.png)

Figure A-2 of the ComStock thermostat-control-for-load-shedding measure documentation compares site annual natural gas consumption between the ComStock baseline and the measure scenario by building type. Paired bars, dark blue 'Baseline' and light blue 'shedfb', are plotted for FullServiceRestaurant, QuickServiceRestaurant, RetailStripmall, RetailStandalone, SmallOffice, MediumOffice, LargeOffice, PrimarySchool, SecondarySchool, Outpatient, Hospital, SmallHotel, LargeHotel, and Warehouse, on a y-axis of natural gas total energy consumption in TBtu running to about 190. Reading from the axis, since the chart carries no data labels, RetailStripmall is the largest at roughly 188 TBtu, followed by SecondarySchool near 165, FullServiceRestaurant and Warehouse near 155, PrimarySchool near 123, LargeHotel near 83, RetailStandalone near 78, Hospital near 70, SmallOffice near 53, LargeOffice near 45, QuickServiceRestaurant and MediumOffice near 40, Outpatient near 28, and SmallHotel near 10. Baseline and measure bars are indistinguishable everywhere, including the applicable LargeOffice column, consistent with stock natural gas heating savings of 0.2 TBtu, or 0.023%.

Figure A-3. Site annual electricity consumption of the ComStock baseline and the measure scenario by building type

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89340.yaml
     source: 89340_images/image_000018_0886618a114d2d8d8d276cf3a71157ce97fb5971ec771da0009c0d8da25e8712.png
     method: vision-description
     described: 2026-08-20 -->

![Grouped bar chart captioned as site annual electricity consumption by building type, but the plotted y-axis reads natural gas total energy consumption in TBtu and the chart duplicates the natural gas by building type figure](89340_images/image_000018_0886618a114d2d8d8d276cf3a71157ce97fb5971ec771da0009c0d8da25e8712.png)

Figure A-3 of the ComStock thermostat-control-for-load-shedding measure documentation is captioned 'Site annual electricity consumption of the ComStock baseline and the measure scenario by building type', but the plotted graphic does not match that caption: its y-axis reads natural gas total energy consumption in TBtu and the bar heights reproduce Figure A-2. Paired dark blue 'Baseline' and light blue 'shedfb' bars appear for FullServiceRestaurant, QuickServiceRestaurant, RetailStripmall, RetailStandalone, SmallOffice, MediumOffice, LargeOffice, PrimarySchool, SecondarySchool, Outpatient, Hospital, SmallHotel, LargeHotel, and Warehouse, with RetailStripmall largest near 188 TBtu and SmallHotel smallest near 10 TBtu, and baseline and measure bars visually identical throughout. The intended electricity-by-building-type appendix figure appears to be missing from the source PDF, replaced by a second copy of the natural gas chart. Stock electricity impacts must instead be taken from Figure 9, which reports cooling electricity savings of 1.0 TBtu, heating electricity 0.6 TBtu, and fan electricity 0.9 TBtu.

Figure A-4. Site annual electricity consumption of the ComStock baseline and the measure scenario by census division

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89340.yaml
     source: 89340_images/image_000019_b9fb8a38fc1c2a7885d8d60fcb5296e6d226b0aa4b63b3fec4ee86123b0d3c21.png
     method: vision-description
     described: 2026-08-20 -->

![Grouped bar chart captioned as site annual electricity consumption by census division, but the plotted y-axis reads natural gas total energy consumption in TBtu and the chart duplicates the natural gas by census division figure](89340_images/image_000019_b9fb8a38fc1c2a7885d8d60fcb5296e6d226b0aa4b63b3fec4ee86123b0d3c21.png)

Figure A-4 of the ComStock thermostat-control-for-load-shedding measure documentation is captioned 'Site annual electricity consumption of the ComStock baseline and the measure scenario by census division', but the plotted graphic does not match that caption: its y-axis reads natural gas total energy consumption in TBtu and the bar heights reproduce Figure A-1. Paired dark blue 'Baseline' and light blue 'shedfb' bars appear for New England, Middle Atlantic, East North Central, West North Central, South Atlantic, East South Central, West South Central, Mountain, and Pacific, with East North Central largest near 335 TBtu and East South Central and New England smallest near 53 to 55 TBtu, and baseline and measure bars visually identical in every division. The intended electricity-by-census-division appendix figure appears to be missing from the source PDF, replaced by a second copy of the natural gas chart. Neither appendix figure therefore documents the electricity savings the measure actually produces; Figure 9 and Section 5.3 are the only sources for those.
