<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89343.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89343.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89343.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 -->
# End-Use Savings Shapes Measure Documentation:

<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->
## End-Use Savings Shapes Measure Documentation:

## Dispatch Schedule Generation for Demand Flexibility Measures

Jie Xiong and Janghyun Kim

National Renewable Energy Laboratory

NREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated under Contract No. DE-AC36-08GO28308

Technical Report NREL/TP-5500-89343 Revised November 2025

<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->
## End-Use Savings Shapes Measure Documentation:

## Dispatch Schedule Generation for Demand Flexibility Measures

Jie Xiong and Janghyun Kim

National Renewable Energy Laboratory

## Suggested Citation

Xiong, Jie, and Janghyun Kim. 2024. End-Use Savings Shapes Measure Documentation: Dispatch Schedule Generation for Demand Flexibility Measures . Golden, CO: National Renewable Energy Laboratory. NREL/TP-5500-89343. https://www.nrel.gov/docs/fy24osti/89343.pdf.

NREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated under Contract No. DE-AC36-08GO28308

This report is available at no cost from NREL at www.nrel.gov/publications.

Technical Report NREL/TP-5500-89343 Revised November 2025

15013 Denver West Parkway Golden, CO 80401 303-275-3000 · www.nrel.gov

## NOTICE

This work was authored by NREL for the U.S. Department of Energy (DOE), operated under Contract No. DEAC36-08GO28308. Funding provided by the U.S. Department of Energy Office of Energy Efficiency and Renewable Energy Building Technologies Office. The views expressed herein do not necessarily represent the views of the DOE or the U.S. Government.

This report is available at no cost from NREL at www.nrel.gov/publications.

U.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.

Cover photos (clockwise from left): Josh Bauer, NREL 61725; Visualization from the NREL Insight Center; Getty-181828180; Agata Bogucka, NREL 91683; Dennis Schroeder, NREL 51331; Werner Slocum, NREL 67842.

NREL prints on paper that contains recycled content.

## Errata

This report, originally published in May 2024, has been revised in November 2025 with the following changes.

1. Section 3, Modeling Approach, has been revised to add an alternative objective option of 'Grid-Level Peak Load Reduction'
- a. Section 3.1.2, Grid-Level Peak Load Reduction Objective Function, has been added to describe the new objective.
- b. Section 3.2.5, Cambium-Based Grid Load Data, has been added to explain the method of extracting grid-level load data from the Cambium dataset.
- c. Section 3.4, Limitations and Concerns, has been revised to include discussion on the new objective option.
2. The Executive Summary also received minor updates accordingly.

## Acknowledgments

The authors would like to acknowledge the valuable guidance and input provided by Christopher CaraDonna, Matt Leach, and Chioke Harris at the National Renewable Energy Laboratory, Andrew Huck from Michaels Energy, and Rodney Sobin from NASEO-NARUC.

## List of Acronyms

ASHRAE American Society of Heating, Refrigerating, and Air Conditioning Engineers DOE U.S. Department of Energy EIA U.S. Energy Information Administration GEA Generation and Emission Assessment GEB grid-interactive efficient building HVAC heating, ventilating, and air conditioning OAT outdoor air temperature TOU time of use

This report is available at no cost from NREL at www.nrel.gov/publications.

## Executive Summary

Building on the 3-year End-Use Load Profiles project to calibrate and validate the U.S. Department of Energy's ResStock™ and ComStock™ models, this work produces national data sets that enable cities, states, utilities, and other stakeholders to answer a broad range of questions regarding their commercial building stock.

ComStock is a highly granular, bottom-up model that uses various data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual subhourly energy consumption of the commercial building stock across the United States. The 'baseline' model intends to represent the U.S. commercial building stock as it existed in 2018. The methodology of the baseline model is discussed in the ComStock Reference Documentation.

The goal of this work is to develop energy efficiency and demand flexibility measures that cover market-ready technologies and study their mass adoption impact on the baseline building stock. 'Measures' refers to various 'what-if' scenarios that can be applied to buildings. The results for the baseline and measure scenario simulations are published in public data sets that provide insights into building stock characteristics, operational behaviors, utility bill impacts, and annual and subhourly energy usage by fuel type and end use.

This report describes the supporting modeling methodology-dispatch schedule generation-for a single ComStock measure scenario and briefly introduces key results. The full public dataset can be accessed on the ComStock data lake or via the Data Viewer at comstock.nrel.gov. The public dataset enables users to create custom aggregations of results for their use case (e.g., filter to a specific county or building type).

Key modeling assumptions and technology details are summarized in Table ES-1.

Table ES-1. Summary of Key Modeling Specifications

| Package Title:          | Dispatch Schedule Generation                                                                                                                                                                                                                                                                                                                                                                                                             |
|-------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Technology Description  | • This method generates schedule inputs to determine demand flexibility timing for various demand flexibility measures. Currently, the following dispatch objectives are supported: (1) building-level peak load reduction and, (2) grid-level peak load reduction. • Demand flexibility measures are designed to reduce electricity demand or                                                                                           |
| Performance Assumptions | • The perfect prediction method performs a baseline simulation to obtain the annual electricity load profile as predicted load, representing the scenario of perfect load prediction. • The perfect prediction is the default method used by demand flexibility measures, as (1) it is generalizable, (2) the computational efficiency is                                                                                                |
| Applicability           | goal of extracting the largest potential for demand flexibility. • The method should be used in conjunction with other ComStock demand flexibility measures, including 'Thermostat Control for Load Shedding,' 'Thermostat Control for Load Shifting,' and 'Lighting Control for Load Shedding' as well as packages involving demand flexibility measures. • Refer to the documentations of those specific measures for further details- |
| Release                 | 2025 Release 1: 2025/comstock_amy2018_release_1/                                                                                                                                                                                                                                                                                                                                                                                         |

## Table of Contents

Executive Summary ....................................................................................................................................  v

1

2

3

4

Introduction  ...........................................................................................................................................  1

1.1

Grid-Interactive Efficient Buildings With Demand Flexibility  ..................................................... 1

1.2

Importance of Load Prediction for Demand Flexibility  ............................................................... 1

Demand Flexibility in ComStock  ......................................................................................................... 5

Modeling Approach ..............................................................................................................................  6

3.1

3.2

3.3

3.4

Objective Function ........................................................................................................................ 6

3.1.1

Building-Level Peak Load Reduction Objective Function .............................................. 6

3.1.2

Grid-Level Peak Load Reduction Objective Function ..................................................... 6

Load Prediction Methods .............................................................................................................. 7

3.2.1

Perfect Load Prediction Through Full Baseline Simulation  ............................................. 7

3.2.2

3.2.3

3.2.4

3.2.5

Load Prediction Through Bin Sampling .......................................................................... 7

Fixed Schedule Window ................................................................................................ 11

Outdoor Air Temperature-Based Load Prediction ......................................................... 11

Cambium-Based Grid Load Data ................................................................................... 12

Dispatch Schedule Generation .................................................................................................... 12

Limitations and Concerns  ............................................................................................................ 13

Test Results ........................................................................................................................................  15

4.1

Uncertainty in Peak Prediction and Impact on Load Shed Strategy   ........................................... 15

4.2

4.3

Computational Efficiency of the Bin-Sampling Method  ............................................................. 17

Test Run Results Comparison ..................................................................................................... 17

References  .................................................................................................................................................  19

vii

This report is available at no cost from NREL at www.nrel.gov/publications.

## List of Figures

| Figure 1. Example demand flexibility control with fixed peak schedule......................................................                                                                                                                                                                                                                 | 2                                                                            |
|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------|
| Figure 2. Example daily load profiles (green) in bins, the samples drawn (red-dashed), and the representative load profiles (orange) derived from the samples                                                                                                                                                                               | ............................................ 10                              |
| Figure 3. Load profile comparison for baseline and load shedding with the perfect prediction and bin- sampling options ....................................................................................................................                                                                                                 | 15                                                                           |
| Figure 4. Load profile comparison for baseline and load shedding with the perfect prediction and fixed schedule options .....................................................................................................................                                                                                               | 16                                                                           |
| Figure 5. Load profile comparison for baseline and load shedding with perfect prediction prediction approaches ............................................................................................................                                                                                                                 | and OAT-based                                                                |
| 16 Figure 6. Distribution of median daily peak load reduction percentage by month compared to the baseline model for load shedding measure with perfect prediction, fixed schedule, and OAT-based prediction options ................................................................................................................... 18 |                                                                              |
| List of Tables                                                                                                                                                                                                                                                                                                                              |                                                                              |
| Table ES-1. Summary of Key Modeling Specifications ..............................................................................                                                                                                                                                                                                           | vi                                                                           |
| Table 1. Typical Demand Response Program Types and Example Utility Programs ..................................                                                                                                                                                                                                                              | 3                                                                            |
| Table 2. Example Bins and Number of Days in Bins ...................................................................................                                                                                                                                                                                                        | 8                                                                            |
| Table 3. Number of Samples Versus Number of Days in Bins ....................................................................                                                                                                                                                                                                               | 8                                                                            |
| Table 4. Assumed Fixed Peak Window by Climate Zones Table 5. Consumed Run Time With the Load Shedding Measure With Different Dispatch Schedule                                                                                                                                                                                              | ......................................................................... 11 |

## 1  Introduction

## 1.1  Grid-Interactive Efficient Buildings With Demand Flexibility

Electricity consumers across the residential, commercial, and industrial sectors are increasingly interested in opportunities to reduce their electricity bills and carbon footprint. Simultaneously, utilities, system operators, and state decision makers are aiming to reduce costs, more effectively utilize existing grid assets, maintain power system reliability, and reach carbon reduction targets. At the intersection of the customer and utility perspectives, buildings and their associated loads offer opportunities to align the interests of consumers, system operators, and decision makers. Interactivity between buildings and the broader electricity system expands these opportunities, and is enabled by advancements in building control technologies, data availability, advanced metering, new tariff designs, and improved analytics for energy management. Collectively, these smart technologies for energy management are often referred to as grid-interactive efficient buildings (GEBs). GEBs utilize high-efficiency components to reduce electricity demand and increase the flexibility of specific building loads, responding to real-time signals or advanced calls for demand response. By shedding and shifting building load, GEBs can reduce electricity bills and the grid operating costs, all with minimum impact on occupant comfort. The methods for achieving these GEB objectives are called energy efficiency and demand flexibility measures. Specifically, demand flexibility measures focus on adjusting building loads (shedding and shifting) across different time scales.

There are many resources for GEB research and demand flexibility strategies, from state to national scales. The U.S. Department of Energy (DOE) National Roadmap for Grid-Interactive Efficient Buildings [1] and Langevin et al. [2] both introduce GEB opportunities at a national scale. DOE has also published a technical report series [3] highlighting the state of the art for specific GEB technologies. The General Services Administration has taken early action to identify potential GEBs and implement them in the federal building stock with a set of reports [4] highlighting the opportunities, demonstration projects, and lessons learned. A set of case studies [5] are directed to policymakers and utilities aiming to incentivize GEB deployment. While federal decision makers oversee GEB and demand flexibility strategies at a high level, many studies have focused on single building operations or even individual system control strategies for demand flexibility [6], [7], [8], [9], [10].

## 1.2  Importance of Load Prediction for Demand Flexibility

Based on the above resources, existing GEB demand flexibility measures targeting major building systems (e.g., heating, ventilating, and air-conditioning [HVAC] system, lighting system) focus on load shed and shift strategies to flatten net system loads by reducing peakperiod load (e.g., through dimming the lights or thermostat setbacks) and moving load off peak (e.g., to the hours before and/or after the peak window).

Utilities and grid operators are generally more concerned about aggregated grid electricity demand rather than the individual electricity load profile of any particular building. However, understanding the shape of the building load and learning when the peak demand for the building happens is essential for providing demand flexibility and is beneficial to building owners/managers/operators from the perspective of the individual building. Targeting demand reduction of a specific building load may be infeasible on the grid/utility side, but it achieves demand flexibility and optimized demand dispatch, and thus maximizes energy cost savings for single buildings. However, most of the existing modeling studies of demand flexibility measures (as summarized in [11]) simplify demand flexibility timing by assuming a uniform window aligning with the most common or averaged peak price schedule of time-of-use (TOU) rates for specific regions (e.g., weekdays between 2 p.m. and 4 p.m. for one of the U.S. Energy Information Administration's [EIA's] National Energy Modeling System Electricity Market Module regions [12]). Aligning the demand response control on building load favorably with a fixed schedule may lead to electricity energy and demand bill savings if the schedule agrees with the utility's TOU rate structure (e.g., reducing load for peak pricing periods), but it does not guarantee true peak demand reductions if the actual building load profile is not aligned with the fixed window of peak pricing, which is inferred from the system load shapes drawn from EIA Electricity Market Module outputs representing the 'average' peak timing in the region. Figure 1 illustrates an example scenario where a thermostat setback strategy based on assumed fixed peak fails to align the control with the actual load variations to reduce peak load.

Figure 1. Example demand flexibility control with fixed peak schedule DF = demand flexibility

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89343.yaml
     source: 89343_images/image_000002_4a7ab7c47b4170d99251b674f8408bea8bdc8003c0838845c83c10ddfbe46e40.png
     method: vision-description
     described: 2026-08-20 -->

![Two-panel stacked area chart of building electricity load over three summer days, Baseline vs DF control with fixed schedule](89343_images/image_000002_4a7ab7c47b4170d99251b674f8408bea8bdc8003c0838845c83c10ddfbe46e40.png)

Figure 1. Two-panel stacked area chart of a single building's electricity load (kW) over three summer days (8/19-8/21). Left panel is Baseline, right panel is 'DF control with fixed schedule'. Left y-axis Electricity load (kW) runs 0 to about 17.5 and a secondary right axis runs to about 30. Areas are stacked by end use per the legend (Cooling, Fans, HeatRejection, ExteriorLights, Heating, InteriorEquipment, InteriorLights, Total), with a green dashed Setpoint line overlaid. In the right panel the fixed-schedule setpoint steps up (thermostat setback) during an assumed evening peak window, but the resulting load reduction does not coincide with the actual daily load peak, illustrating that a fixed peak schedule misaligns demand-flexibility control with the building's true peak load.

On the other hand, while TOU rates are the most common reference to infer a demand response schedule when targeting bill savings, it is either not accurate to select a single representative TOU rate for numerous buildings or it requires extensive efforts to map all applicable TOU rates to buildings across regions when it comes to aggregation at a high level (e.g., state level). For example, the Demand Response Research Center at Lawrence Berkeley National Laboratory published a set of reports for the California Demand Response Potential Study [13, p. 3], [14], and used TOU rates consistently to indicate the peak demand events for shed-type and shift-type demand response analysis. However, one of the reports (for phase 3) also pointed out that TOU pricing has limited flexibility, and dynamic prices should be explored. Nevertheless, TOU rates or other fixed peak window schedules are helpful for understanding the overall building load peak or regulating the aggregated grid demand at the region level, but they cannot represent the timing of a single building's peak load due to the diversity of building loads. Therefore, to better align demand flexibility dispatch with building loads, a more generic approach to determine the peak schedule for an individual building is needed to account for uncertainties and/or potentials in building load.

In addition, advanced demand response controls require more flexible demand dispatch strategies for demand reduction on a daily basis. Understanding the daily load profile of a building and using it to design demand response controls enables individual buildings to achieve bill savings when participating in advanced demand response programs that utilities have begun to provide in the past decade. This has proven to be one of the most effective solutions to load shifting and/or reduction for grid demand flexibility [15]. Typically, the driving force of a demand response program is the designed incentive that utility companies provide to customers (individual buildings or facilities, or energy aggregators/utility agencies) to motivate reduced energy consumption during peak demand periods, and customers can react to demand response events with flexibility and initiative based on the incentive structure. There are four main types of demand response programs with respect to program objectives: direct load reduction, customer self-regulated load reduction, enrolled/contracted/bidding capacity, and dispatched capacity. Table 1 summarizes typical demand response program types and example programs provided by representative utility companies.

Table 1. Typical Demand Response Program Types and Example Utility Programs

Information from [16], [17], [18], [19]. DRAM = Demand Response Auction Mechanism; ISOC = Interruptible Service Option Credit; PG&amp;E = Pacific Gas &amp; Electric; SCE = Southern California Edison The last two categories of demand response programs summarized in Table 1 are programs related to load capacity, and they are usually more complicated. They require the customers (owners or managers of individual facility or building) to gain extensive knowledge of the building load profile and align the control with the predicted peak load (either in the system or building level, depending on specific application) and the corresponding demand response program structure in order to dispatch demand at the proper time to maximize bill savings. With sufficient advance notice of demand response calls (e.g., received from advanced demand response programs via the OpenADR protocol [21]) and/or the ability to predict dispatch needs, buildings can use predetermined logic or more sophisticated control algorithms such as model predictive control to provide advanced demand flexibility with minimal occupant impacts [22], [23]. Model predictive control has been deployed for load regulation in buildings by several companies, such as QCoefficient [24] and Enbala [25]. The QCoefficient's EMeister model predictive control is a supervisory controller that communicates with existing building automation systems, aiming at day-ahead load/bill prediction based on weather and pricing inputs to override controls for demand reduction, and it was implemented in several large commercial buildings/campuses with proven performance of reduced peak demand and energy savings. Enbala's Concerto software, on the other hand, serves as a management platform for large-scale aggregated distributed energy resources (e.g., buildings) to predict dispatchable demand capacity to the grid in real time and optimize the operations of a mixed-asset ecosystem for enrolled bidding capacity to the utility program (the enrolled/contracted/bidding capacity program type in Table 1).

| Demand Response Program Types                               | Description                                                                                                                     | Example Utility Programs                                                                                                             |
|-------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------------------------------------------------|
| Direct (automatic) load reduction                           | Utility directly reduces the load by remotely controlling the customer's devices/circuit                                        | Direct Load Control (Xcel) AC Rewards and Saver's Switch (Xcel), SmartAC (PG&E), Summer Discount Plan and Smart Energy Program (SCE) |
| Customer self- regulated load reduction (pricing incentive) | Utility sends event signal (price and time), and customer determines operation accordingly (reduce load or increase generation) | Critical Peak Pricing (Xcel, SCE) Peak Day Pricing and SmartRate (PG&E) Real-Time Pricing (SCE)                                      |
| Enrolled/ contracted/ bidding capacity                      | The customer provides potential demand reduction based on pre- event enrollment/contract/bid in the demand response program     | Capacity Bidding Program (Xcel, PG&E, SCE, etc.)-mostly for aggregator (Xcel)                                                        |
| Enrolled/ contracted/ bidding capacity                      |                                                                                                                                 | ISOC (Xcel), Peak Partner Rewards [20] DR Auction Mechanism (DRAM involving                                                          |
| Enrolled/ contracted/ bidding capacity                      |                                                                                                                                 | PG&E, SCE, etc.) Base Interruptible Program (PG&E,                                                                                   |
| Enrolled/ contracted/ bidding capacity                      |                                                                                                                                 | SCE) Scheduled Load Reduction Program (SCE)                                                                                          |
| Dispatched capacity or energy reduction                     | The customer provides actual demand/energy reduction during events                                                              | Capacity Bidding Program (Xcel, PG&E, SCE, etc.)-mostly for aggregator                                                               |
| Dispatched capacity or energy reduction                     | The customer provides actual demand/energy reduction during events                                                              | ISOC (Xcel), Peak Partner Rewards (Xcel)                                                                                             |

## 2  Demand Flexibility in ComStock

The current ComStock™ workflow does not include any demand flexibility in the baseline. This is sufficient for this study because demand response measures are not yet deployed at scale, so their impact at the stock level is likely minimal at this time. The existing baseline schedules (e.g., thermostat set point schedules) in ComStock are based on building automation data from three industry-provided private data sources with more than 3,700 buildings, described in detail in the ComStock Documentation report [26]. The output schedule from the dispatch schedule generation method described in this document will serve as the input for specific demand flexibility measures applied to certain systems, and the detailed baseline descriptions will be provided in the corresponding measure documents on the ComStock webpage-Thermostat Control for Load Shedding and Thermostat Control for Load Shifting.

## 3  Modeling Approach

## 3.1  Objective Function

Given the broad scope of demand flexibility, we provide multiple options for optimizing demand flexibility to a single objective. Currently supported objective options are:

- Building-level peak load reduction
- Grid-level peak load reduction

We also plan to include other objectives such as bill cost reduction and grid operating cost reduction in future development.

## 3.1.1  Building-Level Peak Load Reduction Objective Function

The peak load reduction objective is based on building-level-not regional- or system-levelelectric load. With the load prediction methods described in Section 3.2, annual predicted (estimated from ComStock baseline model simulations) building electricity load profiles (35,040 15-min-interval values) are used to identify daily load peaks and associated peak windows when load should be dispatched to reduce demand.

## 3.1.2  Grid-Level Peak Load Reduction Objective Function

Grid-level load is one of the major targets of demand management of utilities, as it helps balance electricity supply and demand throughout the grid to prevent or mitigate grid stress, enhance grid resilience and reliability, and improve efficiency. Designing building controls with a focus on grid-level load management can enhance alignment with actual grid stress that is caused by high regional grid peak, leading to more efficient energy distribution and more practical demand flexibility to the whole grid, compared to methods based on individual building load, or indirect data reflecting grid stress such as TOU schedules, in which the flexibility will be limited within a fixed schedule control/policy scheme.

For ComStock workflow and data specifically, grid peak may not necessarily coincide with the commercial stock peak, or the peak of individual buildings, so it is expected that the performance analysis results based on available commercial stock data would be biased. However, it is still beneficial to the grid to act on the grid peaks, and the benefits will be estimated by designated metrics.

The measure utilizes the Cambium load data [28] extracted for buildings in a region (e.g., grid region) that share similar grid characteristics such as sources of power plants, available utility services (e.g., tariffs), and electricity transmission boundaries [29]. The load data serve as representatives of the grid-level load profiles that reflect the demand/load of the grid a building belongs to and impacts. Based on this input, the measure will find the grid peak for a given region each day, and apply demand flexibility control to shed or shift building loads in the corresponding periods, thereby helping reduce the peak demand of the grid.

## 3.2  Load Prediction Methods

The dispatch schedule generation method creates a schedule (i.e., 8,760 hourly values for the year) with hourly indicators of when to dispatch demand flexibility for a certain objective (e.g., daily peak load reductions), with options using different load prediction methods: perfect prediction, bin-sampling, fixed schedule, and outdoor air temperature (OAT)-based prediction. High-level descriptions of each prediction method are as follows:

1. The perfect prediction method performs a full annual baseline (without demand flexibility measure) simulation to obtain the annual electricity load profile as predicted load, representing the scenario of perfect load prediction.
2. The bin-sampling method categorizes days into bins by temperature characteristics and performs simulations on selected sample days from bins as the representative 'predicted' load, and then assigns the sample prediction for all days based on the bin categorization.
3. The fixed schedule method defines uniform start and end times of a peak window with an assumed fixed daily peak time, for all days in a season or a year.
4. The OAT-based prediction method uses OAT statistics (minimum and maximum) as the indicators of peak load, with a specified delay response time from building loads to temperature.

There are various methods that could be applied to understand building load; they are as complex as using digital twin modeling approaches or machine learning prediction models (data-driven gray-box or black-box models such as in [30], [31], [32]) or as straightforward as reading in baseline (for simulation) or historical (for actual) building load data and adjusting the data for prediction. In a dynamic dispatch scenario, the control system is expected to decide what data could be leveraged to determine optimized dispatch. The practical application of demand flexibility dispatch measures would require extensive input data and complex model structure (such as the neural network model developed in [33]) for load prediction. Detailed definitions and explanations are provided for the options selected/developed in the following sections.

## 3.2.1 Perfect Load Prediction Through Full Baseline Simulation

The perfect prediction method performs a full baseline simulation (with 15-min intervals) to obtain the annual electricity load profile as predicted load, representing the ideal scenario that the load profile could be-perfectly predicted without any uncertainty, assuming that the baseline simulation results are the truth.

The daily peak load and timing (and other associated characteristics) can be obtained directly from the annual simulation results. Although such data might not be available in real-world scenarios, the perfect prediction option represents the best scenario of load prediction that could support discovering the maximum potential of applied demand flexibility measures or that could contribute to quantifying the upper limit of achievable demand savings or peak reductions.

## 3.2.2  Load Prediction Through Bin Sampling

The objective of utilizing bin-sampling techniques in this measure is to generate predicted load profiles that carry sufficient insight into the timing, shape, and magnitude of the building's daily peak demand. This method bins 365 days in a year (e.g., Jan. 1 = bin A, Jan. 2 = bin B, Jan. 3 =

bin A, …, Dec. 31 = bin Q) using weather data based on the assumption that for an individual building with consistent schedules (lighting schedule, plug load schedule, occupancy schedule, etc.), similar weather conditions lead to similar load profiles. The binning criterion is based on weather parameters that have the most impact on the target load variations. Specifically, for cooling load prediction, this measure uses two variables for binning-daily maximum outdoor air temperature (OATmax), and hour of daily maximum outdoor air temperature (OATmaxhour). The daily maximum outdoor air temperature is selected to characterize the seasonal weather variations, and the time of the maximum outdoor air temperature is selected to characterize the daily weather variations and to capture the relationship between maximum temperature and hour of peak load. For heating load prediction, on the other hand, the daily minimum outdoor air temperature (OATmin) should be selected instead of OATmax, and, correspondingly, the hour of daily minimum outdoor air temperature (OATminhour) would take the place of OATmaxhour. The binning criteria could be flexible for different scenarios. In the example scenario, bins are determined to distribute number of days in bins as evenly or normally as possible to make bins mathematically representative while considering the practical applications; from prior knowledge, more discretization is needed for the noon to afternoon period, when most cooling peaks take place, for cooling load prediction, specifically.

Table 2 summarizes the chosen bins in detail for a specific example weather input.

Table 2. Example Bins and Number of Days in Bins

| Bins    | OATmaxhour   | 12-2 p.m.   | 2-3 p.m.   | 3-4 p.m.   | 4-5 p.m.   | 5 p.m.-11 a.m.   |
|---------|--------------|-------------|------------|------------|------------|------------------|
| OATmax  | OATmax       | 12-2 p.m.   | 2-3 p.m.   | 3-4 p.m.   | 4-5 p.m.   | 5 p.m.-11 a.m.   |
|         |              |             |            |            |            | Other            |
| >32°C   | Very hot     | 13          | 28         | 20         | 4          | 1                |
| 30-32°C | Hot          | 27          | 8          | 17         | 1          | 0                |
| 26-30°C | Mild         | 14          | 15         | 21         | 9          | 2                |
| 18-26°C | Cool         | 19          | 16         | 32         | 13         | 9                |
| <18°C   | Other        | 9           | 20         | 41         | 9          | 17               |

Given appropriate binning results, the measure draws sample days from the bins. The samples are randomly selected, and the number of samples increases as the number of candidates in a bin increases to account for representativeness of drawn samples. The numbers of samples drawn from each bin depending on the bin size are summarized in Table 3, showing the computational efficiency and potential number of bins.

Table 3. Number of Samples Versus Number of Days in Bins

| # Days in Bins   | # Samples   |
|------------------|-------------|
| 0                | 0           |
| 1                | 1-7         |
| 8-14             | 2           |
| >14              | 3           |

After drawing samples, simulations are run on the sample days, and the load profile is extracted (using hourly time intervals) from the simulation results as sample loads. If multiple single-day samples are drawn for a given bin, the sampled load profiles are averaged to generate the representative single-day load profile for the bin. Then, the representative load profile will be replicated for all the days in the bin as their predicted load. A full year load prediction is thus constructed by populating representative daily load profiles for all days based on their bins. Figure 2 shows the daily load profiles (green) corresponding to the bins in Table 2, the drawn samples (red-dashed), and the representative load profiles (orange) derived from the samples for every bin.

Figure 2. Example daily load profiles (green) in bins, the samples drawn (red-dashed), and the representative load profiles (orange) derived from the samples

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89343.yaml
     source: 89343_images/image_000003_08c15327cb8c2ad9c9282d0c3853081f84b896bd8f14097250684d5badca44d2.png
     method: vision-description
     described: 2026-08-20 -->

![Grid of small-multiple daily load-profile plots by temperature bin, showing binned profiles, drawn samples, and representative profiles](89343_images/image_000003_08c15327cb8c2ad9c9282d0c3853081f84b896bd8f14097250684d5badca44d2.png)

Figure 2. Grid of small-multiple line plots (5 rows by 5 columns) of daily load profiles by weather bin. Rows are daily-maximum-OAT categories (very hot, hot, mild, cool, other) and columns are hour-of-OATmax bins (12-2PM, 2-3PM, 3-4PM, 4-5PM, other); each subplot title carries the number of days in that bin (e.g. very hot 12-2PM 13, very hot 2-3PM 28, hot 12-2PM 27, cool 3-4PM 32, other 3-4PM 41), matching Table 2. Each subplot has x-axis hour of day (0-23) and y-axis Power (kW) to about 14. Green lines are the individual daily load profiles in the bin, red-dashed lines are the randomly drawn samples, and the orange line is the representative (averaged) profile used as the predicted load. Hotter bins show higher, sharper afternoon peaks; cool and other bins are low and flat, and the representative orange profiles track the bin's shape and peak timing well.

The green load profiles represent daily simulation results throughout the year corresponding to the bin. Note that the green profiles are for illustration only, and only a few of them will be obtained (red-dashed) through simulation in the method. The red-dashed load profiles are randomly selected samples from the green profiles in each bin (the number of samples depends on the number of green profiles in the bin as described in Table 3). The orange profiles are the representative load profiles derived from averaging the selected samples (red-dashed) and will be the predictive load profiles representing the days (green) in the same bins, respectively. As shown in Figure 2, most of the representative load profiles (orange) can capture the daily load shape and peak with acceptable deviations (error of predicted peak time is less than 2 hours).

This method is used as a proxy to characterize the mean/median performance of any applicable control systems providing demand flexibility, intended to represent actual predictions that could be made using historical measured data, with introduced uncertainty.

## 3.2.3  Fixed Schedule Window

The fixed schedule option represents the most used demand flexibility strategy currently (discussed in Section 1.2) and is implemented as a comparative reference. We integrated the existing GEB measure in the OpenStudio GEB measure gem [34] to generate a daily schedule of the peak window by specifying peak window start and end time for summer and winter. The assumed peak window specifications are summarized in Table 4, which are derived from assumed peak windows by Electricity Market Module regions from EIA documentation [12]. Although the fixed schedule method has been widely used as the default control strategy in existing demand flexibility research, it has evident drawbacks when applying for daily dispatch providing the natural conflict of 'fixed' and 'flexibility,' which will be shown in Section 4.

Table 4. Assumed Fixed Peak Window by Climate Zones

| ASHRAE Climate Zone   | Summer Peak Period   | Winter Peak Period   |
|-----------------------|----------------------|----------------------|
| 2A                    | 5-8 p.m.             | 6-9 p.m.             |
| 2B                    | 4-7 p.m.             | 6-9 p.m.             |
| 3A                    | 6-9 p.m.             | 5-8 p.m.             |
| 3B                    | 5-8 p.m.             | 6-9 p.m.             |
| 3C                    | 6-9 p.m.             | 5-8 p.m.             |
| 4A                    | 1-4 p.m.             | 5-8 p.m.             |
| 4B                    | 4-7 p.m.             | 6-9 p.m.             |
| 4C                    | 4-7 p.m.             | 5-8 p.m.             |
| 5A                    | 5-8 p.m.             | 5-8 p.m.             |
| 5B                    | 4-7 p.m.             | 5-8 p.m.             |
| 5C                    | 4-7 p.m.             | 5-8 p.m.             |
| 6A                    | 3-6 p.m.             | 5-8 p.m.             |
| 6B                    | 4-7 p.m.             | 5-8 p.m.             |
| 7                     | 3-6 p.m.             | 5-8 p.m.             |

## 3.2.4  Outdoor Air Temperature-Based Load Prediction

The OAT-based prediction option uses the statistics of OAT (minimum and maximum) as the indicators of peak load, based on the assumption that daily maximum temperature will lead to daily peak cooling load in summer, and daily minimum temperature will lead to daily peak heating load in winter, both with some time delay (corresponding to the response time of building loads to change in outdoor conditions). This is true for building loads that are most sensitive to OAT and have minimal disturbances from other factors such as internal load or other weather characteristics. This method takes the OAT profile as input to infer the daily cooling and heating peaks with specified delay time and creates the corresponding peak schedules. As a result, this method is only applicable to be used for demand flexibility measure related to HVAC systems.

## 3.2.5  Cambium-Based Grid Load Data

Cambium's hourly load data are used to represent grid-level load profiles when grid-level peak load reduction is the demand flexibility objective. Determining the scenario of representative load data from the Cambium dataset includes considerations related to scenario, metric, and location type.

## 3.2.5.1  Scenario

Cambium 2022 Mid-Case Scenario data are selected for generalizability of the data and alignment with existing ComStock data sources. The Cambium Mid-Case Scenario refers to the scenario where the input estimates such as technology costs, fuel prices, and demand growth are central (at mean or median values). More detailed definition of the scenario could be found in the Cambium Documentation [29]. The projection year of 2035 (among 2025, 2030, 2035, 2040, 2045, and 2050) for the Mid-Case Scenario is selected to balance between the long-term impacts and the short-term accuracy/certainty.

## 3.2.5.2  Metric

To better align with the actual critical timing of grid stress, the net load metric ( net\_load\_busbar ) is selected, which is the total load at the busbar minus the total generation from all variable generators within a region, to reflect the actual demand of the grid. Busbar refers to the point where bulk generating stations connect to the grid.

## 3.2.5.3  Location Type

Cambium's Generation and Emission Assessment (GEA) Regions are geographic representations of grid zones defined by NREL. They are created by aggregating balancing areas (the smallest geographic unit in which Cambium data are reported) that share similar regional grid characteristics, such as generation mix and transmission interconnections. There are 20 GEA regions defined in the Cambium 2022 dataset based on the U.S. Environmental Protection Agency's (EPA) eGRID regions covering the contiguous United States. The measure extracts the 20 hourly (i.e., 8,760 values) load profiles and assigns the profile corresponding to the GEA region property of the building model.

In summary, models within the same GEA region share a Cambium hourly net load data with Mid-Case Scenario projected through 2035, to represent the (averaged) aggregation of demand for the whole grid in the region. The load data are then used to infer the daily dispatch windows based on the timings of daily grid peaks, corresponding to the daily critical times of the grid in the region. Note that Cambium data are available only for the contiguous United States, so for models/samples outside of the available regions (e.g., buildings in Alaska and Hawaii), the corresponding demand flexibility measure will be determined to be not applicable.

## 3.3  Dispatch Schedule Generation

Different combinations of objective and load prediction methods generate different dispatch schedules. The fixed schedule method results in a predetermined dispatch schedule that could be directly used by other measures. The other load prediction methods that result in a load profile require additional parameter specification to determine dispatch windows.

Major parameters are dispatch window length and the methods to determine the start and end times of the daily dispatch window. The dispatch window length is 4 hours by default, according to the GEB guide [15]. We provide four methods to determine the start and end times of the dispatch window.

1. Center with peak: The start and end times of the window are determined so the predicted peak load/emission takes place in the middle of the window.
2. Start with peak: The start time of the window is the peak time.
3. End with peak: The end time of the window is the peak time.
4. Max savings potential: The start and end times of window are determined so the peak takes place in the window, and the summation of load/emission throughout the window is the maximum of all candidates.

Other parameters associated with specific demand flexibility measures are pre-conditioning (precooling and/or pre-heating) period length for load shifting strategy and rebound control period length for thermostat control for load shedding measure. The default settings for those parameters are specified in the corresponding measure documentations when applicable.

## 3.4  Limitations and Concerns

The following are limitations and concerns of utilizing this measure:

- Our current approach represents demand flexibility delivered every day of the year, which represents something closer to full technical potential rather than a realistic potential based on anticipated dispatch of, or requests for, demand response based on grid conditions for specific days.
- o For example, we currently aim to generate a dispatch schedule in the model for all possible days in a year for all large office buildings. However, in reality, some buildings are less capable of daily dispatching, and the dispatch might occur during emergency periods; some other building types are also highly engaged in the demand market or are good candidates of GEBs. The actual needs in the near term are likely well below full response from all buildings for every day. On some days, even more response than is modeled might be needed, but on many days, far less will be needed. Nevertheless, individual buildings (owner/manager/operator) could benefit from the opportunity of cost savings via daily load reduction. Also, the approaches employed to define the peak window could still end up missing the actual peak period and thus the actual hour(s) when flexibility is most needed on the grid.
- o DOE's Energy Efficiency and Demand Flexibility State-Level Potential project team is planning to engage with stakeholders (e.g., state energy officials, utility commissioners, implementers) to reflect the most important aspects in the field in terms of applicability and practical feasibility and significance to the modeling environment. These load prediction methods and strategy to generate peak window from prediction might be revised depending on feedback from the stakeholders.

- For the ComStock workflow, the bin-sampling method had been initially adopted as a compromise between the computational effort and the prediction accuracy with respect to capturing seasonal and daily load variations. However, the performance of the binsampling method in the ComStock workflow is not as good as expected for test implementation with respect to computational efficiency, which will be discussed in the Results section. At the current state, the bin-sampling option would not be the prioritized option for load prediction and needs further improvement in computational efficiency.
- The bin-sampling method being developed is exploratory and designed for ComStock scenarios. It aims to represent the average performance of similar load prediction methods in the building stock but is not necessarily representative of any commercially available product.
- The approach described in this document targets peak energy (load/demand) savings only. However, there are other performance metrics that can be targeted, such as minimizing grid operating costs. These different metrics might not align with the same approach described in this document, which is a limitation of this method. The stakeholder engagement described above is also anticipated to get feedback on this aspect.
- The current approach described in this document is designed based on targeting three demand flexibility measures: load shed with thermostat setback, load shed with lighting control, and load shift with pre-cooling.
- When aiming at grid level peak reduction objective, we are using future projections, but realized impacts will be heavily influenced by how these scenarios actually play out.
- When aiming at grid level peak reduction objective, we are estimating grid peak timing based on a single scenario in Cambium 2021/2022 dataset, which itself is grounded in a specific set of assumptions and reflects inherent uncertainties. While Cambium provides a valuable basis for long-term planning, its projections are not precise forecasts; rather, they represent scenario-based estimates that reflect uncertainties in future grid evolution, such as technology adoption, market behavior, load-growth trajectories and policy decisions.
- When aiming at grid level peak reduction objective, load data are not available for uncategorized regions outside of contiguous United States (e.g., Alaska and Hawaii) in Cambium 2021/2022 dataset, so there is data gap for models in those states. There currently exists no direct alternative for grid-level load data in those regions, but there are possible scoped projects filling that gap in the future (e.g., Standard Scenarios project). Based on this fact, the models/buildings located in these two states are determined to be inapplicable to the demand flexibility measures that use grid peak reduction as objective.

## 4  Test Results

## 4.1  Uncertainty in Peak Prediction and Impact on Load Shed Strategy

Figure 3 shows load profiles from five consecutive days comparing the same single building model with the baseline scenario and with the load shedding measure applied with either the perfect prediction or bin-sampling method for load prediction. The perfect and bin-sampling methods show accordance in the first three days, but the bin-sampling method mis-predicts the time of peak load (much earlier than the actual peak in the baseline) and thus fails to shed peak load in the last two days. This is because the load profiles bin assignment by the bin-sampling method for the last two days are not representative of the true load profiles due to conditions that are not captured in the method (i.e., conditions other than outdoor temperature). The influence of these other conditions on load shape binning is generally trivial during summer and winter seasons when outdoor temperature characteristics are monotonous and their impact on building load dominates other weather factors such as solar radiation and cloud cover. However, the importance of other conditions increases during shoulder seasons when weather conditions are more random or fluctuating and are affected by multiple factors.

Figure 3. Load profile comparison for baseline and load shedding with the perfect prediction and bin-sampling options

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89343.yaml
     source: 89343_images/image_000004_695c75db8de7dace978c3158ac0a632083834a6247482ccc73c50423e3fe14da.png
     method: vision-description
     described: 2026-08-20 -->

![Line chart of hourly load over five days comparing Baseline, Perfect Prediction, and Bin-sampling load-shedding options](89343_images/image_000004_695c75db8de7dace978c3158ac0a632083834a6247482ccc73c50423e3fe14da.png)

Figure 3. Line chart of hourly electricity load (kWh) for one building over five consecutive days (9/24-9/28), y-axis 50 to 250. Three series: Baseline (blue dashed), Perfect Prediction (red), and Bin-sampling (yellow), each daily peak near 175-190 kWh. The perfect-prediction and bin-sampling load-shedding curves agree with each other for the first three days, but on 9/27 and 9/28 the bin-sampling method mispredicts the peak timing and shape while perfect prediction continues to track and shed the true peak.

Figure 4 and Figure 5 show load profiles for five consecutive days comparing the load shedding measure applied with the fixed schedule and OAT-based prediction options, respectively. Neither option is capable of capturing the load peak for the days shown. The assumed peak window (6-10 p.m. for the example model in climate zone 3A) in the fixed schedule option completely misses the actual peak period, which means the universal peak times derived for representative buildings are inconsistent with the actual building load profiles. The OAT-based option fails to predict the time of peak load except for the fourth day (9/27), indicating a high failure ratio for predicting peak time correctly, possibly due to non-negligible factors other than OAT affecting building load.

Figure 5. Load profile comparison for baseline and load shedding with perfect prediction and OAT-based prediction approaches

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89343.yaml
     source: 89343_images/image_000005_db5a0d2298c901c74744a8cf0fe1f3f96bb107fb6708908db9b6b5c16132073e.png
     method: vision-description
     described: 2026-08-20 -->

![Two stacked line charts of hourly load over five days: Figure 4 (fixed schedule) above Figure 5 (OAT-based prediction)](89343_images/image_000005_db5a0d2298c901c74744a8cf0fe1f3f96bb107fb6708908db9b6b5c16132073e.png)

Figures 4 and 5, stacked in one image. Both are line charts of hourly electricity load (kWh) for one building over five consecutive days (9/24-9/28), y-axis 50 to 250, daily peaks near 175-190 kWh. Top (Figure 4) compares Baseline (blue dashed), Perfect Prediction (red), and Fixed Schedule (yellow). Bottom (Figure 5) compares Baseline (blue dashed), Perfect Prediction (red), and OAT-based Prediction (yellow). In both, perfect prediction tracks and reduces the true baseline peak, while the fixed-schedule and OAT-based options largely fail to capture the actual peak timing, leaving load spikes unshed on most days.

## 4.2  Computational Efficiency of the Bin-Sampling Method

The bin-sampling method was proposed as a compromise between computational effort and prediction accuracy within the constraints of the ComStock workflow, based on the intuitive assumption that simulations on a small number of days (samples) would be computationally lighter compared to a full annual simulation and thus should take less computational time for load prediction than the perfect load prediction method. However, the bin-sampling method underperformed in test implementation regarding computational time (much longer time consumed) when applied with the demand flexibility measure of load shedding in a ComStock run with 90 applicable building models (large offices with electric HVAC systems). The test run results are summarized in Table 5.

Table 5. Consumed Run Time With the Load Shedding Measure With Different Dispatch Schedule Generation Options

| Scenarios                                          | Run Time (HH:MM:SS)   |
|----------------------------------------------------|-----------------------|
| 15:40:04                                           | Baseline              |
| Load shedding measure with perfect load prediction | 23:42:50              |
| Load shedding measure with bin-sampling method     | 43:38:12              |

The reason for the unexpected extra time used by the bin-sampling method is the repeated presimulation steps for EnergyPlus ® /OpenStudio ®  simulation (warm-up and sizing) for each sample daily simulation. This issue has not been resolved at the time of release, and future work is needed to make the bin-sampling method more feasible in terms of computational time.

## 4.3  Test Run Results Comparison

A ComStock test run with 10,000 building models and 90 applicable large offices was performed to compare the effectiveness of the thermostat control for the load shedding measure applied with different dispatch schedule generation options: perfect load prediction, OAT-based prediction, and fixed schedules (the bin-sampling method is excluded in this test due to the computational issue). The test run includes 90 large office models that are applicable for applying the demand flexibility measure. Because the major objective of the demand flexibility measure in this analysis is to achieve peak load reductions (on a daily basis), we use the distribution of median daily peak load reduction percentages by month throughout the stock as the metric to illustrate and compare the performance (more explanation in the demand flexibility measure documentation Section 5.5). Figure 6 shows that the perfect prediction option outperforms the fixed schedule option and the OAT-based prediction option, which is consistent with the single building comparison results shown in Section 4.1. In addition, the fixed schedule option has the largest negative peak savings (Q1-Q3 boxes all located on the negative side), which indicates new higher peak loads are generated with the fixed schedule option for most of the applicable buildings for most of the time.

Figure 6. Distribution of median daily peak load reduction percentage by month compared to the baseline model for load shedding measure with perfect prediction, fixed schedule, and OAT-based prediction options. Boxes span from Q1 (25th percentile) to Q3 (75th percentile) and whiskers extend from the box to the smallest and largest values within 1.5×IQR from Q1 and Q3.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89343.yaml
     source: 89343_images/image_000006_9420c73265ec4c1660e8c363924ac2331c6655611a660ac9a2d39831abda932d.png
     method: vision-description
     described: 2026-08-20 -->

![Horizontal box plots of median daily peak load savings percent by month for three load-prediction options](89343_images/image_000006_9420c73265ec4c1660e8c363924ac2331c6655611a660ac9a2d39831abda932d.png)

Figure 6. Horizontal box-and-whisker plot of median daily peak load reduction (Median Peak savings, percent) across a stock of large-office models, x-axis from about -5% to 15%. Rows are grouped by month (Jan through Dec), and within each month there are three bars: Perfect prediction, Fixed schedule, and OAT-based prediction. Boxes span Q1 to Q3 and whiskers extend to 1.5x IQR. Perfect prediction consistently shows the largest positive median peak savings (medians and boxes shifted right of zero, largest in summer months), OAT-based prediction gives modest positive savings, and the fixed-schedule option is often centered near or below zero, indicating it creates new higher peaks for many buildings much of the time.

## References

- [1] A. Satchwell et al. , 'A National Roadmap for Grid-Interactive Efficient Buildings,' None, 1784302, ark:/13030/qt78k303s5, May 2021. doi: 10.2172/1784302.
- [2] J. Langevin et al. , 'US building energy efficiency and flexibility as an electric grid resource,' Joule , vol. 5, no. 8, pp. 2102-2128, Aug. 2021, doi: 10.1016/j.joule.2021.06.002.
- [3] DOE, 'GEB Technical Reports,' Energy.gov. Accessed: Mar. 18, 2024. [Online]. Available: https://www.energy.gov/eere/buildings/geb-technical-reports
- [4] GSA, 'Grid-Interactive Efficient Buildings - GSA Sustainable Facilities Tool.' Accessed: Mar. 18, 2024. [Online]. Available: https://sftool.gov/learn/about/638/grid-interactiveefficient-buildings
- [5] GSA, 'Grid-Interactive Efficient Building Case Studies In the Federal Portfolio,' 2021.
- [6] D. Zhang, S. Li, M. Sun, and Z. O'Neill, 'An Optimal and Learning-Based Demand Response and Home Energy Management System,' IEEE Trans. Smart Grid , vol. 7, no. 4, pp. 1790-1801, Jul. 2016, doi: 10.1109/TSG.2016.2552169.
- [7] E. M. Burger and S. J. Moura, 'Generation following with thermostatically controlled loads via alternating direction method of multipliers sharing algorithm,' Electric Power Systems Research , vol. 146, pp. 141-160, May 2017, doi: 10.1016/j.epsr.2016.12.001.
- [8] M. Olama, T. Kuruganti, J. Nutaro, and J. Dong, 'Coordination and Control of Building HVAC Systems to Provide Frequency Regulation to the Electric Grid,' Energies , vol. 11, no. 7, p. 1852, Jul. 2018, doi: 10.3390/en11071852.
- [9] H. Wang, S. Wang, and K. Shan, 'Experimental study on the dynamics, quality and impacts of using variable-speed pumps in buildings for frequency regulation of smart power grids,' Energy , vol. 199, p. 117406, May 2020, doi: 10.1016/j.energy.2020.117406.
- [10]  K. Wang, R. Yin, L. Yao, J. Yao, T. Yong, and N. Deforest, 'A Two-Layer Framework for Quantifying Demand Response Flexibility at Bulk Supply Points,' IEEE Trans. Smart Grid , vol. 9, no. 4, pp. 3616-3627, Jul. 2018, doi: 10.1109/TSG.2016.2636873.
- [11]  J. McLaren, T. Bowen, and C. Harris, 'Efficiency and Demand Flexibility in Large Office Buildings: The Potential for Cost Savings and CO2 Reductions from Lighting and Cooling Measures,' NREL/TP--7A40-83552, 1989231, MainId:84325, Jul. 2023. doi: 10.2172/1989231.
- [12]  EIA, 'Electricity Market Module of the National Energy Modeling System: Model Documentation 2022,' 2022.
- [13]  B. F. Gerke et al. , 'The California Demand Response Potential Study, Phase 3: Final Report on the Shift Resource through 2030,' 2020, doi: 10.20357/B7MS40.
- [14]  B. F. Gerke et al. , 'Overview of Phase 4 of the California Demand Response Potential Study'.
- [15]  A. T. F. for B. Decarbonization and K. Carbonnier, Grid-interactive Buildings for Decarbonization: Design and Operation Resource Guide . ASHRAE, 2023. [Online]. Available: https://books.google.com/books?id=Je0m0AEACAAJ
- [16]  'Heating &amp; Cooling | Xcel Energy.' Accessed: Mar. 16, 2024. [Online]. Available: https://co.my.xcelenergy.com/s/residential/heating-cooling
- [17]  'Demand response (DR) programs | PG&amp;E.' Accessed: Mar. 16, 2024. [Online]. Available: https://www.pge.com/en/save-energy-and-money/energy-saving-programs/demandresponse-programs.html
- [18]  'Demand Response Programs for Homes | SCE.' Accessed: Mar. 16, 2024. [Online]. Available: https://www.sce.com/residential/demand-response

- [19]  'Demand Response Programs for Business | SCE.' Accessed: Mar. 16, 2024. [Online]. Available: https://www.sce.com/business/demand-response
- [20]  'Peak Partner Rewards Program | Xcel Energy.' Accessed: Mar. 16, 2024. [Online]. Available: https://www.xcelenergy.com/staticfiles/xeresponsive/Programs%20and%20Rebates/Business/CO-Peak-Partner-Rewards-infosheet.pdf
- [21]  'OpenADR Specifications.' Accessed: Mar. 16, 2024. [Online]. Available: https://www.sce.com/business/demand-response
- [22]  T. Borsche, F. Oldewurtel, and G. Andersson, 'Scenario-based MPC for Energy Schedule Compliance with Demand Response,' IFAC Proceedings Volumes , vol. 47, no. 3, pp. 10299-10304, 2014, doi: 10.3182/20140824-6-ZA-1003.01284.
- [23]  T. T. Gorecki, L. Fabietti, F. A. Qureshi, and C. N. Jones, 'Experimental demonstration of buildings providing frequency regulation services in the Swiss market,' Energy and Buildings , vol. 144, pp. 229-240, Jun. 2017, doi: 10.1016/j.enbuild.2017.02.050.
- [24]  'QCoefficient.' Accessed: Mar. 16, 2024. [Online]. Available: https://www.buildingsasbatteries.com/
- [25]  'Enbala.' Accessed: Mar. 16, 2024. [Online]. Available: https://www.generacgs.com/
- [26]  A. Parker et al. , 'ComStock Reference Documentation (V.1),' NREL/TP--5500-83819, 1967948, MainId:84592, Mar. 2023. doi: 10.2172/1967948.
- [27]  US EPA, 'Emissions &amp; Generation Resource Integrated Database (eGRID).' [Online]. Available: https://www.epa.gov/egrid
- [28]  NREL, 'Cambium | Energy Analysis.' [Online]. Available: https://www.nrel.gov/analysis/cambium.html
- [29]  P. Gagnon, B. Cowiestoll, and M. Schwarz, 'Cambium 2022 Scenario Descriptions and Documentation,' 2023.
- [30]  S. C. Bengea, A. D. Kelman, F. Borrelli, R. Taylor, and S. Narayanan, 'Implementation of model predictive control for an HVAC system in a mid-size commercial building,' HVAC&amp;R Research , vol. 20, no. 1, pp. 121-135, Jan. 2014, doi: 10.1080/10789669.2013.834781.
- [31]  P. Li, D. Li, D. Vrabie, S. Bengea, and S. Mijanovic, 'Experimental Demonstration of Model Predictive Control in a Medium-Sized Commercial Building,' 2014.
- [32]  S. T. Taylor, 'Resetting setpoints using trim &amp; respond logic,' ASHRAE Journal , vol. 57, no. 11, pp. 52-57, 2015.
- [33]  T. Wei, Y. Wang, and Q. Zhu, 'Deep Reinforcement Learning for Building HVAC Control,' in Proceedings of the 54th Annual Design Automation Conference 2017 , Austin TX USA: ACM, Jun. 2017, pp. 1-6. doi: 10.1145/3061639.3062224.
- [34]  'LBNL-ETA/Openstudio-GEB-gem,' GitHub. Accessed: Mar. 19, 2024. [Online]. Available: https://github.com/LBNL-ETA/Openstudio-GEB-gem
