<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/92504.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy26osti/92504.pdf | publication_url: https://docs.nlr.gov/docs/fy26osti/92504.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 -->
# Thermostat and Lighting Control for Load Shedding

<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->
## ComStock Measure Documentation:

## Thermostat and Lighting Control for Load Shedding

Jie Xiong and Janghyun Kim

National Renewable Energy Laboratory Technical Report NREL/TP-5500-92504 November 2025

<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->
## ComStock Measure Documentation:

## Thermostat and Lighting Control for Load Shedding

Jie Xiong and Janghyun Kim

National Renewable Energy Laboratory

## Suggested Citation

Xiong, Jie, and Janghyun Kim. 2025. ComStock Measure Documentation: Thermostat and Lighting Control for Load Shedding . Golden, CO: National Renewable Energy Laboratory. NREL/TP-5500-92504. https://www.nrel.gov/docs/fy26osti/92504.pdf.

NREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated under Contract No. DE-AC36-08GO28308

This report is available at no cost from NREL at www.nrel.gov/publications.

Technical Report NREL/TP-5500-92504 November 2025

15013 Denver West Parkway Golden, CO 80401 303-275-3000 · www.nrel.gov

## NOTICE

This work was authored by NREL for the U.S. Department of Energy (DOE), operated under Contract No. DEAC36-08GO28308. Funding provided by the U.S. Department of Energy Office of Energy Efficiency and Renewable Energy Building Technologies Office. The views expressed herein do not necessarily represent the views of the DOE or the U.S. Government.

This report is available at no cost from NREL at www.nrel.gov/publications.

U.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.

Cover photos (clockwise from left): Josh Bauer, NREL 61725; Visualization from the NREL Insight Center; Getty-181828180; Agata Bogucka, NREL 91683; Dennis Schroeder, NREL 51331; Werner Slocum, NREL 67842.

NREL prints on paper that contains recycled content.

## Acknowledgments

The authors would like to acknowledge the valuable guidance and input provided by Christopher CaraDonna, Matt Leach, Chioke Harris, and Rois Langner at the National Renewable Energy Laboratory, Andrew Huck from Michaels Energy, and Rodney Sobin from NASEO-NARUC.

## List of Acronyms

ASHRAE American Society of Heating, Refrigerating and Air-Conditioning Engineers EIA U.S. Energy Information Administration HVAC heating, ventilating, and air conditioning LED light-emitting diode PADD Petroleum Administration for Defense District URDB Utility Rate Database

## Executive Summary

Building on the 3-year End-Use Load Profiles project to calibrate and validate the U.S. Department of Energy's ResStock™ and ComStock™ models, this work produces national datasets that enable cities, states, utilities, and other stakeholders to answer a broad range of questions regarding their commercial building stock.

ComStock is a highly granular, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual subhourly energy consumption of the commercial building stock across the United States. The 'baseline' model intends to represent the U.S. commercial building stock as it existed in 2018. The methodology of the baseline model is discussed in the ComStock Reference Documentation.

The goal of this work is to develop energy efficiency and demand flexibility end-use load shapes that cover high-impact, market-ready (or nearly market-ready) measures. 'Measures' refers to various 'what-if' scenarios that can be applied to buildings. The results for the baseline and measure scenario simulations are published in public data sets that provide insights into building stock characteristics, operational behaviors, utility bill impacts, and annual and sub-hourly energy usage by fuel type and end use.

This report describes an upgrade package of two ComStock measures-Thermostat Control for Load Shedding and Lighting Control for Load Shedding-and briefly introduces key results. The full public dataset can be accessed on the ComStock data lake or via the Data Viewer at comstock.nrel.gov. The public data set enables users to create custom aggregations of results for their use case (e.g., filter to a specific county or building type).

Key modeling assumptions and technology details are summarized in Table ES-1. More details on the individual upgrades can be found on the ComStock upgrade measures page.

Table ES-1. Summary of Key Modeling Specifications

| Package Title           | Thermostat and Lighting Control for Load Shedding                                                                                                                                                                                                                                                                                                                                                        |
|-------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Technology description  | • This package combines two measure scenarios: thermostat control for load shedding and lighting control for load shedding. It relaxes thermostat set points (heating and cooling) and dims lighting systems to reduce the building's daily electricity peak demand during demand flexibility events. • Demand flexibility events are dispatched every weekday for 4 hours. The timing                   |
| Performance assumptions | • The thermostat set points are adjusted - 2°C and +2°C for heating and cooling, respectively, during the dispatch window (load shed periods), and ramp back to original set points over 2 hours after the window for rebound control. • The lighting level (the corresponding power) is reduced 30% during the dispatch window (load shed periods), and resumes to the original value after the window. |

| Package Title   | Thermostat and Lighting Control for Load Shedding                                                                                                                                                               |
|-----------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
|                 | • Control decisions of the two measures are made independently, without consideration of integration of HVAC and lighting systems (e.g., internal heat gain from lighting equipment impacting HVAC operations). |
| Applicability   | • The individual measures share the same applicability for building types, which covers large, medium, and small offices; warehouses; and primary and secondary schools.                                        |
|                 | • The thermostat control measure is applicable electric HVAC (electric heating or cooling or both) systems, which corresponds to 67.26% of the stock floor area.                                                |
|                 | • The lighting control measure is applicable to 68.00% of the stock floor area based on the building types listed above.                                                                                        |
| Release         | • 2025 Release 1: 2025/comstock_amy2018_release_1/                                                                                                                                                              |

National annual results for site energy, energy bills, and demand flexibility are summarized in Table ES-2 to Table ES-4. Note that the summary table for energy bills uses one of many respective scenarios. Other scenarios are discussed later in the report, with further scenarios available in the ComStock public dataset.

Table ES-2. Summary of Key Results for Annual Site Energy Savings

| Fuel Type                                     | Percent Savings (All Buildings)               | Percent Savings (Applicable Buildings Only)   | Absolute Savings (trillion British thermal units [TBtu])   |
|-----------------------------------------------|-----------------------------------------------|-----------------------------------------------|------------------------------------------------------------|
| With individual peak load reduction objective | With individual peak load reduction objective | With individual peak load reduction objective | With individual peak load reduction objective              |
| -0.32%                                        | -0.75%                                        | -4.9                                          | Natural gas                                                |
| Electricity                                   | 1.77%                                         | 3.53%                                         | 56.1                                                       |
| With grid-level peak load reduction objective | With grid-level peak load reduction objective | With grid-level peak load reduction objective | With grid-level peak load reduction objective              |
| -0.22%                                        | -0.52%                                        | -3.4                                          | Natural gas                                                |
| Electricity                                   | 1.23%                                         |                                               | 2.47% 39.0                                                 |

Table ES-3. Summary of Key Results for Annual Utility Bill Savings

Electricity bill savings in this table are calculated using the mean available electricity rate available for each building. Other electricity rate structures are available in this report and in the public dataset. Bill savings summary is present with individual peak load reduction objective.

| End Use/Fuel Type   | Percent Savings (All Buildings)   | Percent Savings (Applicable Buildings Only)   |   Absolute Savings (Million USD, 2022) |
|---------------------|-----------------------------------|-----------------------------------------------|----------------------------------------|
| Electricity         | 1.9%                              | 3.0%                                          |                                      2 |
| Natural gas         | 0.0%                              | 0.0%                                          |                                      0 |
| Fuel oil            | 0.0%                              | 0.0%                                          |                                      0 |
| Propane             | 0.0%                              | 0.0%                                          |                                      0 |
| Total               | 1.6%                              | 2.7%                                          |                                      2 |

Table ES-4. Summary of Key Results for Monthly Peak Savings

| Median Percent Savings (Applicable Buildings Only)   | Jan                                           | Fen                                           | Mar                                           | Apr                                           | May                                           | Jun                                           | Jul                                           | Aug                                           | Sep                                           | Oct                                           | Nov                                           | Dec                                           |
|------------------------------------------------------|-----------------------------------------------|-----------------------------------------------|-----------------------------------------------|-----------------------------------------------|-----------------------------------------------|-----------------------------------------------|-----------------------------------------------|-----------------------------------------------|-----------------------------------------------|-----------------------------------------------|-----------------------------------------------|-----------------------------------------------|
| With individual peak load reduction objective        | With individual peak load reduction objective | With individual peak load reduction objective | With individual peak load reduction objective | With individual peak load reduction objective | With individual peak load reduction objective | With individual peak load reduction objective | With individual peak load reduction objective | With individual peak load reduction objective | With individual peak load reduction objective | With individual peak load reduction objective | With individual peak load reduction objective | With individual peak load reduction objective |
| Mean daily peak load                                 | 6.3%                                          | 6.6%                                          | 6.0%                                          | 6.5%                                          | 7.3%                                          | 6.9%                                          | 6.9%                                          | 7.1%                                          | 7.3%                                          | 6.7%                                          | 6.5%                                          | 6.1%                                          |
| Mean daily peak load on grid peak window             | 0.7%                                          | 0.6%                                          | 0.5%                                          | 0.6%                                          | -0.2%                                         | -0.4%                                         | -1.3%                                         | -1.0%                                         | -0.1%                                         | 0.3%                                          | 0.5%                                          | 0.5%                                          |
| With grid-level peak load reduction objective        | With grid-level peak load reduction objective | With grid-level peak load reduction objective | With grid-level peak load reduction objective | With grid-level peak load reduction objective | With grid-level peak load reduction objective | With grid-level peak load reduction objective | With grid-level peak load reduction objective | With grid-level peak load reduction objective | With grid-level peak load reduction objective | With grid-level peak load reduction objective | With grid-level peak load reduction objective | With grid-level peak load reduction objective |
| Mean daily peak load                                 | 0.0%                                          | 0.0%                                          | 0.0%                                          | -0.1%                                         | -0.3%                                         | -0.5%                                         | -0.7%                                         | -0.6%                                         | -0.4%                                         | -0.1%                                         | 0.0%                                          | 0.0%                                          |
| Mean daily peak load on grid peak window             | 13.2%                                         | 13.2%                                         | 11.7%                                         | 12.2%                                         | 16.3%                                         | 18.5%                                         | 20.6%                                         | 20.5%                                         | 17.2%                                         | 12.9%                                         | 13.0%                                         | 12.8%                                         |

## Table of Contents

| Executive Summary .................................................................................................................................... 1 Technology Summary .......................................................................................................................... ComStock     | Executive Summary .................................................................................................................................... 1 Technology Summary .......................................................................................................................... ComStock     | Executive Summary .................................................................................................................................... 1 Technology Summary .......................................................................................................................... ComStock     | Executive Summary .................................................................................................................................... 1 Technology Summary .......................................................................................................................... ComStock   |
|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| 2                                                                                                                                                                                                                                                                                                                   | Baseline Approach ............................................................................................................                                                                                                                                                                                      | Baseline Approach ............................................................................................................                                                                                                                                                                                      | 2                                                                                                                                                                                                                                                                                                                 |
| 2.1                                                                                                                                                                                                                                                                                                                 |                                                                                                                                                                                                                                                                                                                     | HVAC/Thermostat ........................................................................................................................ 2                                                                                                                                                                          | HVAC/Thermostat ........................................................................................................................ 2                                                                                                                                                                        |
| 2.2                                                                                                                                                                                                                                                                                                                 | Interior Lighting ............................................................................................................................                                                                                                                                                                      | Interior Lighting ............................................................................................................................                                                                                                                                                                      | 2                                                                                                                                                                                                                                                                                                                 |
| 3 Modeling Approach .............................................................................................................................. 5                                                                                                                                                                | 3 Modeling Approach .............................................................................................................................. 5                                                                                                                                                                | 3 Modeling Approach .............................................................................................................................. 5                                                                                                                                                                |                                                                                                                                                                                                                                                                                                                   |
| 3.1 3.2                                                                                                                                                                                                                                                                                                             |                                                                                                                                                                                                                                                                                                                     | Applicability .................................................................................................................................. 5                                                                                                                                                                  | Applicability .................................................................................................................................. 5                                                                                                                                                                |
| 3.1 3.2                                                                                                                                                                                                                                                                                                             | Technology Specifics ....................................................................................................................                                                                                                                                                                           | Technology Specifics ....................................................................................................................                                                                                                                                                                           | 5                                                                                                                                                                                                                                                                                                                 |
| 3.1 3.2                                                                                                                                                                                                                                                                                                             | 3.2.1                                                                                                                                                                                                                                                                                                               | Determining Dispatch Windows for Demand Flexibility ................................................                                                                                                                                                                                                                | 5                                                                                                                                                                                                                                                                                                                 |
| 3.1 3.2                                                                                                                                                                                                                                                                                                             | 3.2.2                                                                                                                                                                                                                                                                                                               | Thermostat Control .......................................................................................................... 6                                                                                                                                                                                     |                                                                                                                                                                                                                                                                                                                   |
| 3.1 3.2                                                                                                                                                                                                                                                                                                             | 3.2.3                                                                                                                                                                                                                                                                                                               | Lighting Control ............................................................................................................... 6                                                                                                                                                                                  |                                                                                                                                                                                                                                                                                                                   |
|                                                                                                                                                                                                                                                                                                                     | 3.2.4                                                                                                                                                                                                                                                                                                               | Input Parameters ............................................................................................................... 6                                                                                                                                                                                  |                                                                                                                                                                                                                                                                                                                   |
| 3.3                                                                                                                                                                                                                                                                                                                 | Utility Bills .................................................................................................................................... 6                                                                                                                                                                | Utility Bills .................................................................................................................................... 6                                                                                                                                                                |                                                                                                                                                                                                                                                                                                                   |
| 3.4                                                                                                                                                                                                                                                                                                                 | Limitations and Concerns .............................................................................................................. 8                                                                                                                                                                           | Limitations and Concerns .............................................................................................................. 8                                                                                                                                                                           |                                                                                                                                                                                                                                                                                                                   |
| 4 Output Variables ................................................................................................................................. 10 5 Results ................................................................................................................................................. | 4 Output Variables ................................................................................................................................. 10 5 Results ................................................................................................................................................. | 4 Output Variables ................................................................................................................................. 10 5 Results ................................................................................................................................................. | 15                                                                                                                                                                                                                                                                                                                |
| 5.1                                                                                                                                                                                                                                                                                                                 | Results                                                                                                                                                                                                                                                                                                             | from the Individual Building Peak Load Reduction Objective ...................................... 15                                                                                                                                                                                                                |                                                                                                                                                                                                                                                                                                                   |
|                                                                                                                                                                                                                                                                                                                     | 5.1.1                                                                                                                                                                                                                                                                                                               | Demand Flexibility Performance ................................................................................... 15                                                                                                                                                                                               |                                                                                                                                                                                                                                                                                                                   |
|                                                                                                                                                                                                                                                                                                                     | 5.1.2                                                                                                                                                                                                                                                                                                               | Stock Energy Impacts.....................................................................................................                                                                                                                                                                                           | 16                                                                                                                                                                                                                                                                                                                |
|                                                                                                                                                                                                                                                                                                                     | 5.1.3                                                                                                                                                                                                                                                                                                               | Stock Utility Bill Impacts ...............................................................................................                                                                                                                                                                                          | 18                                                                                                                                                                                                                                                                                                                |
|                                                                                                                                                                                                                                                                                                                     | 5.1.4                                                                                                                                                                                                                                                                                                               | Site Energy Savings Distributions ..................................................................................                                                                                                                                                                                                | 20                                                                                                                                                                                                                                                                                                                |
| 5.2                                                                                                                                                                                                                                                                                                                 | Results from the Grid-Level Peak Load Reduction Objective ....................................................                                                                                                                                                                                                      | Results from the Grid-Level Peak Load Reduction Objective ....................................................                                                                                                                                                                                                      | 21                                                                                                                                                                                                                                                                                                                |
| 5.2                                                                                                                                                                                                                                                                                                                 | 5.2.1                                                                                                                                                                                                                                                                                                               | Demand Flexibility Performance ...................................................................................                                                                                                                                                                                                  | 21                                                                                                                                                                                                                                                                                                                |
| 5.2                                                                                                                                                                                                                                                                                                                 | 5.2.2                                                                                                                                                                                                                                                                                                               | Stock Energy Impacts.....................................................................................................                                                                                                                                                                                           | 22                                                                                                                                                                                                                                                                                                                |
|                                                                                                                                                                                                                                                                                                                     | 5.2.3                                                                                                                                                                                                                                                                                                               | Stock Utility Bill Impacts ...............................................................................................                                                                                                                                                                                          | 24                                                                                                                                                                                                                                                                                                                |
| 5.3                                                                                                                                                                                                                                                                                                                 | Comparative Analysis on Different Objectives ...........................................................................                                                                                                                                                                                            | Comparative Analysis on Different Objectives ...........................................................................                                                                                                                                                                                            | 25                                                                                                                                                                                                                                                                                                                |
| 5.3                                                                                                                                                                                                                                                                                                                 | 5.3.1                                                                                                                                                                                                                                                                                                               | Demand Flexibility Performance ...................................................................................                                                                                                                                                                                                  | 25                                                                                                                                                                                                                                                                                                                |
| 5.3                                                                                                                                                                                                                                                                                                                 | 5.3.2                                                                                                                                                                                                                                                                                                               | Stock Energy Impacts.....................................................................................................                                                                                                                                                                                           | 26                                                                                                                                                                                                                                                                                                                |
| 5.3                                                                                                                                                                                                                                                                                                                 | 5.3.3                                                                                                                                                                                                                                                                                                               | Stock Utility Bill Impacts ...............................................................................................                                                                                                                                                                                          | 26                                                                                                                                                                                                                                                                                                                |
| References                                                                                                                                                                                                                                                                                                          | .................................................................................................................................................                                                                                                                                                                   | .................................................................................................................................................                                                                                                                                                                   | 28                                                                                                                                                                                                                                                                                                                |
| Appendix ....................................................................................................................................................                                                                                                                                                       | Appendix ....................................................................................................................................................                                                                                                                                                       | Appendix ....................................................................................................................................................                                                                                                                                                       | 29                                                                                                                                                                                                                                                                                                                |

## List of Figures

| Figure 1. 'Truth' lighting generation distribution (0-1) from validated data and 2020 ComStock sampling results                                                                                                                                                                                                                                                                                                                           | comparison of 2017 and ............................................................................................. 4 type (for both                                                                                                                              |
|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Figure 2. Prevalence of building types and applicability for each building                                                                                                                                                                                                                                                                                                                                                                | scenarios) and                                                                                                                                                                                                                                                     |
| HVAC fuel type (for thermostat control scenario)...................................................................                                                                                                                                                                                                                                                                                                                       | 5                                                                                                                                                                                                                                                                  |
| Figure 3. Distribution of the percentage of mean daily peak load reduction by month compared to the                                                                                                                                                                                                                                                                                                                                       |                                                                                                                                                                                                                                                                    |
| baseline model, with individual building peak reduction objective .......................................                                                                                                                                                                                                                                                                                                                                 | 16                                                                                                                                                                                                                                                                 |
| Figure 4. Comparison of annual site energy consumption                                                                                                                                                                                                                                                                                                                                                                                    | the                                                                                                                                                                                                                                                                |
| between the ComStock baseline and Thermostat and Lighting Control for Load Shedding package scenario,                                                                                                                                                                                                                                                                                                                                     | with individual                                                                                                                                                                                                                                                    |
| building peak reduction objective, for the whole stock (left) and applicable buildings only                                                                                                                                                                                                                                                                                                                                               |                                                                                                                                                                                                                                                                    |
| (right). Energy consumption is categorized both by fuel type and end use. ..........................                                                                                                                                                                                                                                                                                                                                      | 17                                                                                                                                                                                                                                                                 |
| Figure 5. Stock annual utility bill comparison of the ComStock baseline and the Lighting Control for                                                                                                                                                                                                                                                                                                                                      |                                                                                                                                                                                                                                                                    |
| Load Shedding scenario, with individual building peak reduction objective ........................                                                                                                                                                                                                                                                                                                                                        | 18                                                                                                                                                                                                                                                                 |
| Figure 6. Distribution of annual electricity bill savings compared to the baseline model for maximum, mean, and median bills, with individual building peak reduction objective (for                                                                                                                                                                                                                                                      |                                                                                                                                                                                                                                                                    |
| applicable buildings) ...............................................................................................................................                                                                                                                                                                                                                                                                                     | 19                                                                                                                                                                                                                                                                 |
| Figure 7. Percent bill savings for ComStock models with the Thermostat and Lighting                                                                                                                                                                                                                                                                                                                                                       | Control for Load                                                                                                                                                                                                                                                   |
| Shedding package by fuel types, with individual building peak reduction objective                                                                                                                                                                                                                                                                                                                                                         | ............ 19                                                                                                                                                                                                                                                    |
| Figure 8. Percent site energy savings distribution for ComStock models with applied measure                                                                                                                                                                                                                                                                                                                                               | scenario by                                                                                                                                                                                                                                                        |
| end use and fuel type, with individual building peak reduction objective .............................                                                                                                                                                                                                                                                                                                                                    | 20                                                                                                                                                                                                                                                                 |
| Figure 9. Percent site energy savings distribution for ComStock models with the applied measure scenario                                                                                                                                                                                                                                                                                                                                  |                                                                                                                                                                                                                                                                    |
| by fuel type, with individual building peak reduction objective ............................................                                                                                                                                                                                                                                                                                                                              | 21 by                                                                                                                                                                                                                                                              |
| Figure 10. Distribution of the percentage of mean daily peak load reduction during grid peak                                                                                                                                                                                                                                                                                                                                              | 22                                                                                                                                                                                                                                                                 |
| windows month compared to the baseline model, with grid peak reduction objective .........................                                                                                                                                                                                                                                                                                                                                |                                                                                                                                                                                                                                                                    |
| Figure 11. Comparison of annual site energy consumption between the ComStock baseline and upgrade package scenario, with grid peak reduction objective, for the whole stock                                                                                                                                                                                                                                                               |                                                                                                                                                                                                                                                                    |
| the (left) applicable buildings only (right). Energy consumption is categorized both by fuel type end use....................................................................................................................................                                                                                                                                                                                             | and and                                                                                                                                                                                                                                                            |
| Figure 12. Stock annual utility bill comparison of the ComStock Figure 14. Distribution of the percentage of mean daily peak load baseline model, during the whole day (top) and grid peak for applicable buildings Figure A-1. Site annual natural gas consumption of the ComStock census division ....................................................................................................................... building type | 23 baseline and the Lighting Control for reduction by month compared to the window (bottom), with individual .......................................................................................................... 27 baseline and the measure scenario by 29 |
| Load Shedding scenario, with grid peak reduction objective ................................................ 13. Distribution of annual electricity bill savings compared to the baseline model for maximum,                                                                                                                                                                                                                               | 24                                                                                                                                                                                                                                                                 |
| mean, and median bills, with grid peak reduction objective (for applicable buildings) ........                                                                                                                                                                                                                                                                                                                                            |                                                                                                                                                                                                                                                                    |
| Figure                                                                                                                                                                                                                                                                                                                                                                                                                                    | 24                                                                                                                                                                                                                                                                 |
| building peak reduction objective (left, blue) and grid orange) ...................................................................................................................................                                                                                                                                                                                                                                       | peak reduction objective (right, 25                                                                                                                                                                                                                                |
| 15. Comparison of annual site energy consumption between the ComStock baseline and demand                                                                                                                                                                                                                                                                                                                                                 |                                                                                                                                                                                                                                                                    |
| Figure flexibility upgrade packages with different objectives                                                                                                                                                                                                                                                                                                                                                                             | (package 6 - individual building peak                                                                                                                                                                                                                              |
| reduction objective, package 7 - grid peak reduction objective), for applicable buildings                                                                                                                                                                                                                                                                                                                                                 | only                                                                                                                                                                                                                                                               |
| ................................................................................................................................................                                                                                                                                                                                                                                                                                          | 26                                                                                                                                                                                                                                                                 |
|                                                                                                                                                                                                                                                                                                                                                                                                                                           | and                                                                                                                                                                                                                                                                |
| Figure 16. Comparison of annual electricity utility bill cost savings between the ComStock baseline demand flexibility upgrade packages with different objectives, for applicable                                                                                                                                                                                                                                                         | buildings ..... 27                                                                                                                                                                                                                                                 |
| Figure 17. Comparison of mean electricity utility bill cost breakdowns based on cost categories                                                                                                                                                                                                                                                                                                                                           | between                                                                                                                                                                                                                                                            |
| the ComStock baseline and demand flexibility upgrade packages with different objectives,                                                                                                                                                                                                                                                                                                                                                  |                                                                                                                                                                                                                                                                    |
| Figure A-2. Site annual natural gas consumption of the ComStock baseline and                                                                                                                                                                                                                                                                                                                                                              | by                                                                                                                                                                                                                                                                 |
| ..........................................................................................................................                                                                                                                                                                                                                                                                                                                | the measure scenario                                                                                                                                                                                                                                               |
|                                                                                                                                                                                                                                                                                                                                                                                                                                           | 29                                                                                                                                                                                                                                                                 |

| Figure A-3. Site annual electricity consumption of the ComStock baseline and the measure scenario by                                                                                                                                                                                                                                                                                     | 30                                                            |
|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------|
| building type .......................................................................................................................... Figure A-4. Site annual electricity consumption of the ComStock baseline and the measure scenario by census division ....................................................................................................................... 30 |                                                               |
| List of Tables                                                                                                                                                                                                                                                                                                                                                                           |                                                               |
| Table ES-1. Summary of Key Modeling Specifications ............................................................................... Table ES-2. Summary of Key Results for Annual Site Energy Savings......................................................                                                                                                                               | v vi                                                          |
| Table ES-3. Summary of Key Results for Annual Utility Bill Savings ....................................................... vi                                                                                                                                                                                                                                                            |                                                               |
| Table ES-4. Summary of Key Results for Monthly Peak Savings ............................................................. vii                                                                                                                                                                                                                                                            |                                                               |
| Table 1. Lighting Generations and Associated Technologies for Each Category.........................................                                                                                                                                                                                                                                                                     | 3                                                             |
| Table 2. Average Building-Level Lighting Power Density (W/ft 2 ) by Lighting Generation and Building                                                                                                                                                                                                                                                                                     |                                                               |
| Type ......................................................................................................................................... 3                                                                                                                                                                                                                                         |                                                               |
| Table 3. Default Options and Values for Measure Parameters .....................................................................                                                                                                                                                                                                                                                         | 6                                                             |
| Table 4. Summary Statistics of Utility Bill Implementation in ComStock by Fuel Type ............................                                                                                                                                                                                                                                                                         | 7                                                             |
| Table 5. Output Variables Calculated From the Measure Application .......................................................                                                                                                                                                                                                                                                                | 10                                                            |
| Table 6. Summary of Site Energy Savings From Upgrade Measure Application, With Individual                                                                                                                                                                                                                                                                                                | Building                                                      |
| Peak Reduction Objective vs. the ComStock Baseline                                                                                                                                                                                                                                                                                                                                       | .......................................................... 17 |
| Table 7. Summary of Site Energy Savings From Upgrade Measure Application, With Grid Peak                                                                                                                                                                                                                                                                                                 |                                                               |
| Reduction Objective vs. the ComStock Baseline ...................................................................                                                                                                                                                                                                                                                                        | 23                                                            |

## 1  Technology Summary

This upgrade package couples these two building components-thermostat and lighting-with technologies focusing on demand flexibility control for load shedding. The upgrade package applies the Thermostat Control for Load Shedding and Lighting Control for Load Shedding upgrades based on the applicability criteria of each individual upgrade. A model will have all, some, or none of the upgrades applied depending on how the model's characteristics align with each upgrade's applicability criteria.

For details about each of the two technologies, reference their individual upgrade documentation: Thermostat Control for Load Shedding and Lighting Control for Load Shedding.

## 2  ComStock Baseline Approach

The following sections provide high-level summaries of the ComStock baseline approach for thermostat and interior lighting. For more detail about how these systems are modeled in the ComStock baseline, including data sources, reference the ComStock documentation [1].

## 2.1  HVAC/Thermostat

This measure modifies the existing model thermostat set point schedules during the daily peak demand windows (specifically on-peak and post-peak periods) only. For times outside of the event, the existing thermostat schedules in the model are unchanged. The details of the thermostat schedule in the existing ComStock models can be found in Section 4.2 'Hours of Operation and Occupancy,' which determines building hours of operation, and Section 4.8.7 'Thermostat Set Points,' which describes how thermostat set points/setbacks are applied to the schedule, in the ComStock Documentation [1].

## 2.2  Interior Lighting

This measure modifies the existing model (interior) lighting schedules during the daily peak demand windows (specifically on-peak periods) only. For times outside of the event, the existing lighting schedules in the model are unchanged. The details of the lighting schedules, technology, and power in the existing ComStock models can be found in Section 4.2 'Hours of Operation and Occupancy' and Section 4.5.1 'Interior Lighting' in the ComStock Documentation [1] for default schedules, and Section 3.3.4 'Interior Lighting Schedule Magnitude Variability' in the End-Use Load Profiles project report [2] for base-to-peak variation applied to the default lighting schedules.

ComStock interior lighting is determined by a lighting technology generation approach, with each generation representing a collection of lighting technologies typically installed during a given time period. ComStock assumes four categories of lighting: general (overhead lighting), task (lights focused on specific areas), supplemental (additional lighting), and wall wash (illuminates vertical surfaces). The lighting technologies used in each category across the ComStock lighting generations are listed in Table 1. Generations 4-8 represent varying efficacy levels of LEDs, with Generation 4 being the first LED technology to market, and Generation 8 being the estimated technology level in 2035.

Table 1. Lighting Generations and Associated Technologies for Each Category

| Lighting Generation   | General Lighting Technology   | General Lighting (High Bay) Technology   | Task Lighting Technology   | Supplemental Lighting Technology   | Wall Wash Lighting Technology   |
|-----------------------|-------------------------------|------------------------------------------|----------------------------|------------------------------------|---------------------------------|
| Gen 1                 | T12 linear fluorescent        | High-intensity discharge mercury vapor   | Incandescent A- shape      | Incandescent decorative            | Incandescent decorative         |
| Gen 2                 | T8 linear fluorescent         | High-intensity discharge metal halide    | Halogen A-shape            | Halogen decorative                 | Halogen decorative              |
| Gen 3                 | T5 linear fluorescent         | High-intensity discharge metal halide    | Compact fluorescent screw  | Compact fluorescent pin            | Compact fluorescent pin         |
| Gen 4-8               | LED linear                    | LED high bay luminaire                   | LED general purpose        | LED decorative                     | LED directional                 |

ComStock uses a similar approach to the ASHRAE 90.1 Lighting Subcommittee for determining the lighting power density allowance for a given space type. Table 2 provides the average installed building-level lighting power densities in ComStock by building type and lighting generation.

Table 2. Average Building-Level Lighting Power Density (W/ft 2 ) by Lighting Generation and Building Type

| Building Type            |   Gen 1 |   Gen 2 |   Gen 3 |   Gen 4 |   Gen 5 |
|--------------------------|---------|---------|---------|---------|---------|
| full_service_restaurant  |    1.51 |    0.96 |    0.45 |    0.43 |    0.39 |
| hospital                 |    1.59 |    1.07 |    0.63 |    0.58 |    0.52 |
| large_hotel              |    1.31 |    0.80 |    0.29 |    0.23 |    0.21 |
| large_office             |    1.18 |    0.80 |    0.50 |    0.53 |    0.47 |
| medium_office            |    1.18 |    0.80 |    0.50 |    0.53 |    0.47 |
| outpatient               |    1.27 |    0.85 |    0.53 |    0.52 |    0.47 |
| primary_school           |    0.73 |    0.56 |    0.48 |    0.47 |    0.42 |
| quick_service_restaurant |    1.73 |    1.11 |    0.56 |    0.52 |    0.47 |
| retail                   |    1.17 |    0.75 |    0.54 |    0.47 |    0.42 |
| secondary_school         |    0.88 |    0.58 |    0.48 |    0.45 |    0.40 |
| small_hotel              |    1.08 |    0.63 |    0.28 |    0.25 |    0.22 |
| small_office             |    1.18 |    0.79 |    0.50 |    0.52 |    0.47 |
| strip_mall               |    1.59 |    1.07 |    0.65 |    0.64 |    0.59 |
| warehouse                |    0.83 |    0.40 |    0.39 |    0.30 |    0.27 |

Specifically, the lighting generations and corresponding lighting power densities were assigned to each building model during the sampling process, based on a validated distribution data (Figure 1), and introduced uncertainty representing realistic installation trends of different generations and impact of building sizes. Default interior lighting schedules come from the OpenStudio-standards U.S. Department of Energy prototype building models [3]. The schedules are then adjusted with variational base-to-peak ratios to incorporate impact from characteristics such as building types and operating hours.

Figure 1. 'Truth' lighting generation distribution (0-1) from validated data and comparison of 2017 and 2020 ComStock sampling results

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92504.yaml
     source: 92504_images/image_000002_ffc6129323e2c96949de6c85dd4a39ce88f584367e5e3bd6c240e395914de716.png
     method: vision-description
     described: 2026-08-20 -->

![Stacked bar chart of the modeled share of eight lighting generations across eight stock vintages, from Truth 2015 through Truth 2035, with the 2017 and 2020 truth-versus-sampling pairs boxed](92504_images/image_000002_ffc6129323e2c96949de6c85dd4a39ce88f584367e5e3bd6c240e395914de716.png)

Figure 1 is a stacked bar chart of the fraction of lighting stock belonging to each lighting generation. Eight columns run left to right: Truth 2015, Truth 2017, Sampling 2017, Truth 2020, Sampling 2020, Truth 2025, Truth 2030 and Truth 2035. A black rectangle is drawn around the four middle columns (Truth 2017, Sampling 2017, Truth 2020, Sampling 2020), where sampled shares can be compared against truth data. Every segment carries a printed label and every column sums to 1.000. Reading each column bottom to top over the series gen1_t12_incandescent, gen2_t8_halogen, gen3_t5_cfl, gen4_led, gen5_led, gen6_led, gen7_led, gen8_led: Truth 2015 = 0.215, 0.660, 0.065, 0.060; Truth 2017 = 0.159, 0.488, 0.048, 0.274, 0.030; Sampling 2017 = 0.187, 0.480, 0.046, 0.264, 0.023; Truth 2020 = 0.121, 0.371, 0.037, 0.330, 0.141; Sampling 2020 = 0.081, 0.370, 0.038, 0.336, 0.175; Truth 2025 = 0.059, 0.181, 0.018, 0.371, 0.334, 0.037; Truth 2030 = 0.025, 0.077, 0.008, 0.267, 0.401, 0.134, 0.089; Truth 2035 = 0.015, 0.046, 0.005, 0.093, 0.187, 0.374, 0.187, 0.093. The three pre-LED generations fall from 94% of the stock in 2015 to 6.6% by 2035, and generations 6 through 8 appear only from 2025 onward.

## 3  Modeling Approach

The following sections summarize the applicability and modeling approaches for the Thermostat Control for Load Shedding and Lighting Control for Load Shedding upgrades included in this upgrade package. For more detailed descriptions of each individual measure, reference the individual upgrade documentations.

## 3.1  Applicability

The two upgrades share the same building types-office buildings (small, medium, and large), warehouses, and schools (primary and secondary). However, while the lighting control upgrade assumes all the lighting systems in the applicable buildings are controllable for the measure to be applied (some existing old lighting systems may require additional retrofitting/controls to implement the measure), the thermostat control measure will only affect thermostats associated with electric HVAC equipment in a building, as shown in Figure 2. Overall, the package is applicable to 67.26% of the stock floor area.

Figure 2. Prevalence of building types and applicability for each building type (for both scenarios) and HVAC fuel type (for thermostat control scenario)

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92504.yaml
     source: 92504_images/image_000003_340cc162dae2f8359d97324d76bf4c5e5eb01d8f6ad9ac269c1c98231742601a.png
     method: vision-description
     described: 2026-08-20 -->

![Two-panel horizontal bar chart of measure applicability: left panel gives each building type's share of stock floor area, right panel splits each building type's own area into heating-and-cooling, cooling-only and not-applicable fractions](92504_images/image_000003_340cc162dae2f8359d97324d76bf4c5e5eb01d8f6ad9ac269c1c98231742601a.png)

Figure 2 has two horizontal bar panels sharing 14 ComStock building-type rows. The left panel, 'Percent of Stock Floor Area', colors a row green when applicable and grey when not: Full Service Restaurant 1.52, Hospital 3.79, Large Hotel 5.66, Large Office 8.54, Medium Office 6.42, Outpatient 2.91, Primary School 8.72, Quick Service Restaurant 0.48, Retail Standalone 8.57, Retail Stripmall 8.10, Secondary School 8.84, Small Hotel 0.98, Small Office 6.77, Warehouse 28.71. The 14 rows sum to 100.01 and the six green rows (Large Office, Medium Office, Primary School, Secondary School, Small Office, Warehouse) sum to exactly 68.00, the lighting-measure applicability quoted in Table ES-1. The right panel, 'Applicability Percent of Building Type Area', splits each type's own floor area into orange (thermostat control on heating and cooling), blue (cooling only) and grey: Full Service Restaurant 35.26/64.40, Large Hotel 51.93/48.07, Large Office 37.70/62.30, Medium Office 40.80/59.20, Outpatient 40.29/59.71, Primary School 27.00/73.00, Retail Standalone 38.27/61.13, Retail Stripmall 30.06/69.94, Secondary School 20.16/79.78, Small Hotel 74.96/24.59, Small Office 42.74/57.17, Warehouse 33.44/63.98 plus 2.58 grey, Hospital roughly 5.9/94.15. Weighting the orange fractions by floor area gives 67.24%, matching Table ES-1's 67.26%.

Both upgrade measures will identify the building types for each ComStock baseline model, with the same building type applicability criteria. If the building type passes the applicability check, the thermostat control measure will then extract all the thermostats of the model and check the fuel sources of associated HVAC systems. The measure will identify and adjust the temperature set point schedules of the thermostats controlling electric heating systems or electric cooling systems.

## 3.2  Technology Specifics

## 3.2.1 Determining Dispatch Windows for Demand Flexibility

By applying the method 'Dispatch Schedule Generation' described in End Use Savings Shapes Measure Documentation: Dispatch Schedule Generation for Demand Flexibility Measures, a daily load dispatch schedule is generated based on the demand flexibility objective.

When the objective is individual building peak load reduction, the daily dispatch windows correspond to the daily peak building loads. When the objective is grid-level peak load reduction, the daily dispatch windows correspond to the daily grid peak loads extracted from the Cambium load data [4].

The schedule will then be used as the input of both upgrades to determine the periods when lighting level and thermostat set points should be adjusted. Specifications of parameters for generating the peak schedule are defined in detail in the supplemental documentation.

## 3.2.2  Thermostat Control

The Thermostat Control for Load Shedding upgrade applies heating and cooling temperature set point offsets (setbacks) on applicable thermostats in models to reduce the heating and cooling load during the peak windows. Following every peak window, the upgrade applies a rebound period for set points to ramp back to the original values, to mitigate the rebound (snapback) effect. This gradual restoration of the set point reduces the potential of creating a new peak load with immediate restoration, which was observed in simulation tests applying thermostat adjustment for peak demand periods.

## 3.2.3 Lighting Control

The Lighting Control for Load Shedding upgrade applies lighting dimming control to reduce the lighting load during the peak windows. After the peak window, the lighting levels resume to the values following the original schedules.

## 3.2.4 Input Parameters

The default input parameters for the upgrades in this package are summarized in Table 3.

Table 3. Default Options and Values for Measure Parameters

| Parameter                              | Thermostat Control for Load Shedding           | Lighting Control for Load Shedding                |
|----------------------------------------|------------------------------------------------|---------------------------------------------------|
| Objective                              | Peak load reduction / Grid peak load reduction | Peak load reduction / Grid peak load reduction    |
| Load prediction method                 | Perfect prediction (full baseline simulation)  | Perfect prediction (full baseline simulation)     |
| Peak window determination method       | Centered with peak                             | Centered with peak                                |
| Length of peak window                  | 4 hours                                        | 4 hours                                           |
| Control actions during peak window     | ±2°C                                           | 30% reduced                                       |
| Lighting adjustment method             | N/A                                            | Absolute percentage change (compared to fully ON) |
| Length of rebound control (thermostat) | 2 hours                                        | N/A                                               |

## 3.3  Utility Bills

ComStock provides utility bill estimates for several fuel types in buildings: electricity, natural gas, propane, and fuel oil. The current implementation represents utility bills circa 2022, which is the most current year of utility data available from the U.S. Energy Information Administration (EIA). This section provides a high-level overview of the methodology behind utility bills in ComStock, but more detailed information is available in the ComStock Reference Documentation [1]. Summary statistics from this implementation are shown in Table 4. Note that ComStock does not currently estimate utility bills for district heating and cooling.

Table 4. Summary Statistics of Utility Bill Implementation in ComStock by Fuel Type

| Fuel Type                | Minimum Price ($)        | Average Price ($)        | Maximum Price ($)   |
|--------------------------|--------------------------|--------------------------|---------------------|
| $0.007/kBtu ($0.7/therm) | $0.012/KBtu ($1.2/therm) | $0.048/kBtu ($4.8/therm) | Natural gas         |
| $0.022/kBtu              | $0.032/kBtu              | $0.052/kBtu              | Propane             |
| $0.027/kBtu              | $0.033/kBtu              | $0.036/kBtu              | Fuel oil            |
| $0.003/kBtu ($0.01/kWh)  | $0.035/kBtu ($0.12/kWh)  | $3.530/kBtu ($12.04/kWh) | Electricity         |

Natural gas bills are estimated using 2022 EIA averages by state. 2022 EIA natural gas prices (commercial price) and EIA heat content of natural gas delivered to consumers are used to create an energy price in dollars per thousand Btu [5].

Propane and fuel oil bills are estimated using 2022 EIA averages by state. Residential No. 2 distillate prices by sales type, EIA residential weekly heating oil and propane prices (OctoberMarch), and EIA assumed heat content for these fuels are used to create an energy price in dollars per thousand Btu [6]. Residential prices are used because commercial prices are only available at the national resolution. Additionally, most commercial buildings using these fuels are assumed to be smaller buildings, where a residential rate is likely realistic. For states where state-level pricing was available, these prices are used directly. For other states, Petroleum Administration for Defense District (PADD) average pricing is used. For states where PADDlevel pricing is not available, national average pricing is used.

The primary resource for ComStock electric utility rates is the Utility Rate Database (URDB), which includes rate structures for about 85% of the buildings and 85% of the floor area in ComStock [7]. The URDB rates include detailed cost features such as time-of-use pricing, demand charges, and ratches. ComStock only uses URDB rates that were entered starting in 2013, and a cost adjustment factor is applied such that the rates reflect 2022 U.S. dollars.

URDB rates are assigned to ComStock models at the census tract level. The URDB can include several rate structures for a census tract. Instead of attempting to presume any single rate, multiple rates from the model's census tract are simulated; the ComStock dataset includes the minimum, median, mean, and maximum simulated rates for each model.

Many precautions are implemented to prevent less reasonable rates from being applied. This includes removing noncommercial rates, rates with non-building-load keywords (e.g., security light, irrigation, snow, cotton gin), rates where the load profile does not follow any potential minimum/maximum demand or energy consumption qualifiers, and rates that cause suspiciously low (&lt;$0.01/kWh) or high (&gt;$0.45/kWh) blended averages. Additionally, any bill that is lower than 25% of the median or higher than 200% of the median is eliminated to avoid extreme bills.

For buildings with no URDB electric utility assigned, or for buildings where none of the stored rates are applicable, the annual bill is estimated using the 2022 EIA Form 861 average prices based on the state each model is located in [8]. While this method does not reflect the detailed rate structures and demand charges, it is a fallback for the 15% of buildings in ComStock with no utility assigned.

## 3.4  Limitations and Concerns

- This measure is less mature compared to conventional upgrades, which are easily implemented through established contractor services and market practices. On one hand, the proposed control strategies build on straightforward extensions of existing temperature setbacks and lighting controls, suggesting a relatively low barrier to implementation once controllable and dimmable systems are in place. On the other hand, the methodology relies heavily on load prediction, and the modeled performance is likely to exceed what can be achieved in current real-world applications. Furthermore, practical barriers remain for novel HVAC and lighting controls, particularly those that are modelor predictive-based, including occupant acceptance, integration complexity, and the absence of standardized contractual frameworks between utilities, building owners, and aggregators. Together, these factors indicate that while the measure appears simple in theory, its real-world deployment can be complex.
- There are many possible estimation functions and reduction strategies that could be implemented, and this study chooses a single set of parameters that we consider to be reasonable and generalizable, but these choices will have an impact on results. First, this measure relies on the user-provided inputs of dispatch schedule, for which several options are developed and provided in the 'Dispatch Schedule Generation' method. Different options yield distinctive dispatch time windows: perfect match to daily peak load (perfect prediction), a mimic of advanced application with uncertainty (bin sampling), or fixed dispatch schedules by season and region (fixed schedule). The differences in performance of different options and the limitations and concerns of the dispatch window generation method described in End Use Savings Shapes Measure Documentation: Dispatch Schedule Generation for Demand Flexibility Measures also apply to the implementation of this measure. For example, the objective function of generating daily dispatch windows could vary depending on measure, such as utility cost savings. The input parameters of a selected dispatch schedule generation method also play a significant role in the performance, such as dimming percentage value and length of peak window, and the impact may vary depending on building properties and weather conditions. We applied simple parametric analysis on the input parameters to justify the selection of default values, but detailed fine-tuning and other practical considerations are needed to determine the best parameter set(s).
- The current scope of applicable building types is limited to offices, schools, and warehouses, with a simplified control strategy-uniform relative change throughout the building. As discussed in Section 3.1, different building types can have different practical concerns when applying demand flexibility strategies. For example, lighting controls in warehouses could have minimal impact on occupants if the warehouse has low occupancy, while the occupancy distributions in schools are much more complicated and dynamic, and the ranges of acceptable visual environment vary depending on the functions of spaces and real-time occupancy status. Such distinctions require careful and comprehensive research to transform the proposed strategy into practical applications, such as integration with occupancy sensor-based control (e.g., prioritizing comfort criterion in occupied space and turning lights off in unoccupied area). We have chosen applicability of building types with assumed dimming in all contained space types, and

- upgraded lighting technology to make demand flexibility control possible and generalizable, which at this time is subjective due to a lack of technical references and standardizations (in stock level).
- This measure uses individual building-level daily peak load reduction or grid-level peak reduction as the objective function. There are many other objective functions that have different, possibly conflicting goals, such as eco-friendly goals, grid-level operating cost reductions, and building-level utility bill reductions. We plan to add the objective of utility bill cost reduction in the future to align the demand control of buildings with the grid demand management strategy through the medium of utility rates.
- We do not limit the number of days (events), and we fix the duration of daily dispatch window for demand response control, as we are investigating the maximum potential of applying demand flexibility measures in the stock level. However, actual implementation of demand flexibility strategy may be far less frequent than daily, such as 10-15 events per season in typical demand response programs, which would impact results.

## 4  Output Variables

Table 5 includes a list of output variables that are calculated in ComStock. These variables are important in terms of understanding the differences between buildings with and without the Thermostat and Lighting Control for Load Shedding upgrade package applied. These output variables can also be used for understanding the economics of the upgrade (e.g., return on investment) if cost information (i.e., material, labor, and maintenance costs for technology implementation) is available.

Table 5. Output Variables Calculated From the Measure Application

| Variable Name             | Description                                               |
|---------------------------|-----------------------------------------------------------|
| minimum_daily_peak_jan_kw | Minimum of daily electric peak loads (in kW) in January   |
| minimum_daily_peak_feb_kw | Minimum of daily electric peak loads (in kW) in February  |
| minimum_daily_peak_mar_kw | Minimum of daily electric peak loads (in kW) in March     |
| minimum_daily_peak_apr_kw | Minimum of daily electric peak loads (in kW) in April     |
| minimum_daily_peak_may_kw | Minimum of daily electric peak loads (in kW) in May       |
| minimum_daily_peak_jun_kw | Minimum of daily electric peak loads (in kW) in June      |
| minimum_daily_peak_jul_kw | Minimum of daily electric peak loads (in kW) in July      |
| minimum_daily_peak_aug_kw | Minimum of daily electric peak loads (in kW) in August    |
| minimum_daily_peak_sep_kw | Minimum of daily electric peak loads (in kW) in September |
| minimum_daily_peak_oct_kw | Minimum of daily electric peak loads (in kW) in October   |
| minimum_daily_peak_nov_kw | Minimum of daily electric peak loads (in kW) in November  |
| minimum_daily_peak_dec_kw | Minimum of daily electric peak loads (in kW) in December  |
| maximum_daily_peak_feb_kw | Maximum of daily electric peak loads (in kW) in           |
|                           | February                                                  |
| maximum_daily_peak_apr_kw | Maximum of daily electric peak loads (in kW) in April     |
| maximum_daily_peak_may_kw | Maximum of daily electric peak loads (in kW) in May       |
| maximum_daily_peak_jun_kw | Maximum of daily electric peak loads (in kW) in June      |
| maximum_daily_peak_jul_kw | Maximum of daily electric peak loads (in kW) in July      |
| maximum_daily_peak_aug_kw | Maximum of daily electric peak loads (in kW) in August    |
| maximum_daily_peak_sep_kw | Maximum of daily electric peak loads (in kW) in September |
| maximum_daily_peak_oct_kw | Maximum of daily electric peak loads (in kW) in October   |
| maximum_daily_peak_nov_kw | Maximum of daily electric peak loads (in kW) in November  |
| maximum_daily_peak_dec_kw | Maximum of daily electric peak loads (in kW) in December  |
| median_daily_peak_jan_kw  | Median of daily electric peak loads (in kW) in January    |
| median_daily_peak_feb_kw  | Median of daily electric peak loads (in kW) in February   |
| median_daily_peak_mar_kw  | Median of daily electric peak loads (in kW) in March      |

| Variable Name                      | Description                                                              |
|------------------------------------|--------------------------------------------------------------------------|
| median_daily_peak_apr_kw           | Median of daily electric peak loads (in kW) in April                     |
| median_daily_peak_may_kw           | Median of daily electric peak loads (in kW) in May                       |
| median_daily_peak_jun_kw           | Median of daily electric peak loads (in kW) in June                      |
| median_daily_peak_jul_kw           | Median of daily electric peak loads (in kW) in July                      |
| median_daily_peak_aug_kw           | Median of daily electric peak loads (in kW) in August                    |
| median_daily_peak_sep_kw           | Median of daily electric peak loads (in kW) in September                 |
| median_daily_peak_oct_kw           | Median of daily electric peak loads (in kW) in October                   |
| median_daily_peak_nov_kw           | Median of daily electric peak loads (in kW) in November                  |
| median_daily_peak_dec_kw           | Median of daily electric peak loads (in kW) in December                  |
| mean_daily_peak_jan_kw             | Mean of daily electric peak loads (in kW) in January                     |
| mean_daily_peak_feb_kw             | Mean of daily electric peak loads (in kW) in February                    |
| mean_daily_peak_mar_kw             | Mean of daily electric peak loads (in kW) in March                       |
| mean_daily_peak_apr_kw             | Mean of daily electric peak loads (in kW) in April                       |
| mean_daily_peak_may_kw             | Mean of daily electric peak loads (in kW) in May                         |
| mean_daily_peak_jun_kw             | Mean of daily electric peak loads (in kW) in June                        |
| mean_daily_peak_jul_kw             | Mean of daily electric peak loads (in kW) in July                        |
| mean_daily_peak_aug_kw             | Mean of daily electric peak loads (in kW) in August                      |
| mean_daily_peak_sep_kw             | Mean of daily electric peak loads (in kW) in September                   |
| mean_daily_peak_oct_kw             | Mean of daily electric peak loads (in kW) in October                     |
| mean_daily_peak_nov_kw             | Mean of daily electric peak loads (in kW) in November                    |
| mean_daily_peak_dec_kw             | Mean of daily electric peak loads (in kW) in December                    |
| mean_daily_peak_grid_window_jan_kw | Mean hourly daily electric load peak during grid peak window in January  |
| mean_daily_peak_grid_window_feb_kw | Mean hourly daily electric load peak during grid peak window in February |
| mean_daily_peak_grid_window_mar_kw | Mean hourly daily electric load peak during grid peak window in March    |
| mean_daily_peak_grid_window_apr_kw | Mean hourly daily electric load peak during grid peak window in April    |
| mean_daily_peak_grid_window_may_kw | Mean hourly daily electric load peak during grid peak window in May      |
| mean_daily_peak_grid_window_jun_kw | Mean hourly daily electric load peak during grid peak window in June     |
| mean_daily_peak_grid_window_jul_kw | Mean hourly daily electric load peak during grid peak window in July     |
|                                    | Mean hourly daily electric load peak during grid peak window in August   |
| mean_daily_peak_grid_window_aug_kw |                                                                          |

| Variable Name                      | Description                                                               |
|------------------------------------|---------------------------------------------------------------------------|
| mean_daily_peak_grid_window_sep_kw | Mean hourly daily electric load peak during grid peak window in September |
| mean_daily_peak_grid_window_oct_kw | Mean hourly daily electric load peak during grid peak window in October   |
| mean_daily_peak_grid_window_nov_kw | Mean hourly daily electric load peak during grid peak window in November  |
| mean_daily_peak_grid_window_dec_kw | Mean hourly daily electric load peak during grid peak window in December  |
| q_1_daily_peak_jan_kw              | First quartile of daily electric peak loads (in kW) in January            |
| q_1_daily_peak_feb_kw              | First quartile of daily electric peak loads (in kW) in February           |
| q_1_daily_peak_mar_kw              | First quartile of daily electric peak loads (in kW) in March              |
| q_1_daily_peak_apr_kw              | First quartile of daily electric peak loads (in kW) in April              |
| q_1_daily_peak_may_kw              | First quartile of daily electric peak loads (in kW) in May                |
| q_1_daily_peak_jun_kw              | First quartile of daily electric peak loads (in kW) in June               |
| q_1_daily_peak_jul_kw              | First quartile of daily electric peak loads (in kW) in July               |
| q_1_daily_peak_aug_kw              | First quartile of daily electric peak loads (in kW) in August             |
| q_1_daily_peak_sep_kw              | First quartile of daily electric peak loads (in kW) in September          |
| q_1_daily_peak_oct_kw              | First quartile of daily electric peak loads (in kW) in October            |
| q_1_daily_peak_nov_kw              | First quartile of daily electric peak loads (in kW) in November           |
| q_1_daily_peak_dec_kw              | First quartile of daily electric peak loads (in kW) in December           |
| q_3_daily_peak_jan_kw              | Third quartile of daily electric peak loads (in kW) in January            |
| q_3_daily_peak_feb_kw              | Third quartile of daily electric peak loads (in kW) in February           |
| q_3_daily_peak_mar_kw              | Third quartile of daily electric peak loads (in kW) in March              |
| q_3_daily_peak_apr_kw              | Third quartile of daily electric peak loads (in kW) in April              |
| q_3_daily_peak_may_kw              | Third quartile of daily electric peak loads (in kW) in May                |
| q_3_daily_peak_jun_kw              | Third quartile of daily electric peak loads (in kW) in June               |
| q_3_daily_peak_jul_kw              | Third quartile of daily electric peak loads (in kW) in July               |
| q_3_daily_peak_aug_kw              | Third quartile of daily electric peak loads (in kW) in August             |
| q_3_daily_peak_sep_kw              | Third quartile of daily electric peak loads (in kW) in September          |
| q_3_daily_peak_oct_kw              | Third quartile of daily electric peak loads (in kW) in October            |
| q_3_daily_peak_nov_kw              | Third quartile of daily electric peak loads (in kW) in November           |

| Variable Name                                          | Description                                                                          |
|--------------------------------------------------------|--------------------------------------------------------------------------------------|
| q_3_daily_peak_dec_kw                                  | Third quartile of daily electric peak loads (in kW) in December                      |
| median_daily_peak_timing_jan_hour                      | Median hour of daily electric peak loads in January                                  |
| median_daily_peak_timing_feb_hour                      | Median hour of daily electric peak loads in February                                 |
| median_daily_peak_timing_mar_hour                      | Median hour of daily electric peak loads in March                                    |
| median_daily_peak_timing_apr_hour                      | Median hour of daily electric peak loads in April                                    |
| median_daily_peak_timing_may_hour                      | Median hour of daily electric peak loads in May                                      |
| median_daily_peak_timing_jun_hour                      | Median hour of daily electric peak loads in June                                     |
| median_daily_peak_timing_jul_hour                      | Median hour of daily electric peak loads in July                                     |
| median_daily_peak_timing_aug_hour                      | Median hour of daily electric peak loads in August                                   |
| median_daily_peak_timing_sep_hour                      | Median hour of daily electric peak loads in September                                |
| median_daily_peak_timing_oct_hour                      | Median hour of daily electric peak loads in October                                  |
| median_daily_peak_timing_nov_hour                      | Median hour of daily electric peak loads in November                                 |
| median_daily_peak_timing_dec_hour                      | Median hour of daily electric peak loads in December                                 |
| total_electricity_use_jan_kwh                          | Total electricity energy consumption in January                                      |
| total_electricity_use_feb_kwh                          | Total electricity energy consumption in February                                     |
| total_electricity_use_mar_kwh                          | Total electricity energy consumption in March                                        |
| total_electricity_use_apr_kwh                          | Total electricity energy consumption in April                                        |
| total_electricity_use_may_kwh                          | Total electricity energy consumption in May                                          |
| total_electricity_use_jun_kwh                          | Total electricity energy consumption in June                                         |
| total_electricity_use_jul_kwh                          | Total electricity energy consumption in July                                         |
| total_electricity_use_aug_kwh                          | Total electricity energy consumption in August                                       |
| total_electricity_use_sep_kwh                          | Total electricity energy consumption in September                                    |
| total_electricity_use_oct_kwh                          | Total electricity energy consumption in October                                      |
| total_electricity_use_nov_kwh                          | Total electricity energy consumption in November                                     |
| total_electricity_use_dec_kwh                          | Total electricity energy consumption in December                                     |
| average_of_top_ten_highest_peaks_timi ng_shoulder_hour | Average hour of top 10 highest daily electric peak loads during shoulder season      |
| average_of_top_ten_highest_peaks_timi ng_summer_hour   | Average hour of top 10 highest daily electric peak loads during summer season        |
| average_of_top_ten_highest_peaks_timi ng_winter_hour   | Average hour of top 10 highest daily electric peak loads during winter season        |
| average_of_top_ten_highest_peaks_use _shoulder_kw      | Average peak load of top 10 highest daily electric peak loads during shoulder season |
| average_of_top_ten_highest_peaks_use _summer_kw        | Average peak load of top 10 highest daily electric peak loads during summer season   |

| Variable Name                                              | Description                                                                         |
|------------------------------------------------------------|-------------------------------------------------------------------------------------|
| average_of_top_ten_highest_peaks_use _winter_kw            | Average peak load of top 10 highest daily electric peak loads during winter season  |
| annual_peak_electric_demand_kw                             | Building annual peak electric demand                                                |
| out.utility_bills.electricity_energycharge_ bill_mean      | Mean utility bill result for applicable utility rates. Energy charge cost only      |
| out.utility_bills.electricity_demandcharge _flat_bill_mean | Mean utility bill result for applicable utility rates. Flat demand charge cost only |
| out.utility_bills.electricity_demandcharge _tou_bill_mean  | Mean utility bill result for applicable utility rates. TOU demand charge cost only  |
| out.utility_bills.electricity_fixedcharge_bill _mean       | Mean utility bill result for applicable utility rates. Fixed charge cost only       |

## 5  Results

In this section, results are presented both at the stock level and for individual buildings through savings distributions. Stock-level results include the combined impact of all the analyzed buildings in ComStock, including buildings that are not applicable to this measure. Therefore, they do not necessarily represent the energy savings of a particular or average building. Stocklevel results should not be interpreted as the savings that a building might realize by implementing the measure.

Total site energy savings are also presented in this section. Total site energy savings can be a useful metric, especially for quality assurance/quality control, but this metric on its own can have limitations for drawing conclusions. Further context should be considered, as site energy savings alone do not necessarily translate proportionally to savings for a particular fuel type (e.g., gas or electricity), source energy savings, or cost savings. This is especially important when a measure impacts multiple fuel types or causes decreased consumption of one fuel type and increased consumption of another. Many factors should be considered when analyzing the impact of an energy efficiency strategy, depending on the use case.

## 5.1  Results from the Individual Building Peak Load Reduction Objective

## 5.1.1 Demand Flexibility Performance

Figure 3 shows the distribution of savings percentages of mean daily peak load during the whole day, by month for the upgrade scenario with individual peak reduction objective compared to the baseline model. The result shows overall positive monthly peak reduction patterns. The negative peak reductions are likely caused by two factors-increased electric (HVAC) heating load resulted from decreased heat emission from lighting equipment during peak hours, which takes place in the lighting control scenario, and the generated higher peak demand resulting from rebound effects of HVAC systems when resetting to original set points after peak windows, which takes place in the thermostat control scenario. The combined impact of the two scenarios does not show clear seasonal or monthly patterns. Overall, the median savings in all months are positive, ranging roughly from 5% to 7%, indicating consistent peak reduction performance across the year, while the variability highlights building-specific characteristics and/or regional constraints that may limit or enhance peak shaving potential.

Figure 3. Distribution of the percentage of mean daily peak load reduction by month compared to the baseline model, with individual building peak reduction objective

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92504.yaml
     source: 92504_images/image_000004_1b7fc05bbb09aa25fec0fc7247ae6d459d353b7e42f7c0bbe2c8728c8f0a6e15.png
     method: vision-description
     described: 2026-08-20 -->

![Monthly box plot of mean peak load savings for the individual-building peak reduction objective, with all twelve boxes clustered near 6 to 7 percent](92504_images/image_000004_1b7fc05bbb09aa25fec0fc7247ae6d459d353b7e42f7c0bbe2c8728c8f0a6e15.png)

Figure 3 is a box plot with one box per calendar month, January to December, on a y axis labeled 'Mean Peak Savings [%]' running from 20% down to -10%. It shows Package_6, the individual-building peak reduction objective, evaluated on each building's own mean daily peak load. No values are printed, so the boxes were measured from the fill against the y-axis tick labels (zero at 280.5 px, 11.2 px per percent). Reading Q1, median, Q3 and the whisker range for each month: Jan 3.53/6.38/9.69, whiskers -5.85 to 19.24; Feb 3.88/6.65/9.87, -5.31 to 19.15; Mar 3.71/6.12/9.15, -4.87 to 17.72; Apr 4.06/6.56/9.69, -4.69 to 18.35; May 4.78/7.46/10.40, -3.71 to 18.88; Jun 4.51/6.92/9.78, -3.44 to 17.72; Jul 4.60/7.01/9.87, -3.62 to 17.99; Aug 4.60/7.10/10.13, -3.88 to 18.71; Sep 4.96/7.46/10.49, -3.53 to 18.97; Oct 4.33/6.83/9.69, -3.88 to 17.90; Nov 3.79/6.56/9.69, -5.31 to 18.88; Dec 3.35/6.21/9.51, -6.03 to 18.97. The measured medians track Table ES-4's applicable-building medians (6.3, 6.6, 6.0, 6.5, 7.3, 6.9, 6.9, 7.1, 7.3, 6.7, 6.5, 6.1) to within a few tenths of a percent, and the lower whisker reaches below zero in every month, so a minority of buildings see their peak increase.

## 5.1.2  Stock Energy Impacts

The annual energy impacts are presented in this section Although DF strategies are designed to reduce or shift peak loads rather than minimize total energy consumption, they can still influence overall energy use. Specifically, load shed strategies presented in this package may incidentally reduce annual electricity consumption, resulting in energy savings alongside the intended peak demand reduction. The Thermostat and Lighting Control for Load Shedding package with individual building peak objective demonstrates 1.05% total site energy savings (51.1 trillion Btu [TBtu]) for the U.S. commercial building stock modeled in ComStock, with 2.22% savings for applicable buildings only. The savings contributions by end use and fuel type are summarized in Table 6 and illustrated in Figure 4.

Table 6. Summary of Site Energy Savings From Upgrade Measure Application, With Individual Building Peak Reduction Objective vs. the ComStock Baseline

| End Use/Fuel Type   | Percent Site Energy Savings (All Buildings)   | Percent Site Energy Savings (Applicable Buildings Only)   |   Absolute Site Energy Savings (TBtu) |
|---------------------|-----------------------------------------------|-----------------------------------------------------------|---------------------------------------|
| Total Energy        | 1.05%                                         | 2.22%                                                     |                                  51.1 |
| Total Electricity   | 1.77%                                         | 3.53%                                                     |                                  56.1 |
| Total Natural Gas   | -0.32%                                        | -0.75%                                                    |                                  -4.9 |
| Natural Gas Heating | -0.51%                                        | -0.82%                                                    |                                  -4.9 |
| Electric Heating    | 2.54%                                         | 4.43%                                                     |                                   6.6 |
| Electric Cooling    | 2.59%                                         | 5.24%                                                     |                                  18.8 |
| Electric Fans       | 0.86%                                         | 1.83%                                                     |                                   4.9 |
| Interior Lighting   | 5.84%                                         | 11.42%                                                    |                                  25.7 |

Figure 4. Comparison of annual site energy consumption between the ComStock baseline and the Thermostat and Lighting Control for Load Shedding package scenario, with individual building peak reduction objective, for the whole stock (left) and applicable buildings only (right). Energy consumption is categorized both by fuel type and end use.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92504.yaml
     source: 92504_images/image_000005_1cf94af59068ddd01416aff928a05d164fb43a2c898d78f297186cd11a60e8ae.png
     method: vision-description
     described: 2026-08-20 -->

![Two-panel stacked bar chart of annual site energy consumption by end use and fuel, baseline versus Package_6, for the whole stock on the left and applicable buildings only on the right](92504_images/image_000005_1cf94af59068ddd01416aff928a05d164fb43a2c898d78f297186cd11a60e8ae.png)

Figure 4 is a two-panel stacked bar chart of annual site energy consumption in TBtu, comparing the baseline against Package_6 (the individual-building peak reduction objective). The left panel covers the whole ComStock stock and totals 4865 TBtu at baseline against 4814 TBtu with the package, a 51 TBtu reduction. The right panel covers applicable buildings only and totals 2305 against 2254 TBtu, the same 51 TBtu. Legible whole-stock segment labels, baseline then package: Interior Equipment Electricity 740.2 to 740.2; Fans Electricity 568.5 to 563.6; Cooling Electricity 727.0 to 708.2; Interior Lighting Electricity 440.4 to 414.7; Heating Electricity 260.1 to 253.5; Heating Natural Gas 965.2 to 970.1; Exterior Lighting Electricity 193.4 to 193.4. Applicable-only segments: Interior Equipment 383.0 to 383.0; Fans 267.8 to 262.9; Cooling Electricity 358.8 to 340.0; Interior Lighting 225.0 to 199.4; Heating Electricity 149.0 to 142.4; Heating Natural Gas 595.3 to 600.2; Exterior Lighting 117.3 to 117.3. Every delta reproduces Table 6 exactly: fans 4.9, cooling 18.8, interior lighting 25.7 and electric heating 6.6 TBtu saved against a 4.9 TBtu natural gas heating penalty, summing to the 56.1 TBtu electricity saving and 51.1 TBtu total.

The package focuses on load shedding strategies providing demand flexibility every weekday in offices, schools, and warehouses, so the energy savings presented here are less prominent, and are regarded as side benefits from the measures. There are considerable savings for interior lighting, electric heating, and electric cooling energy (11.42%, 4.43%, and 5.24%, respectively for applicable buildings) due to setback controls during the 4-hour peak windows every workday, and the fan energy is reduced accordingly. The increase in natural gas site energy use is primarily due to higher heating loads resulting from reduced heat gains from lighting equipment, without corresponding adjustments to the natural gas heating schedule. Heating electricity savings occur because the reductions from heating setpoint adjustments outweigh the increased heating demand. Conversely, cooling loads decrease for the same reason, leading to additional cooling electricity savings on top of those from cooling setpoint adjustments. More detailed discussion on energy impacts can be found in the documentations of each single measure. Overall, the figure demonstrates that the demand flexibility package upgrade yields incremental energy savings over the baseline scenario.

## 5.1.3 Stock Utility Bill Impacts

The annual utility bill impacts are presented in this section, representing additional co-benefits when targeting individual building peak demand reductions. Because we apply many electricity utility rate structures that are available for a building located in a certain geographical location, our data includes many annual utility bills per building model. Figure 5 shows the comparison between two scenarios (i.e., baseline and package) and includes three different electricity utility bill statistics (i.e., maximum, mean, and minimum) at the stock level. Overall, it shows around 2% of savings among the different rates, attributed to reduced costs of electricity consumption and/or demand charges. The comparison in Figure 6 highlights the three statistics across all electric utility bill costs for applicable buildings and breaks down the scenarios of both electric heating+cooling and cooling only, which yields increased bill savings by around 4%. In addition, the capability to flex the load is higher with both electric heating and cooling, and thus the energy bill cost savings are slightly higher as compared to electric cooling only.

Figure 5. Stock annual utility bill comparison of the ComStock baseline and the Lighting Control for Load Shedding scenario, with individual building peak reduction objective

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92504.yaml
     source: 92504_images/image_000006_35524d7a48ae9aec6de12d47c60543906d59b27d093a98adbc279e045a56cee8.png
     method: vision-description
     described: 2026-08-20 -->

![Three-panel stacked bar chart of the annual national utility bill under maximum, mean and minimum electricity rates, baseline versus Package_6](92504_images/image_000006_35524d7a48ae9aec6de12d47c60543906d59b27d093a98adbc279e045a56cee8.png)

Figure 5 is a three-panel stacked bar chart with the y axis labeled 'Annual Utility Bill (Billion USD, 2022)' running from 0 to 160. Each panel holds a baseline bar and a Package_6 bar, and the panels differ only in the electricity rate applied: maximum rate, mean rate and minimum rate. Segments are Electricity, Natural Gas, Propane and Fuel Oil, with electricity dominating and natural gas holding a flat 17 billion dollars in all six bars. Maximum rate: total 144 to 142 billion dollars, a 2% reduction, with electricity falling 125 to 122. Mean rate: total 127 to 125, again 2%, electricity 108 to 105. Minimum rate: total 112 to 110, 2%, electricity 93 to 91. The percentage change is printed above each pair. Propane and fuel oil are too thin to read. Note that Table ES-3 reports the same mean-rate saving as '2' under a column header of 'Million USD, 2022' while this axis is in billions.

Three sets of bill costs are presented: maximum electricity rate, mean electricity rate and minimum electricity rate.

Figure 6. Distribution of annual electricity bill savings compared to the baseline model for maximum, mean, and median bills, with individual building peak reduction objective (for applicable buildings)

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92504.yaml
     source: 92504_images/image_000007_234c8e3b9c2aa499da89a095a2f892f20eb46485fe9b591dba9b2e9ab6d09532.png
     method: vision-description
     described: 2026-08-20 -->

![Horizontal box plot of percent electricity utility bill cost savings for six rows, grouped into cooling-only and heating-and-cooling thermostat applications under Package_6](92504_images/image_000007_234c8e3b9c2aa499da89a095a2f892f20eb46485fe9b591dba9b2e9ab6d09532.png)

Figure 6 is a horizontal box plot on an x axis labeled 'Electricity Utility Bill Cost Savings [%]' with ticks from -2 to 10. Six rows are grouped into two blocks of three: buildings where the thermostat measure applies to electric cooling only, and buildings where it applies to electric heating and cooling. Within each block the rows are 'With Max Bill', 'With Mean Bill' and 'With Min Bill', the three electricity rate scenarios. No values are printed; boxes were measured against the tick labels (zero at 160.5 px, 30.61 px per percent). Electric cooling only, giving Q1, median, Q3 and whisker range: Max Bill 2.63/3.68/5.05, -1.03 to 8.74; Mean Bill 2.76/3.81/5.15, -0.83 to 8.77; Min Bill 2.73/3.77/5.18, -1.03 to 8.97. Electric heating and cooling: Max Bill 3.12/4.10/5.34, -0.25 to 8.77; Mean Bill 3.28/4.26/5.50, -0.05 to 8.90; Min Bill 3.22/4.20/5.54, -0.41 to 9.13. Buildings with electric heating as well as cooling save about half a percentage point more at the median, and the choice of electricity rate scenario moves the median by less than two tenths of a point. The figure caption calls these the maximum, mean and median bills, but the plotted third row is labeled minimum.

Figure 7. Percent bill savings for ComStock models with the Thermostat and Lighting Control for Load Shedding package by fuel types, with individual building peak reduction objective

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92504.yaml
     source: 92504_images/image_000008_280ffeac7cc499e409df3005c8818ec92defc133f080aee3bf89d3974f37a5aa.png
     method: vision-description
     described: 2026-08-20 -->

![Violin plot of percent utility bill savings by fuel for five bill metrics under Package_6, showing tight positive electricity savings against very wide natural gas distributions](92504_images/image_000008_280ffeac7cc499e409df3005c8818ec92defc133f080aee3bf89d3974f37a5aa.png)

Figure 7 is a violin plot titled 'Upgrade 52.0: Package_6 (unweighted)' with the x axis labeled 'Percent Utility Bill Savings by Fuel (%)' running from -140 to 100. Five rows are plotted top to bottom with their sample counts printed at the right: Propane Bill State Average (n = 491), Fuel Oil Bill State Average (n = 1206), Natural Gas Bill State Average (n = 32139), Electricity Bill with Mean Rate (n = 64778) and Bill Mean (n = 64778). Zero savings sits at 315 px and the scale is 1.16 px per percent. The two electricity-driven rows are tightly positive: the electricity bill row's interquartile box spans only about 3.45% to 4.31% and the overall bill mean row spans 2.59% to 4.31%, with whiskers running from about -128% to +83%. Natural gas is centered near zero but its whiskers reach the full -99% to +99% span of the drawn distribution, propane runs -8.6% to +50% and fuel oil -7.8% to +16.4%. The interquartile boxes for propane, fuel oil and natural gas are narrower than the plotted line width and cannot be resolved. The pattern is that the package delivers a consistent few percent off electricity bills while fossil fuel bills are essentially unchanged at the median but extremely dispersed.

The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.

## 5.1.4 Site Energy Savings Distributions

This section discusses site energy consumption for quality assurance/quality control purposes. Note that site energy savings can be useful for these purposes, but other factors should be considered when drawing conclusions, as they do not necessarily translate proportionally to source energy savings or energy cost.

Figure 8 and Figure 9 show the percent site energy savings distributions by end use and fuel types, respectively. Percent savings provide relative impact of the measure at the individual building level. The breakdowns show consistent conclusions drawn in the energy and bill impact sections (5.1.2 and 5.1.3)-the measure benefits mainly from lighting, cooling and heating electricity savings, as well as corresponding fan energy savings while sacrificing savings from heating energy with various non-electricity fuel types.

Figure 8. Percent site energy savings distribution for ComStock models with applied measure scenario by end use and fuel type, with individual building peak reduction objective

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92504.yaml
     source: 92504_images/image_000009_ba9b4d120e890d5096ee0d8dd9d9dcab63796c2b8b130dca5dc1c6d4481e62e8.png
     method: vision-description
     described: 2026-08-20 -->

![Violin plot of percent site energy savings by end use across seventeen fuel-and-end-use rows under Package_6, with interior lighting the largest and most consistent saver](92504_images/image_000009_ba9b4d120e890d5096ee0d8dd9d9dcab63796c2b8b130dca5dc1c6d4481e62e8.png)

Figure 8 is a violin plot titled 'Upgrade 52.0: Package_6 (unweighted)' with the x axis labeled 'Percent Site Energy Savings by End Use (%)' running from -120 to 100. Seventeen rows are plotted top to bottom, each with its sample count: Other Fuel Water Systems (31), Other Fuel Heating (1700), District Heating Water Systems (47), District Heating Heating (2672), District Cooling Cooling (1894), Natural Gas Water Systems (2128), Natural Gas Heating (33111), Electricity Water Systems (2079), Electricity Refrigeration (15272), Electricity Pumps (25087), Electricity Interior Lighting (64778), Electricity Interior Equipment (3), Electricity Heating (30744), Electricity Heat Rejection (6770), Electricity Heat Recovery (2233), Electricity Fans (55250), Electricity Cooling (61157). Zero sits at 304.5 px and the scale is 1.26 px per percent. Only five rows have interquartile boxes wide enough to resolve: Interior Lighting +9.92% to +14.68% (whiskers -0.4% to +34.5%), Electricity Cooling +3.57% to +9.13% (-4.4% to +99.6%), Electricity Heating +1.98% to +9.13% (-99.6% to +99.6%, clipped by the axis), Heat Rejection +1.98% to +4.37% (-4.4% to +36.1%) and Fans +1.19% to +4.37% (-98.8% to +83.7%). Interior lighting is the largest and tightest saver, consistent with the 30% dimming measure, while the fossil and district rows sit on zero.

The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.

Figure 9. Percent site energy savings distribution for ComStock models with the applied measure scenario by fuel type, with individual building peak reduction objective

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92504.yaml
     source: 92504_images/image_000010_de40fdec7b722a3040c34ab28372427419fa4da98c51aa7750a0f07d95d64e84.png
     method: vision-description
     described: 2026-08-20 -->

![Violin plot of percent site energy savings by fuel for six rows under Package_6, with electricity and total site energy positive and district heating slightly negative](92504_images/image_000010_de40fdec7b722a3040c34ab28372427419fa4da98c51aa7750a0f07d95d64e84.png)

Figure 9 is a violin plot titled 'Upgrade 52.0: Package_6 (unweighted)' with the x axis labeled 'Percent Site Energy Savings by Fuel (%)' running from -120 to 100. Six rows are plotted top to bottom with sample counts: District Cooling (n = 1894), District Heating (n = 2675), Other Fuel (n = 1708), Natural Gas (n = 33540), Electricity (n = 64778) and Site (n = 64778). Zero sits at 284.5 px and the scale is 1.435 px per percent. The two resolvable positive rows are Electricity, whose interquartile box spans about +2.44% to +3.83% with whiskers from -3.1% to +19.9%, and Site, whose box spans about +1.05% to +3.14% with whiskers from -4.5% to +19.9%. District Heating is the only clearly negative row, with a box from about -3.14% to -1.74% and whiskers from -50.5% up to the +100% axis limit. The District Cooling, Other Fuel and Natural Gas boxes are one to two pixels wide and are not asserted; qualitatively District Cooling sits just above zero and Other Fuel and Natural Gas just below it, with natural gas whiskers spanning roughly -115% to +99%. Total site energy savings are positive because the electricity saving outweighs the small fossil heating penalty.

The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.

## 5.2  Results from the Grid-Level Peak Load Reduction Objective

## 5.2.1 Demand Flexibility Performance

Figure 10 shows the distribution of savings percentages of mean daily peak load during the grid peak windows, by month for the upgrade scenario with grid peak reduction objective compared to the baseline model. The distribution shows overall substantial positive peak reduction throughout the year, with seasonal pattern showing higher savings in summer months. The combined impact of the two scenarios shows higher savings potential during summer due to the extra decreased cooling load from dimmed lights.

Figure 10. Distribution of the percentage of mean daily peak load reduction during grid peak windows by month compared to the baseline model, with grid peak reduction objective

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92504.yaml
     source: 92504_images/image_000011_fa987c56027d1f20fefdd3e5317241cf9b0c276879822cbeb9582830f5459a27.png
     method: vision-description
     described: 2026-08-20 -->

![Monthly box plot of mean peak load savings measured during the grid peak window, for the grid peak reduction objective, with medians of 12 to 21 percent](92504_images/image_000011_fa987c56027d1f20fefdd3e5317241cf9b0c276879822cbeb9582830f5459a27.png)

Figure 10 is a box plot with one box per calendar month on a y axis labeled 'Mean Peak Savings on Grid Peak [%]' running from 50% down to -10%. It shows Package_7, the grid-level peak reduction objective, evaluated during the grid peak window. No values are printed; boxes were measured against the thirteen y-axis tick labels (zero at 310.5 px, 5.833 px per percent). Reading Q1, median, Q3 and whisker range: Jan 7.63/13.46/23.06, -5.74 to 46.89; Feb 7.80/13.46/23.06, -7.80 to 46.71; Mar 6.77/11.91/19.80, -4.37 to 40.03; Apr 7.29/12.43/18.94, -1.97 to 36.77; May 9.86/16.54/23.23, -10.54 to 43.63; Jun 11.91/18.77/25.11, -6.94 to 45.69; Jul 13.80/20.83/28.03, -3.17 to 49.80; Aug 13.63/20.66/27.86, -3.17 to 49.63; Sep 11.06/17.40/23.40, -3.34 to 42.60; Oct 7.97/13.11/18.94, -2.31 to 35.91; Nov 7.80/13.29/21.86, -5.91 to 43.29; Dec 7.63/12.94/22.89, -6.94 to 46.20. The measured medians track Table ES-4's grid-objective grid-peak-window row (13.2, 13.2, 11.7, 12.2, 16.3, 18.5, 20.6, 20.5, 17.2, 12.9, 13.0, 12.8). Savings peak in July and August and are weakest in March and October, and the spread is roughly three times wider than the individual-objective results in Figure 3.

## 5.2.2  Stock Energy Impacts

The grid peak objective demonstrates 0.73% total site energy savings (35.6 TBtu) for the U.S. commercial building stock modeled in ComStock, with 1.55% savings for applicable buildings only. The savings contributions by end use and fuel type are summarized in Table 7 and illustrated in Figure 11.

Table 7. Summary of Site Energy Savings From Upgrade Measure Application, With Grid Peak Reduction Objective vs. the ComStock Baseline

| End Use/Fuel Type   | Percent Site Energy Savings (All Buildings)   | Percent Site Energy Savings (Applicable Buildings Only)   |   Absolute Site Energy Savings (TBtu) |
|---------------------|-----------------------------------------------|-----------------------------------------------------------|---------------------------------------|
| Total Energy        | 0.73%                                         | 1.55%                                                     |                                  35.6 |
| Total Electricity   | 1.23%                                         | 3.40%                                                     |                                  39.0 |
| Total Natural Gas   | -0.22%                                        | -0.52%                                                    |                                  -3.4 |
| Natural Gas Heating | -0.35%                                        | -0.57%                                                    |                                  -3.4 |
| Electric Heating    | 0.96%                                         | 1.69%                                                     |                                   2.5 |
| Electric Cooling    | 2.06%                                         | 4.21%                                                     |                                  15.0 |
| Electric Fans       | 0.58%                                         | 1.24%                                                     |                                   3.3 |
| Interior Lighting   | 4.09%                                         | 8.04%                                                     |                                  18.0 |

Figure 11. Comparison of annual site energy consumption between the ComStock baseline and the upgrade package scenario, with grid peak reduction objective, for the whole stock (left) and applicable buildings only (right). Energy consumption is categorized both by fuel type and end use.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92504.yaml
     source: 92504_images/image_000012_a2532f3e3d39a8c9881112547e3253c9ab402d2be6ad2d7df1a097023e066257.png
     method: vision-description
     described: 2026-08-20 -->

![Two-panel stacked bar chart of annual site energy consumption by end use and fuel, baseline versus Package_7, for the whole stock and for applicable buildings only](92504_images/image_000012_a2532f3e3d39a8c9881112547e3253c9ab402d2be6ad2d7df1a097023e066257.png)

Figure 11 is a two-panel stacked bar chart of annual site energy consumption in TBtu, comparing the baseline against Package_7 (the grid peak reduction objective). The left panel covers the whole ComStock stock and totals 4865 TBtu at baseline against 4830 TBtu with the package, a 35 TBtu reduction. The right panel covers applicable buildings only and runs 2293 to 2257 TBtu. Legible whole-stock segments, baseline then package: Interior Equipment Electricity 740.2 to 740.2; Fans Electricity 568.5 to 565.2; Cooling Electricity 727.0 to 712.0; Interior Lighting Electricity 440.4 to 422.4; Heating Electricity 260.1 to 257.6; Exterior Lighting Electricity 193.4 to 193.4. Applicable-only segments: Interior Equipment 381.3 to 381.3; Fans 266.5 to 263.2; Cooling Electricity 356.1 to 341.1; Interior Lighting 223.9 to 205.9; Heating Electricity 147.6 to 145.1; Heating Natural Gas 592.7 to 596.1; Exterior Lighting 116.7 to 116.7. Every delta reproduces Table 7 exactly: fans 3.3, cooling 15.0, interior lighting 18.0 and electric heating 2.5 TBtu saved against a 3.4 TBtu natural gas heating penalty, summing to 39.0 TBtu of electricity savings and 35.6 TBtu overall. Savings are consistently smaller than Package_6's because the dispatch window is set by the grid peak rather than each building's own peak.

There are considerable savings for interior lighting, electric heating, and electric cooling energy (8.04%, 1.69%, and 4.21%, respectively for applicable buildings) due to setback controls during the 4-hour peak windows every workday, and the fan energy is reduced accordingly. However, the savings potentials with grid peak objective are lower than the ones with individual peak objective for all the end uses.

## 5.2.3 Stock Utility Bill Impacts

Overall, it shows around 1% savings among the different rates, mainly attributed to reduced electricity consumption. The comparison in Figure 13 shows around 2% of the savings for the three statistics across all electric utility bill costs for applicable buildings.

Figure 12. Stock annual utility bill comparison of the ComStock baseline and the Lighting Control for Load Shedding scenario, with grid peak reduction objective

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92504.yaml
     source: 92504_images/image_000013_47028113c5fe3f56379a6cf46f31f691f9ff9042da947514514cfec5e86dbc76.png
     method: vision-description
     described: 2026-08-20 -->

![Three-panel stacked bar chart of the annual national utility bill under maximum, mean and minimum electricity rates, baseline versus Package_7](92504_images/image_000013_47028113c5fe3f56379a6cf46f31f691f9ff9042da947514514cfec5e86dbc76.png)

Figure 12 is a three-panel stacked bar chart with the y axis labeled 'Annual Utility Bill (Billion USD, 2022)' running from 0 to 160, comparing the baseline against Package_7, the grid peak reduction objective. Each panel holds a baseline bar and a package bar and the panels differ only in the electricity rate applied: maximum, mean and minimum. Segments are Electricity, Natural Gas, Propane and Fuel Oil, with natural gas flat at 17 billion dollars in all six bars. Maximum rate: total 144 to 143 billion dollars, a 1% reduction, electricity 125 to 124. Mean rate: total 127 to 126, 1%, electricity 108 to 107. Minimum rate: total 112 to 111, 1%, electricity 93 to 92. The percentage change is printed above each pair. Bill savings are about half those of Package_6 in Figure 5, which shows 2% at every rate scenario.

Three sets of bill costs are presented: maximum electricity rate, mean electricity rate and minimum electricity rate.

Figure 13. Distribution of annual electricity bill savings compared to the baseline model for maximum, mean, and median bills, with grid peak reduction objective (for applicable buildings)

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92504.yaml
     source: 92504_images/image_000014_a465e2af5eb1bf5530fb9a0a16220898bd0cb66254191aa9e9e699ae20cef9cc.png
     method: vision-description
     described: 2026-08-20 -->

![Horizontal box plot of percent electricity utility bill cost savings for six rows under Package_7, grouped into cooling-only and heating-and-cooling thermostat applications](92504_images/image_000014_a465e2af5eb1bf5530fb9a0a16220898bd0cb66254191aa9e9e699ae20cef9cc.png)

Figure 13 is a horizontal box plot on an x axis labeled 'Electricity Utility Bill Cost Savings [%]' with ticks from -4 to 8, for Package_7, the grid peak reduction objective. Six rows are grouped into two blocks of three: buildings where the thermostat measure applies to electric cooling only, and buildings where it applies to electric heating and cooling. Within each block the rows are 'With Max Bill', 'With Mean Bill' and 'With Min Bill'. No values are printed; boxes were measured against the tick labels (zero at 222 px, 30.57 px per percent). Electric cooling only, giving Q1, median, Q3 and whisker range: Max Bill 0.95/1.77/2.75, -1.77 to 5.50; Mean Bill 0.98/1.80/2.71, -1.64 to 5.43; Min Bill 0.88/1.73/2.78, -1.96 to 5.66. Electric heating and cooling: Max Bill 0.75/1.73/2.71, -2.26 to 5.76; Mean Bill 0.79/1.73/2.71, -2.19 to 5.72; Min Bill 0.82/1.86/2.85, -2.29 to 5.95. Medians cluster near 1.8%, less than half the 3.7% to 4.3% seen for Package_6 in Figure 6, and unlike Package_6 the two applicability blocks are indistinguishable. The caption calls the three rows the maximum, mean and median bills, but the plotted third row is labeled minimum.

## 5.3  Comparative Analysis on Different Objectives

## 5.3.1 Demand Flexibility Performance

Figure 14 shows the comparison of distributions of the savings percentages of mean daily peak load with respect to different target time frames (for the whole day or during grid peak windows), and with different scenarios (individual peak reduction objective or grid peak reduction objective).

Figure 14. Distribution of the percentage of mean daily peak load reduction by month compared to the baseline model, during the whole day (top) and grid peak window (bottom), with individual building peak reduction objective (left, blue) and grid peak reduction objective (right, orange)

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92504.yaml
     source: 92504_images/image_000015_36c11625c0922749d0d811691d5f188ad9d90443dad1a1aa3d541a5d01c2c7eb.png
     method: vision-description
     described: 2026-08-20 -->

![Two-by-two matrix of monthly box plots crossing the two peak reduction objectives against the two peak savings metrics, showing that each objective performs well only on its own metric](92504_images/image_000015_36c11625c0922749d0d811691d5f188ad9d90443dad1a1aa3d541a5d01c2c7eb.png)

Figure 14 is a two-by-two matrix of monthly box plots. The columns are the two objectives (left, blue, individual building peak reduction; right, orange, grid peak reduction) and the rows are the two metrics (top, 'Mean Peak Savings [%]' on each building's own daily peak, axis 20% to -10%; bottom, 'Mean Peak Savings on Grid Peak [%]', axis 50% to -10%). The two diagonal panels reproduce Figure 3 (top left) and Figure 10 (bottom right) exactly. The two off-diagonal panels show that neither objective transfers. In the top right panel the grid objective delivers essentially nothing on the individual peak metric: the interquartile boxes are only three to seven pixels tall, spanning roughly -0.9% to +0.2% with medians between 0.0% and -0.2%, and whiskers of about -4.4% to +3.3% in December and -2.4% to +2.2% in April; this matches Table ES-4's grid-objective mean daily peak row, which is 0.0 to -0.7 in every month. In the bottom left panel the individual objective yields small savings during the grid peak window, at a resolution of 0.43% per pixel; Table ES-4 gives the medians as 0.7, 0.6, 0.5, 0.6, -0.2, -0.4, -1.3, -1.0, -0.1, 0.3, 0.5, 0.5, with whiskers widest in July and August at about -11.6% to +9.9%.

Despite the savings illustrated in Figure 3 and Figure 10, demand flexibility control targeting each building's own peak demand shows minimal to negligible impacts on peak savings during grid critical periods, and even negative savings during cooling months (lower left). Similarly, demand flexibility control targeting grid-level profile results in no-change to slightly adverse savings in terms of overall peak savings (top right). These discrepancies indicate the general misalignment between grid peaks and individual building peaks-the time gaps between these two peaks always exceed the dispatch window, so controls targeting the building-level peak loads have substantially reduced influence on the grid peak periods, and vice versa. In other words, the non-coincidence of grid and building peaks leads directly to the differences observed in the results.

## 5.3.2  Stock Energy Impacts

Figure 15 shows the energy consumption comparison between the upgrade packages with different objectives. The comparison shows that the demand flexibility strategy with an individual building peak objective saves more energy than controls with a grid peak objective, and the differences are mainly contributed by HVAC (thermostat) control.

Figure 15. Comparison of annual site energy consumption between the ComStock baseline and demand flexibility upgrade packages with different objectives (package 6 - individual building

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92504.yaml
     source: 92504_images/image_000016_a0de9567fe27ee05319f0b5ff3962ce2bb8fd1f621f5195cf52f691e317ed45c.png
     method: vision-description
     described: 2026-08-20 -->

![Single-panel stacked bar chart of annual site energy consumption for applicable buildings only, comparing the baseline against both Package_6 and Package_7](92504_images/image_000016_a0de9567fe27ee05319f0b5ff3962ce2bb8fd1f621f5195cf52f691e317ed45c.png)

Figure 15 is a single-panel stacked bar chart of annual site energy consumption in TBtu for applicable buildings only, with three bars: baseline, Package_6 (individual building peak reduction objective) and Package_7 (grid peak reduction objective). Totals are 2305, 2254 and 2270 TBtu, so the individual objective saves 51 TBtu and the grid objective 35 TBtu. Legible segments, baseline then Package_6 then Package_7: Interior Equipment Electricity 383.0/383.0/383.0; Fans Electricity 267.8/262.9/264.5; Cooling Electricity 358.8/340.0/343.8; Interior Lighting Electricity 225.0/199.4/207.0; Heating Electricity 149.0/142.4/146.5; Heating Natural Gas 595.3/600.2/598.7; Exterior Lighting Electricity 117.3/117.3/117.3. Interior lighting and cooling account for most of the difference between the two objectives, and heating natural gas rises under both packages because thermostat setback during the dispatch window is followed by a rebound. The segment deltas reproduce Table 6 and Table 7 for the electricity end uses.

peak reduction objective, package 7 - grid peak reduction objective), for applicable buildings only Energy consumption is categorized both by fuel type and end use.

## 5.3.3 Stock Utility Bill Impacts

Figure 16 shows the utility bill cost savings comparison between the upgrade packages with different objectives. Again, the demand flexibility strategy with an individual building peak objective shows higher bill cost savings potential than controls with a grid peak objective, although it also reveals a higher potential of negative savings risk. Further breaking down the mean bill into different categories of utility rate structures in Figure 17 shows that the larger savings come from both peak reduction for demand charges and energy reduction for energy charges.

Figure 16. Comparison of annual electricity utility bill cost savings between the ComStock baseline and demand flexibility upgrade packages with different objectives, for applicable buildings

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92504.yaml
     source: 92504_images/image_000017_bd8f403bcea49a2faa1273088f0fcdc7f2df3579a827757c3d5bac6541651345.png
     method: vision-description
     described: 2026-08-20 -->

![Horizontal box plot comparing percent electricity utility bill cost savings under the two peak reduction objectives across three electricity rate scenarios](92504_images/image_000017_bd8f403bcea49a2faa1273088f0fcdc7f2df3579a827757c3d5bac6541651345.png)

Figure 16 is a horizontal box plot on an x axis of 'Electricity Utility Bill Cost Savings [%]' with ticks from -3 to 10, comparing the two objectives directly. Six rows are grouped into two blocks of three: the individual building peak reduction objective (teal) and the grid peak reduction objective (orange), each with 'With Max Bill', 'With Mean Bill' and 'With Min Bill'. No values are printed; boxes were measured against the tick labels (zero at 162.5 px, 21.11 px per percent). Individual peak objective, giving Q1, median, Q3 and whisker range: Max Bill 2.82/3.86/5.19, -0.78 to 8.79; Mean Bill 2.96/4.00/5.28, -0.59 to 8.88; Min Bill 2.91/3.96/5.33, -0.78 to 9.02. Grid peak objective: Max Bill 0.92/1.82/2.72, -1.92 to 5.57; Mean Bill 0.97/1.82/2.72, -1.87 to 5.52; Min Bill 0.88/1.87/2.82, -2.11 to 5.80. The individual objective saves about 2.1 percentage points more at the median under every rate scenario, and its lower whisker stops nearer zero, so on this figure it also carries the smaller downside; the surrounding text describes the opposite ordering.

Figure 17. Comparison of mean electricity utility bill cost breakdowns based on cost categories between the ComStock baseline and demand flexibility upgrade packages with different objectives, for applicable buildings

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92504.yaml
     source: 92504_images/image_000018_af32b7899921778a11a8da36209978ea46e837e01c34d5dcdd3076a96f56a7d6.png
     method: vision-description
     described: 2026-08-20 -->

![Grouped bar chart of electricity utility bill cost split into energy charge, flat demand charge, time-of-use demand charge and total electricity, for the baseline and both objectives](92504_images/image_000018_af32b7899921778a11a8da36209978ea46e837e01c34d5dcdd3076a96f56a7d6.png)

Figure 17 is a grouped bar chart with the y axis labeled 'Mean electricity utility bill cost [billion $]'. Four groups of three bars are plotted; within each group the bars are baseline, individual peak reduction objective and grid peak reduction objective. No values are printed, so bar tops were measured against the y-axis tick labels (zero at 291.9 px, 1.194 px per billion dollars). Energy charge 164.8, 159.8, 159.0; demand charge under a flat rate 93.7, 89.5, 90.3; demand charge under a time-of-use rate 82.0, 78.6, 78.6; total electricity 207.5, 199.2, 200.8. Total electricity bill savings are therefore about 8.3 billion dollars for the individual objective and 6.7 billion for the grid objective. The clearest difference between the two objectives is in the flat demand charge, where the individual objective is about 0.8 billion dollars lower; the energy-charge gap between the two is at the one-pixel resolution limit and is not asserted. The four groups are not additive, and the magnitudes are roughly double the stock electricity bill shown in Figure 5, so the aggregation behind this axis label is unclear.

Note: TOU = time of use

## References

[1] A. Parker et al. , 'ComStock Reference Documentation (V.1),' NREL/TP--5500-83819, 1967948, MainId:84592, Mar. 2023. doi: 10.2172/1967948.

[2] E. Wilson et al. , 'End-Use Load Profiles for the U.S. Building Stock: Methodology and Results of Model Calibration, Validation, and Uncertainty Quantification,' NREL/TP-550080889, 1854582, MainId:78667, Mar. 2022. doi: 10.2172/1854582.

[3] M. Deru et al. , 'U.S. Department of Energy Commercial Reference Building Models of the National Building Stock,' NREL/TP-5500-46861, 1009264, Feb. 2011. doi: 10.2172/1009264.

[4] NREL, 'Cambium | Energy Analysis.' [Online]. Available: https://www.nrel.gov/analysis/cambium.html

[5] U.S. Energy Information Administration, 'Use of natural gas - U.S. Energy Information Administration (EIA).' [Online]. Available: https://www.eia.gov/energyexplained/naturalgas/use-of-natural-gas.php

[6] U.S. Energy Information Administration, 'No. 2 Distillate Prices - Residential.' [Online]. Available: https://www.eia.gov/dnav/pet/pet\_pri\_dist\_a\_epd2\_prt\_dpgal\_a.htm

[7] S. Ong and R. McKeel, 'National Utility Rate Database: Preprint,' NREL/CP-6A2054633, 1050105, Aug. 2012. doi: 10.2172/1050105.

[8] U.S. Energy Information Administration, 'EIA - Independent Statistics and Analysis.' [Online]. Available: https://www.eia.gov/totalenergy/data/browser/index.php?tbl=T07.06#/?f=A

## Appendix

Figure A-1. Site annual natural gas consumption of the ComStock baseline and the measure scenario by census division

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92504.yaml
     source: 92504_images/image_000019_193a3942d2f0140700e062b5873dc81d738594a195d6d9b2b6208538d17ecffe.png
     method: vision-description
     described: 2026-08-20 -->

![Grouped bar chart of natural gas total energy consumption by census division, baseline versus Package 6, with no visible change in any division](92504_images/image_000019_193a3942d2f0140700e062b5873dc81d738594a195d6d9b2b6208538d17ecffe.png)

Figure A-1 is a grouped bar chart with the y axis labeled 'Natural Gas Total Energy Consumption (tbtu)' and one pair of bars per census division: baseline in dark blue and Package 6 in light blue. No values are printed; bar tops were measured against the y-axis tick labels (zero at 164.8 px, 0.406 px per tbtu, so one pixel is about 2.5 tbtu). Baseline consumption by division: New England about 59, Middle Atlantic about 241, East North Central about 384, West North Central about 155, South Atlantic about 162, East South Central about 64, West South Central about 123, Mountain about 98 and Pacific about 212 tbtu, summing to roughly 1500 tbtu. East North Central is the largest natural gas consumer by a wide margin, followed by Middle Atlantic and Pacific. Every Package 6 bar is within one pixel of its baseline partner, so the package's 4.9 tbtu national natural gas heating penalty from Table 6 is not resolvable at this plot scale in any single division; the correct reading of this figure is that natural gas consumption is essentially unchanged everywhere.

Figure A-2. Site annual natural gas consumption of the ComStock baseline and the measure scenario by building type

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92504.yaml
     source: 92504_images/image_000020_79388904195cff09a6c80e33299b396b1c5cb6a238190d3d186aa6d8e4575cc8.png
     method: vision-description
     described: 2026-08-20 -->

![Grouped bar chart of natural gas total energy consumption by ComStock building type, baseline versus Package 6, with changes at or below the plot resolution](92504_images/image_000020_79388904195cff09a6c80e33299b396b1c5cb6a238190d3d186aa6d8e4575cc8.png)

Figure A-2 is a grouped bar chart with the y axis labeled 'Natural Gas Total Energy Consumption (tbtu)' and the x axis labeled 'Comstock Building Type', with one pair of bars per building type: baseline in dark blue and Package 6 in light blue. No values are printed; bar tops were measured against the y-axis tick labels (zero at 164.0 px, 0.592 px per unit, so one pixel is about 1.7 tbtu). Baseline consumption by building type: Full Service Restaurant 193, Quick Service Restaurant 47, Retail Stripmall 220, Retail Standalone 88, Small Office 56, Medium Office 36, Large Office 42, Primary School 172, Secondary School 262, Outpatient 34, Hospital 133, Small Hotel 10, Large Hotel 108 and Warehouse 103 tbtu, summing to roughly 1500 tbtu. Secondary School and Retail Stripmall are the largest natural gas consumers. One-pixel increases are visible for Medium Office, Large Office, Secondary School and Large Hotel, consistent in direction with the natural gas heating penalty in Table 6, but all four are at the resolution limit and the magnitudes are not asserted.

Figure A-3. Site annual electricity consumption of the ComStock baseline and the measure scenario by building type

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92504.yaml
     source: 92504_images/image_000021_fd1b3b036d51512bce1dfd545317db4d6ccc58c3fadc2df3c4f0974972546780.png
     method: vision-description
     described: 2026-08-20 -->

![Grouped bar chart of electricity total energy consumption by ComStock building type, baseline versus Package 6, with reductions visible only in the six applicable building types](92504_images/image_000021_fd1b3b036d51512bce1dfd545317db4d6ccc58c3fadc2df3c4f0974972546780.png)

Figure A-3 is a grouped bar chart with the y axis labeled 'Electricity Total Energy Consumption (tbtu)' and the x axis labeled 'Comstock Building Type', with one pair of bars per building type: baseline in dark blue and Package 6 in light blue. No values are printed; bar tops were measured against the y-axis tick labels (zero at 164.0 px, 0.366 px per unit, so one pixel is about 2.7 tbtu). Baseline then Package 6: Full Service Restaurant 194 and 194; Quick Service Restaurant 68 and 68; Retail Stripmall 426 and 426; Retail Standalone 281 and 281; Small Office 199 and 194; Medium Office 175 and 172; Large Office 221 and 216; Primary School 262 and 254; Secondary School 295 and 284; Outpatient 123 and 123; Hospital 202 and 202; Large Hotel 213 and 213; Warehouse 380 and 369. The baseline sums to roughly 3075 tbtu, with Retail Stripmall and Warehouse the largest consumers. The only building types whose consumption falls are Small Office, Medium Office, Large Office, Primary School, Secondary School and Warehouse, exactly the six applicable types listed in Section 3.1, which is a useful internal consistency check on the applicability logic.

Figure A-4. Site annual electricity consumption of the ComStock baseline and the measure scenario by census division

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92504.yaml
     source: 92504_images/image_000022_c4e49af0214fbbaac2446379195b8ebf7d7170156ba045b14b241ffe9dbff197.png
     method: vision-description
     described: 2026-08-20 -->

![Grouped bar chart of electricity total energy consumption by census division, baseline versus Package 6, with South Atlantic both the largest consumer and the largest saver](92504_images/image_000022_c4e49af0214fbbaac2446379195b8ebf7d7170156ba045b14b241ffe9dbff197.png)

Figure A-4 is a grouped bar chart with the y axis labeled 'Electricity Total Energy Consumption (tbtu)' and one pair of bars per census division: baseline in dark blue and Package 6 in light blue. No values are printed; bar tops were measured against the y-axis tick labels (zero at 163.5 px, 0.226 px per unit, so one pixel is about 4.4 tbtu). Baseline then Package 6: New England 95 and 95; Middle Atlantic 339 and 335; East North Central 379 and 374; West North Central 219 and 215; South Atlantic 689 and 676; East South Central 202 and 197; West South Central 467 and 459; Mountain 215 and 215; Pacific 476 and 467. The baseline sums to roughly 3080 tbtu. South Atlantic is both the largest electricity consumer, at more than a fifth of the national total, and the largest absolute saver at about 13 tbtu. Every measured reduction is an exact multiple of one pixel, and the measured national total of about 53 tbtu is slightly below the 56.1 tbtu reported in Table 6 because of that quantization.
