<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/92618.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy25osti/92618.pdf | publication_url: https://www.nlr.gov/docs/fy25osti/92618.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 -->
# Standard Performance Heat Pump Rooftop Unit with New Roof

<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->
## ComStock Measure Documentation: Standard Performance Heat Pump Rooftop Unit with Improved Roof Insulation

Chris CaraDonna

National Renewable Energy Laboratory

NREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated under Contract No. DE-AC36-08GO28308

Technical Report NREL/TP-5500-92618 May 2025

<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->
## ComStock Measure Documentation: Standard Performance Heat Pump Rooftop Unit with Improved Roof Insulation

## Chris CaraDonna

National Renewable Energy Laboratory

## Suggested Citation

CaraDonna, Chris. 2025. ComStock Measure Documentation: Standard Performance Heat Pump Rooftop Unit with Improved Roof Insulation . Golden, CO: National Renewable Energy Laboratory. NREL/TP-5500-92618. https://www.nrel.gov/docs/fy25osti/92618.pdf.

NREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated under Contract No. DE-AC36-08GO28308

This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.

Technical Report NREL/TP-5500-92618 May 2025

National Renewable Energy Laboratory 15013 Denver West Parkway Golden, CO 80401 303-275-3000 · www.nrel.gov

## NOTICE

This work was authored by the National Renewable Energy Laboratory for the U.S. Department of Energy (DOE) under Contract No. DE-AC36-08GO28308. Funding provided by the U.S. Department of Energy Office of Energy Efficiency and Renewable Energy Building Technologies Office The views expressed herein do not necessarily represent the views of the DOE or the U.S. Government.

This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.

U.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.

Cover photos (clockwise from left): Josh Bauer, NREL 61725; Visualization from the NREL Insight Center; Getty-181828180; Agata Bogucka, NREL 91683; Dennis Schroeder, NREL 51331; Werner Slocum, NREL 67842.

NREL prints on paper that contains recycled content.

## Acknowledgments

The author would like to acknowledge the valuable guidance and input provided by Landan Taylor and Eric Ringold.

## List of Acronyms

| AEDG          | Advanced Energy Design Guide                           |
|---------------|--------------------------------------------------------|
| CBECS         | Commercial Buildings Energy Consumption Survey         |
| COP           | coefficient of performance                             |
| DX            | direct expansion                                       |
| EIA           | Energy Information Administration                      |
| GHG           | greenhouse gas                                         |
| HP-RTU        | heat pump rooftop unit                                 |
| HVAC          | heating, ventilating, and air conditioning             |
| kW            | kilowatt                                               |
| LRMER High RE | Long-Run Marginal Emissions Rate High Renewable Energy |
| PSZ-AC        | packaged single-zone air conditioner                   |
| RTU           | rooftop unit                                           |
| TBtu          | trillion British thermal units                         |
| URDB          | Utility Rate Database                                  |

## Executive Summary

Building on a 3-year effort to calibrate and validate the U.S. Department of Energy's ResStock™ and ComStock™ models, this work produces national datasets that empower analysts working for federal, state, utility, city, and manufacturer stakeholders to answer a broad range of questions regarding their commercial building stock.

ComStock is a highly granular, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual sub hourly energy consumption of the commercial building stock across the United States. The baseline model intends to represent the U.S. commercial building stock as it existed in 2018. The methodology and results of the baseline model are discussed in the final technical report of the End-Use Load Profiles project.

The goal of this work is to develop energy efficiency and demand flexibility end-use load shapes that cover high-impact, market-ready (or nearly market-ready) measures. 'Measures' refers to various 'what-if' scenarios that can be applied to buildings.

An end-use savings shape is the difference in energy consumption between a baseline building (or collection of buildings) and a building with an energy efficiency or demand flexibility measure applied. It results in a time-series profile broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step, as well as annual aggregations.

An upgrade package applies one or more ComStock measure scenarios to a single building model simulation. Because ComStock is a bottom-up, physics-based model, an upgrade package will go beyond aggregating or summing the individual upgrade results and produce novel results by simulating interactions between the upgrades. For example, pairing an envelope upgrade with an HVAC upgrade would likely result in higher savings results than the sum of these upgrades individually, and the size of the heating, ventilating, and air conditioning equipment may be reduced if the envelope upgrade reduces the loads significantly.

This report focuses on a scenario package of two ComStock measures-standard performance heat pump rooftop units [1] and roof insulation-and briefly presents the key findings. The full public dataset can be accessed on the ComStock data lake or via the Data Viewer at comstock.nrel.gov. The public dataset enables users to create custom aggregations of results for their use case (e.g., filter to a specific county).

Key modeling assumptions and technology details are summarized in Table ES-1. More details on the individual measure scenarios in this package can be found on the ComStock Measures Documentation page.

Table ES-1. Summary of Key Modeling Specifications

| Technology Description   | • This package replaces existing gas and electric resistance rooftop units (RTUs) with standard efficiency heat pump RTUs and improves roof insulation.                                                                                                                                                                                                                                                                                                                    |
|--------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
|                          | • The purpose is to couple heat pumps retrofits with an improved envelope to investigate the combined effect.                                                                                                                                                                                                                                                                                                                                                              |
| Performance Assumptions  | • This scenario package combines two existing ComStock measures: standard performance heat pump rooftop units and roof insulation. See these documents for a more comprehensive overview of assumptions and interpretations. This document highlights some key points.                                                                                                                                                                                                     |
|                          | • The heat-pump rooftop units (HP-RTUs) reflect typical off-the-shelf HP- RTUs often listed as 'standard' efficiency. They are modeled with two stages of cooling and a single stage of heat pump heating.                                                                                                                                                                                                                                                                 |
|                          | • Performance curves and efficiencies are primarily derived from public data across manufacturers. The capacity and efficiency retention of the heat pumps at 0ºF compared to rated conditions at 47ºF are 40% and 38%, respectively. Rated COPs typically range from 3.4-3.6 based on rated                                                                                                                                                                               |
|                          | • The heat pumps are sized for cooling in this study, with electric resistance supplemental heating used to address any remaining heating loads not met by the heat pump. The heat pumps lock out below 0 º F, in which case only supplemental heating is available.                                                                                                                                                                                                       |
| Applicability            | • This HP-RTU measure scenario is applied to ComStock models with existing gas or electric resistance packaged single-zone RTUs. The HP- RTU measure scenario is not applied to RTUs serving kitchens or units where the outdoor air fraction is over 55%. • The roof insulation measure is applied only to models where the HP-RTU measure is applicable, and where the existing roof insulation is less than the values recommended in the Advanced Energy Design Guide. |
| Release                  | 2024 Release 2: 2024/comstock_amy2018_release_2/                                                                                                                                                                                                                                                                                                                                                                                                                           |

National annual results for site energy, greenhouse gas emissions, and energy bills are summarized in Table ES-2. This report highlights key findings to introduce and help interpret the data. For more comprehensive results, refer to the full public dataset.

Table ES-2. Summary of Key Results for Annual Site Energy Savings

| Fuel Type   |   Absolute Savings (Trillion British Thermal Units) |   Baseline Total (All Buildings, Trillion British Thermal Units) | Percent Savings (All Buildings)   |   Baseline Total (Applicable Buildings Only, Trillion British Thermal Units) | Percent Savings (Applicable Buildings Only)   |
|-------------|-----------------------------------------------------|------------------------------------------------------------------|-----------------------------------|------------------------------------------------------------------------------|-----------------------------------------------|
| Natural gas |                                               280.2 |                                                           1467.6 | 19.1%                             |                                                                        541.8 | 51.7%                                         |
| Electricity |                                                 3.9 |                                                           3053.0 | 0.1%                              |                                                                       1082.3 | 0.4%                                          |

Table ES-3. Summary of Key Results for Annual Greenhouse Gas Emissions Savings

Note: Electricity emissions avoided in this table are calculated using the Cambium Long-Run Marginal Emissions Rate High Renewable Energy Cost 15-Year grid scenario. Other grid scenarios are presented in this report and in the public dataset.

Table ES-4. Summary of Key Results for Annual Utility Bill Savings

| Fuel Type   |   Absolute Savings (Million Metric Tons C02 Equivalent) |   Baseline Total (All Buildings, Million Metric Tons C02 Equivalent) | Percent Savings (All Buildings)   |   Baseline Total (Applicable Buildings Only, Million Metric Tons C02 Equivalent) | Percent Savings (Applicable Buildings Only)   |
|-------------|---------------------------------------------------------|----------------------------------------------------------------------|-----------------------------------|----------------------------------------------------------------------------------|-----------------------------------------------|
| Natural Gas |                                                    18.7 |                                                                 98.1 | 19.1%                             |                                                                             36.2 | 51.7%                                         |
| Electricity |                                                    -2.0 |                                                                231.6 | -0.8%                             |                                                                             80.8 | -2.4%                                         |
| Fuel Oil    |                                                     0.6 |                                                                  5.5 | 11.7%                             |                                                                              0.7 | 87.6%                                         |
| Propane     |                                                     1.2 |                                                                  2.7 | 44.0%                             |                                                                              1.6 | 72.4%                                         |
| Total       |                                                    18.6 |                                                                337.8 | 5.5%                              |                                                                            119.4 | 15.6%                                         |

Note: Electricity bill savings in this table are calculated using the mean available electricity rate available for each building. Other electricity rate structures are available in this report and in the public dataset.

| Fuel Type   |   Absolute Savings (Billion USD, 2022) |   Baseline Total (All Buildings, Billion USD, 2022) | Percent Savings (All Buildings)   |   Baseline Total (Applicable Buildings Only, Billion USD, 2022) | Percent Savings (Applicable Buildings Only)   |
|-------------|----------------------------------------|-----------------------------------------------------|-----------------------------------|-----------------------------------------------------------------|-----------------------------------------------|
| Natural Gas |                                    3.0 |                                                16.7 | 18.1%                             |                                                             6.2 | 49.2%                                         |
| Electricity |                                    0.3 |                                               103.7 | 0.3%                              |                                                            37.8 | 0.9%                                          |
| Fuel Oil    |                                    0.2 |                                                 2.1 | 11.8%                             |                                                             0.3 | 87.6%                                         |
| Propane     |                                    0.4 |                                                 1.0 | 44.5%                             |                                                             0.6 | 71.9%                                         |
| Total       |                                    4.0 |                                               123.5 | 3.3%                              |                                                            44.9 | 9.0%                                          |

## Table of Contents

| 1 2                                                                                                                                                          | Executive Summary .................................................................................................................................... v Introduction ........................................................................................................................................... 1 ComStock Baseline Approach ............................................................................................................ 2   | Executive Summary .................................................................................................................................... v Introduction ........................................................................................................................................... 1 ComStock Baseline Approach ............................................................................................................ 2   |    |
|--------------------------------------------------------------------------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----|
|                                                                                                                                                              | 2.1                                                                                                                                                                                                                                                                                                                                                                                                                                                             | Standard Performance Heat Pump Rooftop Units .........................................................................                                                                                                                                                                                                                                                                                                                                          |  2 |
| 3                                                                                                                                                            | Modeling Approach ..............................................................................................................................                                                                                                                                                                                                                                                                                                                | Modeling Approach ..............................................................................................................................                                                                                                                                                                                                                                                                                                                |  4 |
| 3.1                                                                                                                                                          | Standard                                                                                                                                                                                                                                                                                                                                                                                                                                                        | Performance Heat Pump Rooftop Units .........................................................................                                                                                                                                                                                                                                                                                                                                                   |  4 |
|                                                                                                                                                              | 3.1.1                                                                                                                                                                                                                                                                                                                                                                                                                                                           | Modeling Approach.......................................................................................................... 4                                                                                                                                                                                                                                                                                                                                   |    |
|                                                                                                                                                              | 3.1.2                                                                                                                                                                                                                                                                                                                                                                                                                                                           | Applicability ..................................................................................................................... 4                                                                                                                                                                                                                                                                                                                           |    |
| 3.2                                                                                                                                                          | Roof Insulation ..............................................................................................................................                                                                                                                                                                                                                                                                                                                  | Roof Insulation ..............................................................................................................................                                                                                                                                                                                                                                                                                                                  |  5 |
|                                                                                                                                                              | 3.2.1                                                                                                                                                                                                                                                                                                                                                                                                                                                           | Modeling Approach.......................................................................................................... 5                                                                                                                                                                                                                                                                                                                                   |    |
|                                                                                                                                                              | 3.2.2                                                                                                                                                                                                                                                                                                                                                                                                                                                           |                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |  5 |
|                                                                                                                                                              |                                                                                                                                                                                                                                                                                                                                                                                                                                                                 | Applicability .....................................................................................................................                                                                                                                                                                                                                                                                                                                             |    |
| 3.3                                                                                                                                                          | Greenhouse Gas Emissions ........................................................................................................... 6                                                                                                                                                                                                                                                                                                                          | Greenhouse Gas Emissions ........................................................................................................... 6                                                                                                                                                                                                                                                                                                                          |    |
| 3.4                                                                                                                                                          | 3.5 Limitations and Concerns                                                                                                                                                                                                                                                                                                                                                                                                                                    | Utility Bills .................................................................................................................................... 6 ..............................................................................................................                                                                                                                                                                                             |  7 |
| 4                                                                                                                                                            | Output Variables ...................................................................................................................................                                                                                                                                                                                                                                                                                                            | Output Variables ...................................................................................................................................                                                                                                                                                                                                                                                                                                            |  8 |
| 5                                                                                                                                                            | Results .................................................................................................................................................                                                                                                                                                                                                                                                                                                       | Results .................................................................................................................................................                                                                                                                                                                                                                                                                                                       | 11 |
| 5.1                                                                                                                                                          |                                                                                                                                                                                                                                                                                                                                                                                                                                                                 | Single Building Measure Tests.................................................................................................... 11                                                                                                                                                                                                                                                                                                                            |    |
| 5.2                                                                                                                                                          | Stock                                                                                                                                                                                                                                                                                                                                                                                                                                                           | Energy Impacts .................................................................................................................. 12                                                                                                                                                                                                                                                                                                                            |    |
| 5.3                                                                                                                                                          | Stock Greenhouse Gas                                                                                                                                                                                                                                                                                                                                                                                                                                            | Emissions Impact ................................................................................... 14                                                                                                                                                                                                                                                                                                                                                         |    |
| 5.4                                                                                                                                                          |                                                                                                                                                                                                                                                                                                                                                                                                                                                                 | Stock Utility Bill Impacts ............................................................................................................ 15                                                                                                                                                                                                                                                                                                                      |    |
| 5.5                                                                                                                                                          | Site Energy Savings Distributions                                                                                                                                                                                                                                                                                                                                                                                                                               | ...............................................................................................                                                                                                                                                                                                                                                                                                                                                                 | 16 |
| 5.6                                                                                                                                                          | Other Interesting Findings                                                                                                                                                                                                                                                                                                                                                                                                                                      | ...........................................................................................................                                                                                                                                                                                                                                                                                                                                                     | 18 |
| References ................................................................................................................................................. | References .................................................................................................................................................                                                                                                                                                                                                                                                                                                    | References .................................................................................................................................................                                                                                                                                                                                                                                                                                                    | 19 |
| Appendix A. Additional Figures ........................................................................................................                      | Appendix A. Additional Figures ........................................................................................................                                                                                                                                                                                                                                                                                                                         | Appendix A. Additional Figures ........................................................................................................                                                                                                                                                                                                                                                                                                                         | 20 |

## List of Figures

| Figure 1. Percentage of ComStock floor area by HVAC energy code followed during last HVAC                                                                                                                                                                                                                 | .............................................................................................................................. 3   |
|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------------|
| replacement Figure 2. ComStock HVAC system type distribution. The measure scenario in this study applies to AC with gas coil and PSZ-AV with electric coil. ....................................................................                                                                          | PSZ-                                                                                                                               |
| 3. Comparison of heating load for the HP-RTU with and without the new roof measure applied.                                                                                                                                                                                                               | 5                                                                                                                                  |
| Figure The RTU shown is on the top floor and includes the exterior roof area. ...............................                                                                                                                                                                                             | 12                                                                                                                                 |
| Figure 4. Comparison of annual site energy consumption between the ComStock baseline measure package scenario (Std Perf w Roof) for (a) the commercial building                                                                                                                                           | and the stock                                                                                                                      |
| only buildings that apply to the measure package scenario ................................................... Figure 5. Greenhouse gas emissions comparison of the ComStock baseline and the measure package                                                                                              | and (b) 13                                                                                                                         |
| scenario (Std Perf w Roof) ..................................................................................................... Figure 6. Electricity bill comparison of the ComStock baseline, the measure package scenario                                                                             | 14 (Std Perf w                                                                                                                     |
| Roof), and the standard performance heat pump RTU scenario (HP RTU Std Perf) isolation ..................................................................................................................................                                                                                 | in 15                                                                                                                              |
| Figure 7 . Percent utility bills savings distribution for ComStock ...........................................................................................                                                                                                                                            | models with applied measure scenario 16                                                                                            |
| package by end use and fuel type                                                                                                                                                                                                                                                                          |                                                                                                                                    |
| Figure 8. Percent site energy savings distribution for ComStock models with the applied measure                                                                                                                                                                                                           | scenario                                                                                                                           |
| Figure 9. Annual mean total utility bill savings for the HP-RTU retrofit only (left) and the measure package that adds roof insulation (right) ................................................................................ 18                                                                        | by                                                                                                                                 |
| Figure A-1. Site annual natural gas consumption of the ComStock baseline and the measure scenario census division ....................................................................................................................... Figure A-2. Site annual natural gas consumption of the ComStock | 20 baseline and the measure scenario by                                                                                            |
| building type .......................................................................................................................... A-3. Site annual electricity consumption of the ComStock baseline and the measure scenario by                                                                    |                                                                                                                                    |
| Figure building type .......................................................................................................................... 21                                                                                                                                                        | 20                                                                                                                                 |
| Figure A-4. Site annual electricity consumption of the ComStock baseline and the measure scenario by census division .......................................................................................................................                                                              |                                                                                                                                    |
| List of Tables                                                                                                                                                                                                                                                                                            | 21                                                                                                                                 |
| Table ES-1. Summary of Key Modeling Specifications                                                                                                                                                                                                                                                        | .............................................................................. vi                                                  |
| Table ES-2. Summary of Key Results for Annual Site Energy Table ES-3. Summary of Key Results for Annual Greenhouse Gas Emissions Savings ............................                                                                                                                                     | Savings ..................................................... vii vii                                                              |
| Table ES-4. Summary of Key Results for Annual Utility Bill Savings ......................................................                                                                                                                                                                                 | vii                                                                                                                                |
| Table 4. Output Variables Calculated From the Measure Application .........................................................                                                                                                                                                                               | ........................................................................................... 6 6                                    |
| Table 1. AEDG Overall Target Roof Assembly Performance Table 2. On-Site Fossil-Fuel Emissions Factors Table 3. Summary Statistics of Utility Bill Implementation in ComStock by Fuel Type ............................                                                                                    | Characteristics by Climate Zone ................. 5                                                                                |
|                                                                                                                                                                                                                                                                                                           | New                                                                                                                                |
|                                                                                                                                                                                                                                                                                                           | 12                                                                                                                                 |
| Table 5. Site Energy Usage by Fuel Type for the Baseline, HP-RTU Scenario, and HP-RTU With                                                                                                                                                                                                                | 8                                                                                                                                  |
| Roof Measure Scenario Package ............................................................................................                                                                                                                                                                                |                                                                                                                                    |

## 1  Introduction

Many technologies are used to provide space heating in commercial building heating, ventilating, and air conditioning (HVAC) systems. Single-zone packaged rooftop units (RTUs) with gas or electric resistance heat are one of the most common HVAC system types in commercial buildings in the Unites States. Heat pumps offer a higher-performance electric option for commercial building space heating with 2-4 times higher efficiency than electric resistance options. Based on the 2018 Commercial Buildings Energy Consumption Survey (CBECS) data estimates, fewer than 15% of commercial buildings use heat pumps for space heating equipment, and when they are in use, they are more commonly found in the warmer southern region of the United States  [1].

Heat pump technologies are available on the market today to replace existing gas-fired or electric resistance RTU systems. Most manufacturers offer heat pump rooftop units (HP-RTUs) with compressors capable of providing 30 tons or less of cooling capacity (105 kilowatts). There is a remarkable opportunity for the growth and widespread adoption of this technology.

Heat pumps sometimes require the use of supplemental (or backup) heating systems, depending on the heating design conditions where they must operate, and the sizing scheme used. Supplemental heating types can vary, but electric resistance is a common choice for many applications. However, gas supplemental heating is also an option.

This study combines two existing ComStock measure scenarios as a package to understand the combined impact: standard performance heat pump rooftop units and roof insulation. For a more comprehensive review of the individual measure scenarios comprising this package, reference their individual documentation.

The standard performance HP-RTUs used in this study are meant to reflect existing products and are often referred to as 'standard efficiency,' and therefore are not necessarily top-of-the-line products. However, they often have a lower initial cost, which can make them more attractive. The term 'standard efficiency' is somewhat ambiguous, especially when generalizing across different product lines. Based on information gathered from nine products across five major manufacturers, we used the following shared characteristics to define 'standard performance' [1]:

- Two stages of heat pump cooling and a single-stage heat pump heating (i.e., all compressors running at the same time); compressors are generally not variable speed
- Backup electric resistance heating that can run simultaneously with the heat pump
- A heat pump minimum lockout temperature of 0°F (-17.8°C), below which only supplemental heating is available
- Seasonal energy efficiency rating of 14 and heating seasonal performance factor of 8 (for units with a capacity of 5 tons and less), and integrated energy efficiency ratio between 10.8 and 14.1 and a coefficient of performance (COP) (at 47°F) between 3.2 and 3.5 (for units with a capacity of 6 tons or more).

## 2  ComStock Baseline Approach

The following sections provide high-level summaries of the ComStock baseline approach for RTUs and roof insulation. For more detail about how these systems are modeled in the ComStock baseline, including data sources, reference the ComStock documentation (Parker et al. 2023)[2].

## 2.1  Standard Performance Heat Pump Rooftop Units

The state of the existing RTUs in ComStock™ is based on a combination of when the buildings were built and how the equipment has been updated over time, which is described in detail in the ComStock Reference Documentation: Version 1 report by the National Renewable Energy Laboratory [2]. Equipment performance is assumed to meet the energy code requirements in force at the time and place of installation. For this reason, most of the existing RTUs are modeled as constant air volume with single-speed compressors. This assumption is influential to the results in this analysis because energy savings will be calculated by comparing the energy performance of the ComStock baseline models to an updated version of the ComStock models that use the proposed HP-RTUs.

The in-force energy code for the ComStock baseline is shown as a percentage of applicable floor area in Figure 1. Applicable floor area for this analysis includes ComStock buildings with 'PSZAC with gas coil' and 'PSZ-AC with electric coil' HVAC system types (where PSZ-AC stands for packaged single-zone air conditioner). Most ComStock baseline RTUs follow energy code requirements from the early 2000s. Other energy efficiency features such as demand control ventilation, energy recovery, and economizer control are only applied to baseline ComStock RTUs if required by the in-force energy code for the particular model. The ComStock workflow checks the necessary characteristics of each RTU to determine if the feature is required. Similarly, heating, cooling, and fan efficiencies are set based on the in-force code year. For models with the 'PSZ-AC with electric coil' HVAC system type, the ComStock baseline will use electric resistance coils with a COP of 1. For models with the 'PSZ-AC with gas coil' HVAC system type, the ComStock baseline will use a gas furnace efficiency of generally around 80%.

Figure 1. Percentage of ComStock floor area by HVAC energy code followed during last HVAC replacement

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92618.yaml
     source: 92618_images/image_000002_b4f8bbda90ac5c59f7d81210b41389b033d6214a64944f8db48fa6f1dc2f6624.png
     method: vision-description
     described: 2026-08-20 -->

![Horizontal bar chart of the percent of ComStock floor area by HVAC energy code followed during the last HVAC replacement](92618_images/image_000002_b4f8bbda90ac5c59f7d81210b41389b033d6214a64944f8db48fa6f1dc2f6624.png)

Figure 1. Horizontal bar chart of the percent of ComStock floor area by the HVAC energy code followed during the last HVAC replacement, x-axis 0 to 50%. Bars by code vintage: DOE Ref Pre-1980 0%, DOE Ref 1980-2004 46% (by far the largest), 90.1-2004 9%, 90.1-2007 19%, 90.1-2010 6%, 90.1-2013 5%, DEER Pre-1975 0%, DEER 1985 1%, DEER 1996 3%, DEER 2003 3%, DEER 2007 3%, DEER 2011 2%, DEER 2014 1%, DEER 2015 2%, and DEER 2017 1%. Shows the stock is dominated by older DOE Reference 1980-2004 and 90.1-2007 vintage HVAC.

## 3  Modeling Approach

The following sections briefly summarize the modeling approach and applicability for the standard performance heat pump rooftop units and roof insulation measure scenarios included in this upgrade package. For more detailed review, refer to the individual upgrade documentation.

## 3.1  Standard Performance Heat Pump Rooftop Units

## 3.1.1  Modeling Approach

The methodology and assumptions used to develop the model for the standard efficiency HPRTU are discussed in depth in the documentation for that measure scenario. Below are a few key assumptions:

- HP-RTUs are sized to the design cooling load, with electric resistance supplemental heating used to meet any heating load not met by the heat pump.
- Supplemental heating is modeled as fully modular and can operate simultaneously with heat pump heating when needed.
- Performance curves and efficiencies are primarily derived from public data across manufacturers. The capacity and efficiency retention of the heat pumps at 0 º F compared to rated conditions at 47 º F are 40% and 38%, respectively.
- The heat pump operates with two stages of cooling and a single stage of heat pump heating plus supplemental heat.
- The supply fan operates at multiple speeds dictated by the heating or cooling stage.
- The compressor lockout temperature is 0 º F; below this temperature, only supplemental heating is available.

## 3.1.2 Applicability

The HP-RTU upgrade is applicable to ComStock models with either gas furnace RTUs (PSZ-AC with gas coil) or electric resistance RTUs (PSZ-AC with electric coil). ComStock HVAC distributions are informed by the 2012 CBECS [3]. The methodology for interpreting CBECS data to create HVAC probability distributions for ComStock is discussed in the ComStock documentation (Parker et al. 2023). This methodology is especially impactful to aggregated results as it determines how many buildings are applicable to the upgrade, and therefore how much stock potential the upgrade has. The upgrade does not apply to space types that directly serve kitchens, spaces that are unconditioned, or RTUs with outdoor air ratios above 55%.

Overall, this upgrade applies to about 34% of the ComStock floor area (Figure 1).

Figure 2. ComStock HVAC system type distribution. The measure scenario in this study applies to PSZ-AC with gas coil and PSZ-AV with electric coil.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92618.yaml
     source: 92618_images/image_000003_23f8c6f6256d8ff6747edb0d28cb3eb658384656604814b633be4d5895d796b9.png
     method: vision-description
     described: 2026-08-20 -->

![Two-panel horizontal bar chart of ComStock HVAC system type distribution by stock floor area and by number of buildings](92618_images/image_000003_23f8c6f6256d8ff6747edb0d28cb3eb658384656604814b633be4d5895d796b9.png)

Figure 2. Two-panel horizontal bar chart of ComStock HVAC system type distribution; left panel % of Stock Floor Area, right panel % of Buildings. The measure scenario applies to PSZ-AC with gas coil and PSZ-AC with electric coil. Rows (floor area % / buildings %): PSZ-AC with gas coil 27% / 37%, PVAV with gas boiler reheat 9% / 8%, PSZ-AC with electric coil 9% / 13%, VAV chiller with gas boiler reheat 8% / 2%, PVAV with gas heat with electric reheat 6% / 2%, VAV air-cooled chiller with gas boiler reheat 4% / 2%, PVAV with PFP boxes 4% / 7%, Residential AC with residential forced air furnace 3% / 2%, PSZ-HP 3% / 3%, PTAC with electric coil 3% / 2%, PSZ-AC with gas boiler 2% / 3%, VAV chiller with PFP boxes 2% / 1%, PTHP 2% / 1%, DOAS with fan coil chiller with boiler 2% / 0%, VAV district chilled water with district hot water reheat 2% / 0%, DOAS with water source heat pumps cooling tower with boiler 2% / 0%, and Other System Types (<1% each) 8% / 6%. Establishes that PSZ-AC with gas coil dominates the applicable stock. (Dense small labels -- flag exact values for QA.)

Note: PTHP stands for packaged terminal heat pump, PVAV stands for packaged variable air volume, DOAS stands for dedicated outdoor air system, PSZ-AC stands for packaged single zone air conditioner, and PFP stands for parallel fan-power.

## 3.2  Roof Insulation

## 3.2.1  Modeling Approach

The roof insulation upgrade increases the insulation value of roof surfaces in the models such that the final applied insulation value meets the specified R-value, determined from the Zero Energy Small/Medium Office Advanced Energy Design Guide (AEDG) target assembly performance for each climate zone (Table 1), skipping roof surfaces that already meet or exceed these values [4]. To better align with how insulation is often sold, the applied thickness of additional insulation is rounded up to the nearest inch, which may cause some buildings to slightly exceed the AEDG values. The upgrade assumes XPS insulation with a thermal resistance of R-5/inch.

Table 1. AEDG Overall Target Roof Assembly Performance Characteristics by Climate Zone

| ASHRAE Climate Zone                      |   1 |   2 |   3 |   4 |   5 |   6 |   7 |   8 |
|------------------------------------------|-----|-----|-----|-----|-----|-----|-----|-----|
| R-Value (hr ft 2 F/British thermal unit) |  21 |  26 |  26 |  33 |  33 |  33 |  37 |  37 |

## 3.2.2 Applicability

The roof insulation upgrade applies to all roof assemblies with R-values below the target AEDG R-values, and for this measure package, to buildings that apply to the HP-RTU measure. For ComStock, only roofs that follow the ComStock 90.1-2013 energy code during the last roof replacement (or installation) have R-values that meet or exceed the AEDG suggestions.

## 3.3  Greenhouse Gas Emissions

Three electricity grid scenarios are presented to compare the emissions of the ComStock baseline and the window replacement scenario. More are available in the full public dataset. The choice of grid scenario will impact the grid emissions factors used in the simulation, which determines the corresponding emissions produced per kilowatt-hour. Two scenarios-Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy (RE) Cost 15-Year and LRMER Low RE Cost 15-Year-use the Cambium dataset, and the last uses the eGrid dataset [5], [6]. All three scenarios vary the emissions factors geospatially to reflect the variation in grid resources used to produce electricity across the United States. The Cambium datasets also vary emissions factors seasonally and by time of day. This study does not imply a preference for any particular grid emissions scenario, but other analysis suggests that the choice of grid emissions scenario can impact results [7]. Emissions due to on-site combustion of fossil fuels use the emissions factors shown in Table 2, which are from Table 7.1.2(1) of draft American National Standards Institute/Residential Energy Services Network/International Code Council 301 [8]. To compare total emissions due to both on-site fossil-fuel consumption and grid electricity generation, the emissions from a single electricity grid scenario should be combined with all three on-site fossilfuel emissions.

| Natural gas   | 147.3 lb/MMBtu (228.0 kg/MWh) a   |
|---------------|-----------------------------------|
| Propane       | 177.8 lb/MMBtu (182.3 kg/MWh)     |
| Fuel oil      | 195.9 lb/MMBtu (303.2 kg/MWh)     |

Table 2. On-Site Fossil-Fuel Emissions Factors

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92618.yaml
     source: 92618_images/image_000004_7460c9f904036288a827593f94be930bb390f0773944a752dbe1605dfb40a647.png
     method: vision-transcription
     described: 2026-08-20 -->

![Table of on-site fossil fuel emissions factors for natural gas, propane, and fuel oil](92618_images/image_000004_7460c9f904036288a827593f94be930bb390f0773944a752dbe1605dfb40a647.png)

Table 2. On-Site Fossil-Fuel Emissions Factors. Natural Gas: 147.3 lb/MMBtu (228.0 kg/MWh). Propane: 177.8 lb/MMBtu (182.3 kg/MWh). Fuel Oil: 195.9 lb/MMBtu (303.2 kg/MWh). Footnote a: lb = pound; MMBtu = million British thermal units; kg = kilogram; MWh = megawatt-hour. These are the combustion emissions factors applied to on-site fossil fuel use when computing greenhouse gas emissions. (Note for QA: the propane kg/MWh value 182.3 is inconsistent with its 177.8 lb/MMBtu value, which converts to about 275 kg/MWh; transcribed as printed and likely a source typo.)

## 3.4  Utility Bills

ComStock provides utility bill estimates for several fuel types in buildings: electricity, natural gas, propane, and fuel oil. The current implementation represents utility bills circa 2022, which is the most current year of utility data available from the Energy Information Administration (EIA). This section provides a high-level overview of the methodology behind utility bills in ComStock, but more detailed information is available in the ComStock documentation [2]. Summary statistics from this implementation are shown in Table 3. Note that ComStock does not currently estimate utility bills for district heating and cooling - however, this measure package does not apply to buildings with district heating or cooling.

Table 3. Summary Statistics of Utility Bill Implementation in ComStock by Fuel Type

| Fuel Type   | Minimum Price ($)   | Average Price ($)   | Maximum Price ($)   |
|-------------|---------------------|---------------------|---------------------|
| Natural gas | $0.070/kBtu         | $0.012/KBtu         | $0.048/kBtu         |
| Propane     | $0.022/kBtu         | $0.032/kBtu         | $0.052/kBtu         |
| Fuel oil    | $0.027/kBtu         | $0.033/kBtu         | $0.036/kBtu         |

Natural gas bills are estimated using 2022 EIA averages by state. Also, 2022 U.S. EIA natural gas prices (commercial price) and U.S. EIA heat content of natural gas delivered to consumers are used to create an energy price in dollars per kBtu [9].

Propane and fuel oil bills are estimated using 2022 EIA averages by state. Residential No. 2 distillate prices by sales type and U.S. EIA residential weekly heating oil and propane prices (October -March) and EIA assumed heat content for these fuels are used to create an energy price in dollars per kBtu [10]. Residential prices are used because commercial prices are only available at the national resolution. Additionally, most commercial buildings using these fuels are assumed to be smaller buildings where a residential rate is likely realistic. For states where state-level pricing was available, these prices are used directly. For other states, average pricing from the Petroleum Administration for Defense District- is used. For states where this level of pricing is not available, national average pricing is used.

The primary resource for ComStock electric utility rates is the Utility Rate Database (URDB), which includes rate structures for about 85% of the buildings and 85% of the floor area in ComStock [11]. The URDB rates include detailed cost features such as time-of-use pricing, demand charges, ratchets and so on. ComStock only uses URDB rates that were entered starting in 2013, and a cost adjustment factor is applied such that the rates reflect 2022 U.S. dollars.

URDB rates are assigned to ComStock models at the census tract level. The URDB can include several rate structures for a census tract. Instead of attempting to presume any single rate, multiple rates from the model's census tract are simulated; the ComStock dataset includes the minimum, median, mean, and maximum simulated rates for each model.

Many precautions are implemented to prevent less reasonable rates from being applied. This includes removing noncommercial rates, rates with nonbuilding-load keywords (e.g., security light, irrigation, snow, cotton gin), rates where the load profile does not follow any potential min/max demand or energy consumption qualifiers, and rates that cause suspiciously low (&lt;$0.01/kWh) or high (&gt;$0.45/kWh) blended averages. Additionally, any bill that is lower than 25% of the median or higher than 200% of the median is eliminated to avoid extreme bills.

For buildings with no URDB electric utility assigned, or for buildings where none of the stored rates apply, the annual bill is estimated using the 2022 EIA Form-861 average prices based on the state each model is located [12]. While this method does not reflect the detailed rate structures and demand charges, it is a fallback for the 15% of buildings in ComStock with no utility assigned.

## 3.5  Limitations and Concerns

The limitations and concerns for each measure scenario comprising this package can be found in the individual documentation for each respective measure. One key item to note for the package specifically is that sizing is constant from the baseline to measure case and, therefore, is not impacted by the reduced load from added roof insulation. Future work could investigate the impacts of resizing the HVAC as a result of measures that could impact load calculations.

## 4  Output Variables

Table 4 includes a list of output variables that are calculated in ComStock. These variables are important in terms of understanding the differences between buildings with and without the measure package applied. These output variables can also be used for understanding the economics of the upgrade (e.g., return on investment) if cost information (i.e., material, labor, and maintenance costs for technology implementation) is available.

Table 4. Output Variables Calculated From the Measure Application

| Upgrade         | Variable Name                                             | Description                                                                                                                                                                       |
|-----------------|-----------------------------------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Roof Insulation | Energy Code Followed During Last Roof Replacement         | The energy code followed during the last roof replacement (or installation) for a building model, which dictates the roof performance properties for the ComStock baseline models |
|                 | Average Roof Absorptance                                  | The average absorptance of all roof surfaces for a building model                                                                                                                 |
|                 | Average Roof U-Value                                      | The average thermal conductivity of all roof surfaces for a building model (Btu/hr ft 2 F)                                                                                        |
|                 | stat.hvac_count_dx_cooling_XX_to_XX_kbtuh                 | Total number of direct expansion (DX) cooling units within a size bin                                                                                                             |
|                 | stat.hvac_count_dx_heating_XX_to_XX_kbtuh                 | Total number of DX heating units within a size bin                                                                                                                                |
|                 | stat.hvac_count_heat_pumps_XX_to_XX_kbtuh                 | Total number of heat pump units within a size bin                                                                                                                                 |
| HP-RTU          | stat.dx_cooling_average_cop..COP                          | Average operational COP (compressor only) of DX cooling models during simulation                                                                                                  |
|                 | stat.dx_cooling_capacity_tons..tons                       | Total tons of DX cooling modeled                                                                                                                                                  |
|                 | stat.dx_cooling_design_cop..COP                           | Average rated (compressor only) COP of DX cooling units at rated conditions                                                                                                       |
|                 | stat.dx_heating_average_cop..COP                          | Average operational COP (compressor only) of DX cooling models during simulation                                                                                                  |
|                 | stat.dx_heating_average_minimum_operating_temperature.. C | Average compressor minimum heating lockout                                                                                                                                        |

## Description

|                                                             | temperature, below which the heat pump heating will be disabled (°C)                 |
|-------------------------------------------------------------|--------------------------------------------------------------------------------------|
| stat.dx_heating_average_total_cop..COP                      | DX heating. This includes energy from the defrost cycle and any supplemental heating |
| stat.dx_heating_capacity_at_XXF..kBtu_per_hr                | Average available heat pump capacity at a given temperature (kBtu/h)                 |
| stat.dx_heating_capacity_at_rated..kBtu_per_hr              | Average available heat pump capacity at rated temperature (47°F)                     |
| stat.dx_heating_design_cop..COP                             | Average design COP of heat pumps                                                     |
| stat.dx_heating_design_cop_XXf..COP                         | Heat pump COP at a given temperature, or rated conditions (47°F)                     |
| stat.dx_heating_fraction_electric_defrost                   | Fraction of heat pump electric defrost energy to DX heating energy                   |
| stat.dx_heating_fraction_electric_supplemental              | Fraction of heat pump electric supplemental heating energy to DX heating energy      |
| stat.dx_heating_supplemental_capacity_electric..kBtu_per_hr | Electric coil supplemental heating capacity (kBtu/h)                                 |
| stat.dx_heating_supplemental_capacity_gas..kBtu_per_hr      | Gas coil supplemental heating capacity (kBtu/h)                                      |
| stat.dx_heating_supplemental_capacity..kBtu_per_hr          | Total (gas or electric) supplemental heating capacity (kBtu/h)                       |
| stat.dx_heating_fraction_supplemental                       | Fraction of heat pump heating energy from supplemental heating                       |
| stat.dx_heating_total_dx_electric..J                        | Total heat pump heating electric load (Joules)                                       |
| stat.dx_heating_total_dx_load..J                            | Total heat pump heating load (J)                                                     |
| stat.dx_heating_total_load..J                               | Total heat pump system heating load (J)                                              |
| stat.dx_heating_total_supplemental_load_gas..J              | Total heating output energy from gas supplemental coil (J)                           |

| Variable Name                                       | Description                                                           |
|-----------------------------------------------------|-----------------------------------------------------------------------|
| stat.dx_heating_total_supplemental_load_electric..J | Total heating output energy from electric supplemental coil (J)       |
| stat.dx_heating_defrost_energy..kBtu                | Total heat pump electricity energy for defrost (kBtu)                 |
| stat.dx_heating_ratio_defrost                       | Ratio of heat pump defrost electricity to heat pump heating energy    |
| stat.hours_below_XXF..hr                            | Number of hours below given outdoor air temperature during simulation |

## 5  Results

In this section, results are presented both at the stock level and for individual buildings through savings distributions. Stock-level results include the combined impact of the analyzed buildings in ComStock, including buildings that are not applicable to this measure. Therefore, they do not necessarily represent the energy savings of a particular or average building. Stock-level results should not be interpreted as the savings that a building might realize by implementing the measure.

Total site energy savings are also presented in this section. Total site energy savings can be a useful metric, especially for quality assurance/quality control, but this metric on its own can have limitations for drawing conclusions. Further context should be considered, as site energy savings alone do not necessarily translate proportionally to savings for a particular fuel type (e.g., gas or electricity), source energy savings, cost savings, or greenhouse gas emission (GHG) savings. This consideration is especially important when a measure impacts multiple fuel types or causes decreased consumption of one fuel type and increased consumption of another. Many factors should be considered when analyzing the impact of an energy efficiency or fuel switching strategy, depending on the use case.

## 5.1  Single Building Measure Tests

In this section, we describe the operation behavior of a small, two-story office building in Alamosa County Colorado, climate zone 6B, to demonstrate the measure scenario application on a single building. The baseline model uses packaged RTUs with direct expansion cooling and gas furnace heating. Outdoor ventilation air is provided directly through the RTUs. Three scenarios are compared: the baseline, as previously described, the standard performance HPRTU retrofit scenario, and the HP-RTU retrofit scenario with added roof insulation. The existing roof yields an R-value of 19.61, and the R-value provided by the roof insulation measure yields a final R-value of R-33, as recommended by the AEDG.

Figure 2 compares the heating load of the HP-RTU measure scenario, with and without the added roof insulation measure applied. The sample RTU plotted is on the top floor of the building where there is an exterior roof area. The additional roof insulation provides some reduction in heating load compared to the HP-RTU scenario without any change to the roof insulation.

Table 5 compares the site HVAC energy usage of the baseline (with gas RTUs), the HP-RTU measure scenario, and the HP-RTU measure scenario with added roof insulation. First and foremost, all gas heating use is removed in the two HP-RTU scenarios compared to the baseline. Both scenarios also show reductions in cooling and fan energy consumption as a result of replacing older, less-efficient RTUs with newer RTUs that have more efficient staged fan and cooling systems. Between the two HP-RTU scenarios, the addition of roof insulation provides slight reductions to all HVAC end uses shown. Note that roof insulation only impacts zone loads for the top floor of buildings with external roofs. The relative impact of added roof insulation will decrease for buildings with more floors, wherein the roof area is a smaller portion of the overall envelope. Alternatively, single-story buildings generally stand to gain the highest relative impact with roof insulation.

Figure 3. Comparison of heating load for the HP-RTU with and without the new roof measure applied. The RTU shown is on the top floor and includes the exterior roof area.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92618.yaml
     source: 92618_images/image_000005_5cc07b0b8d69eeb01e1e1290e85dbe345b8734c2db16c955a00b01532b793f19.png
     method: vision-description
     described: 2026-08-20 -->

![Line chart comparing predicted sensible heating load over one week for a sample rooftop unit with and without the new roof insulation](92618_images/image_000005_5cc07b0b8d69eeb01e1e1290e85dbe345b8734c2db16c955a00b01532b793f19.png)

Figure 3. Line chart of Predicted Sensible Load (W), y-axis 0 to 6000, over the week Jan 11 to Jan 17, for a single sample rooftop unit on the top floor of a building (including exterior roof area). Two lines are plotted: HP RTU and HP RTU with New Roof. Both follow the same strongly diurnal pattern with peaks near 4000-5000 W; the 'with New Roof' line sits slightly below the plain HP RTU line at the load peaks, showing the added roof insulation modestly reduces the heating load.

Table 5. Site Energy Usage by Fuel Type for the Baseline, HP-RTU Scenario, and HP-RTU With New Roof Measure Scenario Package

|         | Baseline    | Baseline          | HP-RTU            | HP-RTU            | HP-RTU w/New Roof   | HP-RTU w/New Roof   |
|---------|-------------|-------------------|-------------------|-------------------|---------------------|---------------------|
| [kWh]   | Electricity | Natural Gas [kWh] | Electricity [kWh] | Natural Gas [kWh] | Electricity [kWh]   | Natural Gas [kWh]   |
| 0.0     | 11,289.0    | 4,877.8           | 0.0               | 4,736.1           | 0.0                 | Heating             |
| 1,780.6 | 0.0         | 1,377.8           | 0.0               | 1,352.8           | 0.0                 | Cooling             |
| 6,938.9 | 0.0         | 2,216.7           | 0.0               | 2,200.0           | 0.0                 | Fans                |
| 8,719.5 | 11,289.0    | 8,472.3           | 0.0               | 8,289.0           | 0.0                 | Total End Uses      |

## 5.2  Stock Energy Impacts

The measure scenario package demonstrates 6.4% total site energy savings (306 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock (Figure 3). Note that results can vary based on building type, climate, and several other factors. The ComStock public dataset enables users to view results to the specific segment they are interested in, which is recommended over extrapolating the national average. Note that roof insulation only impacts zone loads for the top floor of buildings with roofs. The relative impact of added roof insulation will decrease for buildings with more floors, where the roof area is a smaller portion of the overall envelope. Alternatively, single story buildings generally stand to gain the highest relative impact with roof insulation. The ComStock model includes variation in number of floors, and therefore the ratio of roof area to total envelope area.

Figure 4. Comparison of annual site energy consumption between the ComStock baseline and the measure package scenario (Std Perf w Roof) for (a) the commercial building stock and (b) only buildings that apply to the measure package scenario

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92618.yaml
     source: 92618_images/image_000006_e74ac67232e1fcb018f081534ffd28d7ab8df4140759ca76eeee61432994d2fb.png
     method: vision-description
     described: 2026-08-20 -->

![Two-panel stacked bar chart of annual site energy consumption by end use and fuel, whole stock and applicable subset, Baseline vs HP RTU Std Perf vs Std Perf w Roof](92618_images/image_000006_e74ac67232e1fcb018f081534ffd28d7ab8df4140759ca76eeee61432994d2fb.png)

Figure 4. Two-panel stacked bar chart of Annual Energy Consumption (TBtu) by end use and fuel per the legend, comparing ComStock Baseline, HP RTU Std Perf, and Std Perf w Roof. Panel (a) whole commercial building stock, y-axis 0 to 5000: totals Baseline 4763, HP RTU Std Perf 4474, Std Perf w Roof 4457. Panel (b) only buildings applicable to the measure, y-axis 0 to about 1650: totals Baseline 1653, HP RTU Std Perf 1365, Std Perf w Roof 1347. In both panels Interior Equipment Electricity is unchanged (about 725.6 whole stock, 259.5 applicable); the reductions come from Heating Natural Gas being fuel-switched to Heating Electricity plus efficiency gains, with the roof-insulation variant slightly below the HP-RTU-only scenario. (Dense small labels -- flag exact segment values for QA.)

Results for the standard performance heat pump RTU scenario are shown in isolation as well for comparison (HP RTU Std Perf).

The gas heating savings are due to replacing RTUs that previously used gas heating with electric HP-RTUs. These occur irrespective of the performance of the new system because the gas heating is entirely removed and replaced with heating of a different fuel source. For similar reasons, the additional roof insulation has little to no impact on the gas heating. The only exception to this is buildings wherein some gas systems are not applicable to the measures (e.g., gas unit heaters); the added roof insulation can reduce the heating load and therefore gas usage in these systems.

Electric heating shows increased use for both measure scenarios compared to the baseline, as expected, because we are replacing gas RTUs with those that use electric heating. However, some buildings with electric resistance RTUs generally show electric heating savings because the COP of a heat pump can be 2 to 4 times higher than that of electric resistance. The measure package that includes added roof insulation and the heat pump retrofit will include some decrease in heating load to help offset some of this increase. The added roof insulation reduces electric heating usage by 3% compared to the heat pump scenario alone when looking at applicable buildings (Figure 3b).

Cooling and fan end uses also show reduction in electricity usage. This is simply due to replacing older, less-efficient RTUs with newer RTUs that include more efficient staged cooling and fans. Many existing RTUs in the building stock have both single-stage cooling and fans, making them less efficient. Staged cooling and fans will have increased benefit over single stage systems in buildings that commonly operate under part-load conditions (mild to moderate load relative to the design load). Note that the decrease in fan energy also reduces the cooling load on the system, as there is less waste fan heat in the airstream that needs to be cooled.

Other end uses show minimal change, as expected.

## 5.3  Stock Greenhouse Gas Emissions Impact

The measure scenario package shows between 4% and 7% GHG emissions avoided for the U.S. commercial building stock compared to the ComStock baseline depending on the electricity grid scenario (Figure 3). The HP-RTU scenario with roof insulation (Std Perf w Roof) shows slightly higher emissions avoided compared to the HP-RTU scenario alone (HP RTU Std Perf).

Figure 5. Greenhouse gas emissions comparison of the ComStock baseline and the measure package scenario (Std Perf w Roof)

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92618.yaml
     source: 92618_images/image_000007_079c74f78b43c6276c45c433659f0bbb61864d845b582d4765e35cbb66877e03.png
     method: vision-description
     described: 2026-08-20 -->

![Three-panel stacked bar chart of annual greenhouse gas emissions under three grid scenarios, Baseline vs HP RTU Std Perf vs Std Perf w Roof](92618_images/image_000007_079c74f78b43c6276c45c433659f0bbb61864d845b582d4765e35cbb66877e03.png)

Figure 5. Three-panel stacked bar chart of Annual GHG Emissions (MMT CO2e), y-axis 0 to about 450, under three grid-emissions scenarios (eGRID 2021, LRMER High RE Cost 15, LRMER Low RE Cost 15). Each panel has three bars (Baseline, HP RTU Std Perf, Std Perf w Roof) stacked by fuel (Electricity, Natural Gas, Fuel Oil, Propane). eGRID 2021: Baseline 436 (Electricity 330, Natural Gas 98), HP RTU Std Perf 419 (-4%), Std Perf w Roof 417 (-4%). LRMER High RE Cost 15: Baseline 338, HP RTU Std Perf 321 (-5%), Std Perf w Roof 319 (-6%). LRMER Low RE Cost 15: Baseline 241, HP RTU Std Perf 225 (-7%), Std Perf w Roof 224 (-7%). Emissions reductions of roughly 4-7% grow under cleaner grid assumptions, with the roof variant marginally better.

Three electricity grid scenarios are presented: Cambium Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy Cost 15-Year, Cambium LRMER Low Renewable Energy Cost 15-Year, and eGrid. MMT stands for million metric tons. Results for the Standard Performance Heat Pump RTU scenario (HP RTU Std Perf) are shown in isolation as well for comparison.

The emissions avoided are attributed to decreases in both electricity and natural gas across all grid scenarios. The natural gas emissions avoided are simply due to replacing gas RTUs with electric heat pumps. The electricity emissions avoided are more complicated. Electric heating usage increases because we added electric heat with heat pumps. However, electric heating decreases in buildings with electric resistance RTUs in the baseline model. The added roof insulation also decreases the heating and cooling loads. Cooling and fans also show reduced electricity usage because the newer HP-RTUs are replacing older, less-efficient RTUs in the stock. Taken together, these factors result in a small increase in electricity emissions at the national scale. However, these results may vary considerably based on climate, local electricity grid, and many other factors.

## 5.4  Stock Utility Bill Impacts

The measure scenario package shows between 3% and 4% savings in utility bills for the U.S. commercial building stock annually compared to the ComStock baseline depending on the electricity rate structure used (Figure 4). The HP-RTU scenario with roof insulation (Std Perf w Roof) shows slightly higher savings than the HP-RTU scenario alone (HP RTU Std Perf). The drivers of savings are similar to those discussed for site energy and GHG emissions. However, the cost difference of gas and electricity, the various rate structures across the country, and climate also influence utility bills and should be investigated in the ComStock public dataset as needed.

Figure 6. Electricity bill comparison of the ComStock baseline, the measure package scenario (Std Perf w Roof), and the standard performance heat pump RTU scenario (HP RTU Std Perf) in isolation

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92618.yaml
     source: 92618_images/image_000008_7023cc0180e3eb6ecffdc92c56a61de9ae3582b138210fb47c9c7a4c9cf6d69c.png
     method: vision-description
     described: 2026-08-20 -->

![Three-panel stacked bar chart of annual utility bills under maximum, mean, and minimum electricity rates, Baseline vs HP RTU Std Perf vs Std Perf w Roof](92618_images/image_000008_7023cc0180e3eb6ecffdc92c56a61de9ae3582b138210fb47c9c7a4c9cf6d69c.png)

Figure 6. Three-panel stacked bar chart of Annual Utility Bill (Billion USD, 2022), y-axis 0 to about 150, under three electricity-rate assumptions. Each panel has three bars (Baseline, HP RTU Std Perf, Std Perf w Roof) stacked by fuel (Electricity, Natural Gas, Fuel Oil, Propane). With Max Electricity Rate: Baseline 142 (Electricity 123, Natural Gas 17), HP RTU Std Perf 139 (-2%), Std Perf w Roof 138 (-3%). With Mean Rate: Baseline 123 (Electricity 104, NG 17), HP RTU Std Perf 120 (-3%), Std Perf w Roof 119 (-3%). With Min Rate: Baseline 110 (Electricity 90, NG 17), HP RTU Std Perf 106 (-3%), Std Perf w Roof 105 (-4%). Bill savings are a low single-digit percent, slightly larger with the roof-insulation variant.

Because multiple electricity rates are simulated in ComStock, the maximum, mean, and minimum rates are presented for comparison.

Figure 6 illustrates the distribution of utility bill savings (%) by climate zone across models that received the measure scenario package compared to their corresponding baseline ComStock models representing existing buildings. Each data point represents the percentage bill savings for a single building model upgraded with the measure package relative to its existing state. Except for climate zone 8 (coldest), all climate zones show the median building reducing utility bills by around 5% -15%.

It is apparent that warmer and more temperate climates show higher bill savings on average compared to colder climates. A key factor in this is that the heat pumps modeled in this study experience reduced heating capacity and efficiency at colder temperatures, which colder climates will experience more of. Coupled with the assumed heat pump sizing scheme (size to cooling) and minimum lockout temperature of 0 º F, colder climates are also more likely to rely on relatively less-efficient supplemental electric resistance heating. Warmer climates, on the other hand, have more mild heating conditions on average where the heat pump is both more efficient and less likely to require supplemental heating. Additionally, all climates benefit from the cooling and fan savings when replacing older, less-efficient RTUs with newer RTUs, regardless of the heating source.

Figure 7 . Percent utility bills savings distribution for ComStock models with applied measure scenario package by end use and fuel type

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92618.yaml
     source: 92618_images/image_000009_4a794eff8bae602346903fab706200cfc2dff69632324eab30532d6268ec55af.png
     method: vision-description
     described: 2026-08-20 -->

![Violin and box plots of percent utility bill savings by climate zone across the modeled stock for the measure package](92618_images/image_000009_4a794eff8bae602346903fab706200cfc2dff69632324eab30532d6268ec55af.png)

Figure 7. Horizontal violin-plus-box plots of Percent Utility Bill Savings by Climate (%), x-axis about -100% to 80%, titled 'Upgrade 5.0: Std Perf w Roof (unweighted)'. (The source caption labels this 'by end use and fuel type', but the plotted bitmap is by climate zone -- flag the caption mismatch for QA.) Rows are climate zones with model counts: 1A (n=795), 2A (n=1796), 2B (n=1010), 3A (n=3383), 3B (n=3925), 3C (n=1270), 4A (n=5278), 4B (n=1494), 4C (n=526), 5A (n=5313), 5B (n=2854), 6A (n=3038), 6B (n=1288), 7 (n=2131), and 8 (n=249). Most zones show a small positive median bill savings (roughly 5-15%); the coldest zone 8 is the exception, with a negative median (bill increase) as electrified heating raises costs in very cold climates.

Mean electric rate structure is used for each sample. The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.

## 5.5  Site Energy Savings Distributions

This section discusses site energy consumption for quality assurance/quality control purposes. Note that site energy savings can be useful for these purposes, but other factors should be considered when drawing conclusions, as they do not necessarily translate proportionally to source energy savings or utility bill costs.

Figure 7 illustrates the distribution of site energy savings (%) by end use and fuel type across models that received the measure scenario package compared to their corresponding baseline ComStock models representing existing buildings. On-site combustion fuel heating shows the higher average savings of ~100%, representing buildings in which gas heat was mostly or completely replaced with electric heat pump heating. Buildings with less than 100% savings have a nonapplicable gas heating system (e.g., unit heater).

Figure 8. Percent site energy savings distribution for ComStock models with the applied measure scenario package by end use and fuel type

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92618.yaml
     source: 92618_images/image_000010_40fc4e8fa7a8f1279e084442bc4194c0878138afe307f3215bddd37ccdf50141.png
     method: vision-description
     described: 2026-08-20 -->

![Violin and box plots of percent site energy savings by end use across the modeled stock for the measure package](92618_images/image_000010_40fc4e8fa7a8f1279e084442bc4194c0878138afe307f3215bddd37ccdf50141.png)

Figure 8. Horizontal violin-plus-box plots of Percent Site Energy Savings by End Use (%), x-axis about -160% to 100%, titled 'Upgrade 5.0: Std Perf w Roof (unweighted)'. Rows are end-use/fuel combinations with model counts: Other Fuel Water Systems (n=168), Other Fuel Heating (n=6688), Natural Gas Water Systems (n=1380), Natural Gas Heating (n=15608), Electricity Water Systems (n=1601), Electricity Refrigeration (n=7266), Electricity Interior Equipment (n=26), Electricity Heating (n=33914), Electricity Heat Recovery (n=1020), Electricity Fans (n=34348), and Electricity Cooling (n=34342). Natural Gas Heating and Other Fuel Heating show large positive savings distributions (heating fuel-switched off fossil fuels), Electricity Cooling and Fans are positive, while Electricity Heating skews strongly negative (electricity added by the heat pumps).

The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.

Electric heating shows high savings of around 60% for the median building. However, it is important to note that this distribution only represents buildings that had at least some electric heating in the baseline. Therefore, the high savings are from replacing electric resistance systems with relatively higher-efficiency heat pumps. The distribution does include buildings with only gas heating in the existing building (gas RTUs), which would show increased usage in electric heating due to fuel switching. However, they are not represented here as this case would result in an infinite increase as a percentage. Some models show very high electric heating penalties upward of 100%. These are generally models that started with limited electric heating (e.g., an electric unit heater in a vestibule), but otherwise use gas heating as the primary system. The fuel switching therefore adds much more electric heating in this instance, which yields a high percent increase.

Fans and cooling also show higher savings of around 15% -25% for the median building. Again, this is due to replacing older, less-efficient RTUs with newer RTUs that have more efficient staged fans and cooling systems. Note that these savings are not exclusive to heat pump retrofits and could be achievable with RTU retrofits regardless of the heating source. Some portion of the savings distribution shows increased usage for fans and cooling, although mostly outliers in the distribution. These are primarily models that experience increased operation during cycling operation due to the EnergyPlus inconsistency mentioned earlier with the multispeed coil objects used for modeling the HP-RTUs in this study.

Some models show negative heat recovery savings, noting that the heat recovery end use is for electricity used to operate enthalpy wheels. These negative energy savings are due to the increased prevalence of wheel operation caused by increased cycling operation with the HPRTUs compared to the baseline RTUs. In other words, increased run time for the air handler can cause increased run time for the enthalpy wheel. This is in part due to the EnergyPlus inconsistency that causes longer cycling operation with the multispeed coil objects used for modeling the HP-RTU. However, the heat recovery end use makes up a small portion of building stock energy usage, so negative percentage savings in this case have minimal overall impact.

## 5.6  Other Findings

Figure 8 compares average utility bill savings by state for the HP-RTU scenario alone and the HP-RTU scenario with added roof insulation. Positive values indicate utility bill savings. Most states on average show bill savings for both scenarios, with a few exceptions in colder climates. The addition of roof insulation generally increases bill savings versus the HP-RTU scenario alone. On average, the colder climates show lower bill savings, with a few states showing average bill increases. This is in part due to heat pump performance in cold climates but can also be impacted by regional utility bill differences. The latter has not been investigated as part of this study. Also note that these averages can be helpful to understand general trends, but as discussed in Figure 4, there is considerable variation in utility bill results, even within a climate zone. It is advised to leverage the ComStock public dataset to draw more specific conclusions and trends, many of which have not been investigated in this study.

Figure 9. Annual mean total utility bill savings for the HP-RTU retrofit only (left) and the measure package that adds roof insulation (right)

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92618.yaml
     source: 92618_images/image_000011_57722dbda8de953f6abe923437de36af5ddfba74e13b6285ddcc4e6267c73f92.png
     method: vision-description
     described: 2026-08-20 -->

![Two U.S. choropleth maps of mean annual total utility bill savings by state for the HP-RTU-only scenario and the roof-insulation package](92618_images/image_000011_57722dbda8de953f6abe923437de36af5ddfba74e13b6285ddcc4e6267c73f92.png)

Figure 9. Two side-by-side U.S. choropleth maps of Mean Bill Savings (%) by state, with a shared color scale from about -4.6% to 5.5%. Left map: HP RTU Std Perf (retrofit only). Right map: Std Perf w Roof (adds roof insulation). Most states show positive mean bill savings of roughly 1-4% (deeper blue in parts of the West and Southeast), while a handful of states show small negative savings (bill increases, e.g. labels near -0.7% and -0.6% in the north-central states). The roof-insulation package (right) shows modestly larger savings than the HP-RTU-only scenario (left) in most states. (Many small per-state labels -- flag exact state values for QA.)

The plot uses the mean applicable electric rate structure for each model, and only shows buildings that are applicable to the measure.

## References

- [1] J. Kim, C. CaraDonna, and A. Parker, 'ComStock Measure Documentation: Heat Pump Rooftop Units With Standard Performance,' 2025. Accessed: Jan. 23, 2025. [Online]. Available: https://www.nrel.gov/docs/fy25osti/92115.pdf
- [2] A. Parker et al. , 'ComStock Reference Documentation: Version 1,' Golden, CO, 2023. Accessed: Apr. 02, 2023. [Online]. Available: https://www.nrel.gov/docs/fy23osti/83819.pdf
- [3] EIA, '2012 Commercial Buildings Energy Consumption Survey (CBECS).' [Online]. Available: https://www.eia.gov/consumption/commercial/
- [4] ASHRAE, Advanced Energy Design Guide for Small to Medium Office Buildings 50% . 2014.
- [5] 'Cambium | Energy Analysis | NREL.' Accessed: Sep. 02, 2022. [Online]. Available: https://www.nrel.gov/analysis/cambium.html
- [6] 'Emissions &amp; Generation Resource Integrated Database (eGRID) | US EPA.' Accessed: Sep. 02, 2022. [Online]. Available: https://www.epa.gov/egrid
- [7] E. Present, Pieter Gagnon, Eric J.H. Wilson, Noel Merket, Philip R. White, and Scott Horowitz, 'Choosing the Best Carbon Factor for the Job: Exploring Available Carbon Emissions Factors and the Impact of Factor Selection,' 2022.
- [8] G. Vijayakumar et al. , 'ANSI/RESNET/ICC 301-2022 - Standard for the Calculation and Labeling of the Energy Performance of Dwelling and Sleeping Units using an Energy Rating Index,' Oceanside, CA, 2022.
- [9] U.S. Energy Information Administration, 'Use of natural gas - U.S. Energy Information Administration (EIA).' Accessed: May 22, 2024. [Online]. Available: https://www.eia.gov/energyexplained/natural-gas/use-of-natural-gas.php
- [10] U.S. Energy Information Administration, 'No. 2 Distillate Prices - Residential.' Accessed: May 22, 2024. [Online]. Available: https://www.eia.gov/dnav/pet/pet\_pri\_dist\_a\_epd2\_prt\_dpgal\_a.htm
- [11] S. Ong and R. McKeel, 'National Utility Rate Database: Preprint,' Aug. 2012, doi:
12. 10.2172/1050105.
- [12] U.S. Energy Information Administration, 'U.S. Energy Information Administration - EIA - Independent Statistics and Analysis.' Accessed: May 22, 2024. [Online]. Available: https://www.eia.gov/totalenergy/data/browser/index.php?tbl=T07.06#/?f=A

## Appendix A. Additional Figures

Figure A-1. Site annual natural gas consumption of the ComStock baseline and the measure scenario by census division

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92618.yaml
     source: 92618_images/image_000012_b841943bcf844989328dbbba7c45e5b5340a541baeddd9453128a5f20e4a1595.png
     method: vision-description
     described: 2026-08-20 -->

![Grouped bar chart of site annual natural gas consumption by census division, Baseline vs HP RTU Std Perf vs Std Perf w Roof](92618_images/image_000012_b841943bcf844989328dbbba7c45e5b5340a541baeddd9453128a5f20e4a1595.png)

Figure A-1. Grouped bar chart of Natural Gas Total Energy Consumption (TBtu) by U.S. census division, y-axis 0 to about 380. Three bars per division (Baseline, HP RTU Std Perf, Std Perf w Roof) for New England, Middle Atlantic, East North Central, West North Central, South Atlantic, East South Central, West South Central, Mountain, and Pacific. East North Central is the largest (baseline about 380, falling to roughly 290 for the measure scenarios), followed by Middle Atlantic and Pacific. Both measure scenarios reduce natural gas below baseline in every division as gas heating is electrified, with the roof variant slightly lower than HP-RTU-only.

Note: tBtu = trillion British thermal units

Figure A-2. Site annual natural gas consumption of the ComStock baseline and the measure scenario by building type

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92618.yaml
     source: 92618_images/image_000013_68fcb10c7b65988b9becad39eea9a935bf58a48211abe97c63d2b7a40db1eb83.png
     method: vision-description
     described: 2026-08-20 -->

![Grouped bar chart of site annual natural gas consumption by building type, Baseline vs HP RTU Std Perf vs Std Perf w Roof](92618_images/image_000013_68fcb10c7b65988b9becad39eea9a935bf58a48211abe97c63d2b7a40db1eb83.png)

Figure A-2. Grouped bar chart of Natural Gas Total Energy Consumption (TBtu) by ComStock building type, y-axis 0 to about 250. Three bars per type (Baseline, HP RTU Std Perf, Std Perf w Roof) across FullServiceRestaurant, QuickServiceRestaurant, RetailStripmall, RetailStandalone, SmallOffice, MediumOffice, LargeOffice, PrimarySchool, SecondarySchool, Outpatient, Hospital, SmallHotel, LargeHotel, and Warehouse. SecondarySchool is the largest (baseline about 245), followed by RetailStripmall (about 220) and FullServiceRestaurant (about 195). Both measure scenarios reduce natural gas below baseline for every type, most sharply where gas heating dominates.

Figure A-3. Site annual electricity consumption of the ComStock baseline and the measure scenario by building type

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92618.yaml
     source: 92618_images/image_000014_5f0491ffdde7a270736b5229cffcea1b28b97b3cf1cc846e64eb507fb1acd0e2.png
     method: vision-description
     described: 2026-08-20 -->

![Grouped bar chart of site annual electricity consumption by building type, Baseline vs HP RTU Std Perf vs Std Perf w Roof](92618_images/image_000014_5f0491ffdde7a270736b5229cffcea1b28b97b3cf1cc846e64eb507fb1acd0e2.png)

Figure A-3. Grouped bar chart of Electricity Total Energy Consumption (TBtu) by ComStock building type, y-axis 0 to about 400+. Three bars per type (Baseline, HP RTU Std Perf, Std Perf w Roof) across FullServiceRestaurant, QuickServiceRestaurant, RetailStripmall, RetailStandalone, SmallOffice, MediumOffice, LargeOffice, PrimarySchool, SecondarySchool, Outpatient, Hospital, SmallHotel, LargeHotel, and Warehouse. RetailStripmall is the largest (about 420), followed by Warehouse (about 375) and SecondarySchool (about 345). The measure scenarios are close to baseline for most types, slightly higher where electrified heating adds load and slightly lower where cooling efficiency dominates.

Figure A-4. Site annual electricity consumption of the ComStock baseline and the measure scenario by census division

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92618.yaml
     source: 92618_images/image_000015_80288b1c81a61596970a8a805e154de680c1ed58bfe4fde4fb89ff16fc3b1d96.png
     method: vision-description
     described: 2026-08-20 -->

![Grouped bar chart of site annual electricity consumption by census division, Baseline vs HP RTU Std Perf vs Std Perf w Roof](92618_images/image_000015_80288b1c81a61596970a8a805e154de680c1ed58bfe4fde4fb89ff16fc3b1d96.png)

Figure A-4. Grouped bar chart of Electricity Total Energy Consumption (TBtu) by U.S. census division, y-axis 0 to about 700. Three bars per division (Baseline, HP RTU Std Perf, Std Perf w Roof) for New England, Middle Atlantic, East North Central, West North Central, South Atlantic, East South Central, West South Central, Mountain, and Pacific. South Atlantic is the largest (about 690), followed by West South Central and Pacific (roughly 460-470). The measure scenarios are close to baseline in every division, reflecting the small net electricity change from the HP-RTU and roof-insulation package.
