<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/95014.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy25osti/95014.pdf | publication_url: https://docs.nlr.gov/docs/fy25osti/95014.pdf | corpus_version: e7ffee7a -->
# Condensing Gas Boilers

<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->
## ComStock Measure Documentation: Condensing Gas Boilers

Marlena Praprost

National Renewable Energy Laboratory Technical Report NREL/TP-5500-95014 September 2025

<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->
## ComStock Measure Documentation: Condensing Gas Boilers

Marlena Praprost

National Renewable Energy Laboratory

## Suggested Citation

Praprost, Marlena. 2025. ComStock Measure Documentation: Condensing Gas Boilers. Golden, CO: National Renewable Energy Laboratory. NREL/TP-5500-95014. https://www.nrel.gov/docs/fy25osti/95014.pdf.

NREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated under Contract No. DE-AC36-08GO28308

This report is available at no cost from NREL at www.nrel.gov/publications.

Technical Report NREL/TP-5500-95014 September 2025

15013 Denver West Parkway Golden, CO 80401 303-275-3000 · www.nrel.gov

## NOTICE

This work was authored by NREL for the U.S. Department of Energy (DOE), operated under Contract No. DEAC36-08GO28308. Funding provided by the U.S. Department of Energy Office of Energy Efficiency and Renewable Energy Building Technologies Office. The views expressed herein do not necessarily represent the views of the DOE or the U.S. Government.

This report is available at no cost from NREL at www.nrel.gov/publications.

U.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.

Cover photos (clockwise from left): Josh Bauer, NREL 61725; Visualization from the NREL Insight Center; Getty-181828180; Agata Bogucka, NREL 91683; Dennis Schroeder, NREL 51331; Werner Slocum, NREL 67842.

NREL prints on paper that contains recycled content.

## List of Acronyms

AFUE

Annual Fuel Utilization Efficiency

AHRI

Air-Conditioning, Heating, and Refrigeration

ANSI

American National Standards Institute

Btu

British thermal unit

CBECS

Commercial Buildings Energy Consumption Survey

CO2e

carbon emissions equivalent

DOAS

dedicated outdoor air system

eGRID

Emissions &amp; Generation Resource Integrated Database

EIA

U.S. Energy Information Administration

EFFFPLR

Efficiency Function of Part Load Ratio

EUI

energy use intensity

EWT

entering water temperature

HVAC

heating, ventilating, and air conditioning

IES

Illuminating Engineering Society

kBtu

thousand British thermal units

kBtuh

thousand British thermal units per hour

kg

kilogram

lb

pound

LRMER

Long-Run Marginal Emissions Rate

MMBtu

million British thermal units

MMT

million metric tons

MWh

megawatt-hour

PADD

Petroleum Administration for Defense District

PLR

part load ratio

PSZ-AC

packaged single zone air conditioner

PTAC

packaged terminal air conditioner

PVAV

packaged variable air volume

TBtu

trillion British thermal units

URDB

Utility Rate Database

VAV

variable air volume

## Executive Summary

Building on the 3-year effort to calibrate and validate the U.S. Department of Energy's ResStock™ and ComStock™ models, this work produces national datasets that empower analysts working for federal, state, utility, city, and manufacturer stakeholders to answer a broad range of questions regarding their commercial building stock.

ComStock is a highly granular, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual subhourly energy consumption of the commercial building stock across the United States. The baseline model intends to represent the U.S. commercial building stock as it existed in 2018. The methodology and results of the baseline model are discussed in the final technical report of the End-Use Load Profiles project.

The goal of this work is to develop energy efficiency and demand flexibility end-use load shapes that cover high-impact, market-ready (or nearly market-ready) measures. 'Measures' refer to various 'what-if' scenarios that can be applied to buildings.

An end-use savings shape is the difference in energy consumption between a baseline building (or collection of buildings) and a building with an energy efficiency or demand flexibility measure applied. It results in a time-series profile broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step, as well as annual aggregations.

This report describes the modeling methodology for a single end-use savings shape measureCondensing Gas Boilers-and briefly introduces key results. The full public dataset can be accessed on the ComStock Data Lake or via the Data Viewer at comstock.nrel.gov. The public dataset enables users to create custom aggregations of results for their use case (e.g., filter to a specific county).

Key modeling assumptions and technology details are summarized in Table ES-1. National annual results for site energy, utility bills, and carbon emissions equivalent (CO2e) are summarized in Table ES-2, Table ES-3, and Table ES-4.

Table ES-1. Summary of Key Modeling Specifications

| Measure Scenario Overview   | This measure scenario replaces existing gas boilers with higher-efficiency condensing gas boilers. Condensing gas boilers offer a more efficient alternative to traditional gas boilers because they recover exhaust heat through a secondary heat exchanger. The water vapor that normally exits through the flue in a traditional boiler is instead condensed into water droplets, and the excess heat is extracted and used to create heating energy.                                                                                                    |
|-----------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Performance Assumptions     | This measure assumes a nominal thermal efficiency of 0.95 (95%), whereas existing noncondensing boilers are typically closer to 80% efficiency. In this modeling, we use performance curves for efficiency as a function of return water temperature and part load ratio from the Lochinvar Crest Condensing Boiler. However, these performance curves are similar among products and are meant to represent the general technology rather than a single product offering. This measure is considered a minimal boiler upgrade, in which only the boiler is |
|                             | measure is applicable to buildings served by hot water boiler systems, which 26% of the baseline stock floor area. It is not applicable to buildings                                                                                                                                                                                                                                                                                                                                                                                                        |
| Applicability               | This represent served by district heating hot water.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| Release                     | 2025 Release 1: 2025/comstock_amy2018_release_1/                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |

Table ES-2. Key Results for Annual Site Energy Savings

| Fuel Type   |   Absolute Savings (TBtu) |   Baseline Total, All Buildings (TBtu) | Percent Savings, All Buildings (%)   |   Baseline Total, Applicable Buildings Only (TBtu) | Percent Savings, Applicable Buildings Only (%)   |
|-------------|---------------------------|----------------------------------------|--------------------------------------|----------------------------------------------------|--------------------------------------------------|
| Natural Gas |                      84.8 |                                 1524.1 | 5.6%                                 |                                              670.4 | 12.6%                                            |
| Electricity |                      -2.5 |                                 3173.4 | -0.1%                                |                                              754.5 | -0.3%                                            |
| Other Fuel* |                       1.0 |                                   53.7 | 1.9%                                 |                                                6.7 | 15.4%                                            |
| Total       |                      83.4 |                                 4751.2 | 1.8%                                 |                                             1431.7 | 5.8%                                             |

Table ES-3. Key Results for Annual Bill Savings

| Fuel Type   |   Absolute Savings (Billion U.S Dollars, 2022) |   Baseline Total, All Buildings (Billion U.S Dollars, 2022) | Percent Savings, All Buildings (%)   |   Baseline Total, Applicable Buildings Only (Billion U.S Dollars, 2022) | Percent Savings, Applicable Buildings Only (%)   |
|-------------|------------------------------------------------|-------------------------------------------------------------|--------------------------------------|-------------------------------------------------------------------------|--------------------------------------------------|
| Natural Gas |                                            1.0 |                                                        17.4 | 5.5%                                 |                                                                     7.7 | 12.4%                                            |
| Electricity |                                           -0.1 |                                                       107.7 | -0.1%                                |                                                                    26.0 | -0.3%                                            |
| Fuel Oil    |                                            0.0 |                                                         0.7 | 5.2%                                 |                                                                     0.2 | 15.4%                                            |
| Propane     |                                            0.0 |                                                         1.0 | 0.0%                                 |                                                                     0.0 | 0.0%                                             |
| Total       |                                            0.9 |                                                       126.8 | 0.7%                                 |                                                                    34.0 | 2.7%                                             |

Electricity bill savings in this table are calculated using the mean electricity rate available for each building. Other electricity rate structures are available in this report and in the public dataset.

Table ES-4. Key Results for Annual CO2e Savings

| Fuel Type   |   Absolute Savings (MMT CO 2 e) |   Baseline Total, All Buildings (MMT CO 2 e) | Percent Savings, All Buildings (%)   |   Baseline Total, Applicable Buildings Only (MMT CO 2 e) | Percent Savings, Applicable Buildings Only (%)   |
|-------------|---------------------------------|----------------------------------------------|--------------------------------------|----------------------------------------------------------|--------------------------------------------------|
| Natural Gas |                             5.7 |                                        101.8 | 5.6%                                 |                                                     44.8 | 12.6%                                            |
| Electricity |                            -0.2 |                                        239.6 | -0.1%                                |                                                     53.4 | -0.3%                                            |
| Fuel Oil    |                             0.1 |                                          1.7 | 5.2%                                 |                                                      0.6 | 15.4%                                            |
| Propane     |                             0.0 |                                          2.7 | 0.0%                                 |                                                      0.0 | 0.0%                                             |
| Total       |                             5.6 |                                        345.9 | 1.6%                                 |                                                     98.8 | 5.6%                                             |

Electricity emissions avoided in this table are calculated using the Cambium Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy Cost 15-Year grid scenario. Other grid scenarios are presented in this report and in the public dataset. MMT CO2e = million metric tons carbon dioxide equivalent.

## Acknowledgments

The author would like to acknowledge the ComStock team, specifically Chris CaraDonna and Eric Ringold, for their expert guidance during the development of this measure scenario. In addition, thank you to the reviewers of this measure scenario, Shanti Pless and Eric Ringold.

## Table of Contents

Executive Summary ................................................................................................................................... iv

1

Technology Summary .......................................................................................................................... 1

2

3

4

5

ComStock Baseline Approach ............................................................................................................ 3

Modeling Approach .............................................................................................................................. 6

3.1

Applicability  ..................................................................................................................................  9

3.2

3.3

3.4

Utility Bills  ....................................................................................................................................  9

Carbon Emisions Equivalent ....................................................................................................... 11

Limitations and Concerns  ............................................................................................................ 11

Output Variables  .................................................................................................................................  13

Results  ................................................................................................................................................. 14

5.1

Single Building Measure Tests ................................................................................................... 14

5.2

5.3

5.4

5.5

5.6

Stock Energy Impacts  .................................................................................................................. 17

Stock Utility Bill Impacts  ............................................................................................................ 18

Stock Emissions Impact .............................................................................................................. 20

Site Energy Savings Distributions  ............................................................................................... 21

Total Utility Bill Savings by State .............................................................................................. 24

References   ................................................................................................................................................ 26

This report is available at no cost from NREL at www.nrel.gov/publications.

## List of Figures

| Figure 1. Standard boiler versus condensing boiler diagram [2]                                                                                                                                                                           | .................................................................. 1   |
|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------|
| Figure 2. Typical condensing boiler efficiency curve [3] .............................................................................                                                                                                   | 2                                                                      |
| Figure 3. Boiler efficiency multiplier as a function of PLR [6] ....................................................................                                                                                                     | 5                                                                      |
| Figure 4. Distribution of thermal efficiencies for AHRI condensing boiler products ..................................                                                                                                                    | 7                                                                      |
| Figure 5. Condensing boiler performance curves from ASHRAE report; boiler efficiency versus entering water temperature, shown in °F, for various part load ratios [3] .............................................                      |                                                                        |
| Figure 6. Lochinvar Crest condensing boiler performance curve from catalog (top) versus modeled                                                                                                                                          | 7                                                                      |
| performance curve after manual data extraction (bottom) ....................................................... Figure 7. Breakdown of ComStock floor area and natural gas energy consumption by heating type                            | 8                                                                      |
| Figure 8. Boiler efficiency and return water temperature (January 3-10) ..................................................                                                                                                               | .......... 9                                                           |
| Figure 9. Single building example: monthly energy consumption by end use for baseline scenario (top)                                                                                                                                     | 15                                                                     |
| versus condensing boiler measure scenario (bottom) ............................................................ 16                                                                                                                       |                                                                        |
| Figure 10. Comparison of annual site energy consumption between the ComStock baseline and the                                                                                                                                            |                                                                        |
| Condensing Boiler measure scenario for the full stock (left) and applicable buildings only (right) ..................................................................................................................................... | 18                                                                     |
| 11. Comparison of national annual utility bills between the ComStock baseline and the                                                                                                                                                    |                                                                        |
| Figure Condensing Boiler measure scenario .....................................................................................                                                                                                          | 19                                                                     |
| Figure 12. Percentage utility bill savings distribution by fuel type for ComStock models with the Condensing Boiler measure applied .......................................................................................              | 20                                                                     |
| Figure 13. CO 2 e comparison of the ComStock baseline and the Condensing Boiler scenario ...................                                                                                                                             | 21                                                                     |
| Figure 14. Percent site energy savings distribution for ComStock models with applied Condensing Boiler                                                                                                                                   |                                                                        |
| measure scenario by fuel type ................................................................................................                                                                                                           | 22                                                                     |
| Figure 15. Percent site energy savings distribution for ComStock models with applied Condensing Boiler measure scenario by end use ..................................................................................................    |                                                                        |
|                                                                                                                                                                                                                                          | 23                                                                     |
| Figure 16. Percent site energy savings distribution for ComStock models with applied Condensing Boiler                                                                                                                                   |                                                                        |
| measure scenario by climate zone .......................................................................................... ............................................................                                                 | 24                                                                     |
| Figure 17. Total utility bill savings by state (million U.S. dollars)                                                                                                                                                                    | 25                                                                     |
| List of Tables                                                                                                                                                                                                                           |                                                                        |
| Table ES-1. Summary of Key Modeling Specifications ...............................................................................                                                                                                       | v                                                                      |
| Table ES-2. Key Results for Annual Site Energy Savings ...........................................................................                                                                                                       | v                                                                      |
| Table ES-3. Key Results for Annual Bill Savings .......................................................................................                                                                                                  | vi                                                                     |
| Table ES-4. Key Results for Annual CO 2 e Savings ...................................................................................                                                                                                    | vi                                                                     |
| Table 1. Boiler HVAC Systems in ComStock and Respective Percentage of Floor Area............................                                                                                                                             | 3                                                                      |
| Table 2. Boiler Efficiency and Performance Curve Assignment [5] ............................................................                                                                                                             | 4                                                                      |
| Table 3. Boiler Performance Curves [5] .......................................................................................................                                                                                           | 5                                                                      |
| Table 4. Summary Statistics of Utility Bill Implementation in ComStock by Fuel Type ..........................                                                                                                                           | 10                                                                     |
| Table 5. On-Site Fossil Fuel Emissions Factors .........................................................................................                                                                                                 | 11                                                                     |
| Table 6. Output Variables Calculated From the Measure Application .......................................................                                                                                                                | 13                                                                     |
| Table 7. Energy Impacts of Condensing Boiler Measure Scenario for Single Building Example .............                                                                                                                                  | 14                                                                     |
| Table 8. Natural Gas Heating Savings by Month for Single Building Example ........................................                                                                                                                       | 17                                                                     |

Baseline  ..................................................................................................................................  17

This report is available at no cost from NREL at www.nrel.gov/publications.

## 1  Technology Summary

In traditional gas boilers, heat from the combustion of natural gas is transferred to water inside a heat exchanger. Return water enters the chamber, is heated up, and then is used for space heating or water heating. The hot flue gasses are exhausted out through a vent, meaning that some of the heat produced is wasted. If the standard boiler is ~80% efficient, then ~20% of the heat is exhausted through the vent. Condensing boilers aim to recover much of this wasted heat using a second heat exchanger, which increases the overall system efficiency. Noncondensing boilers typically operate in the range of 70%-85% efficiency, whereas condensing boilers often reach efficiencies of 95% or higher because of their ability to recover waste heat. Although condensing boilers may have a higher upfront cost, they can deliver higher efficiencies and energy savings than a like-for-like replacement. As of 2016, condensing boilers represented over 50% of the commercial boiler market [1].

The processes of standard boilers and condensing boilers are illustrated in Figure 1 [2].

Figure 1. Standard boiler versus condensing boiler diagram [2]

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95014.yaml
     source: 95014_images/image_000002_c447fe5df46f14225ecf63d0e1ac64b52eedc98e49b1671b37a3dc6d32030a62.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 1. Side-by-side schematic contrasting a standard noncondensing boiler with one heat exchanger against a condensing boiler with two heat exchangers that recovers heat from the flue gas and drains the condensate](95014_images/image_000002_c447fe5df46f14225ecf63d0e1ac64b52eedc98e49b1671b37a3dc6d32030a62.png)

Two-panel schematic credited to MEP Academy. Left panel, Standard Boiler (Non-condensing): cold water in at the upper left, a single serpentine heat exchanger above a gas burner, Fuel In at the right, Hot Water Out, and a Flue Exhaust stack at the top carrying unrecovered heat away. Right panel, Condensing Boiler: two heat exchangers in series, the primary coil above the burner plus a secondary coil in the flue path. Cold water enters at the lower left through the secondary exchanger, where blue droplets depict water vapor in the exhaust condensing and giving up its latent heat before the water reaches the primary exchanger; hot water leaves at the right and a drain line at the bottom carries the condensate away. Flue exhaust leaves at the top left, cooler than in the standard boiler. The graphic illustrates Section 1: if a standard boiler is about 80% efficient then roughly 20% of the heat produced is exhausted through the vent, whereas the second heat exchanger recovers much of that waste heat and pushes efficiency to 95% or higher. Retrofit corollaries noted in the text are that the cooler exhaust requires noncorrosive vent material and that drain piping is needed for the condensate.

Figure 2 illustrates the effect of inlet water temperatures on condensing boiler performance [3]. The boiler efficiency is highest at low entering water temperatures (EWTs), in which waste heat can be recovered from water vapor in the exhaust (i.e., condensing mode). As the EWT rises beyond the condensing threshold (i.e., noncondensing mode, around the 131°F (55°C) dew point), the boiler efficiency decreases. Standard boilers operate with a supply temperature of 180°F (71°C) and an EWT around 140°F (60°C), which would result in efficiencies of ~86% and would never allow for condensing mode to occur.

Figure 2. Typical condensing boiler efficiency curve [3]

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95014.yaml
     source: 95014_images/image_000003_ddd03eee014e8c9ea49475ce5db55acea40abff27244d2d8908ec11a724b5736.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 2. Line chart of boiler efficiency versus inlet water temperature in degrees Celsius, falling from about 99% at 10 C to a dew-point kink near 55 C and then declining slowly to about 84% at 110 C](95014_images/image_000003_ddd03eee014e8c9ea49475ce5db55acea40abff27244d2d8908ec11a724b5736.png)

Single-curve line chart from the ASHRAE reference. X-axis: INLET WATER TEMPERATURE, degrees C, 10 to 110. Y-axis: BOILER EFFICIENCY, %, 84 to 100 on 2-point gridlines. The curve starts near 99% at 10 C, holds above 97% to about 30 C, falls steeply through the 40-55 C range to a kink labeled DEW POINT at roughly 55 C and about 87%, then declines gradually along a segment annotated 10% EXCESS AIR to about 84% at 110 C. Two horizontal span arrows divide the axis: CONDENSING MODE from 10 C to the dew point, NONCONDENSING MODE from the dew point to 110 C. Annotations printed on the plot: NATURAL GAS = 39 MJ/kg, and STOICHIOMETRIC AIR = 17.24 kg/kg of fuel or 9.57 m3/m3 of fuel. Section 1 uses this to explain that efficiency is highest at low entering water temperature (EWT), where waste heat is recovered from water vapor in the exhaust, and that a standard boiler with a 180 F (71 C) supply and roughly 140 F (60 C) EWT sits in noncondensing mode near 86% and never condenses. Reaching 95% or higher requires an EWT below 35-40 C (95-104 F); an EWT of 27 C (80 F) is needed for peak efficiency near 98%.

For condensing boilers to achieve their advertised efficiencies of 95% or higher, the EWT must be lower than 35°C-40°C (95°F-104°F). EWTs of 27°C (80°F) are required to achieve peak efficiencies of 98%. With a standard boiler supply temperature (leaving water temperature) of 180°F, achieving an EWT of 100°F would require an 80°F drop in temperature (subsequently referred to as 'delta-T'). Therefore, condensing boilers must have lower supply temperatures; typical supply temperatures for condensing boilers are in the range of 54°C-66°C (130°F-150°F) [4].

To ensure that the supply temperatures are low enough to realize the benefits of the condensing boiler, outdoor air temperature reset controls can be implemented [1]. When outdoor air temperatures are higher in shoulder seasons, the boiler supply temperature is reduced, meaning that less heat is needed to heat the spaces. Therefore, the boiler can more often achieve the return temperatures required for condensing operation. This measure applies outdoor air temperature reset controls, which are not included in baseline boiler models.

The lower supply temperatures can lead to increased water flow rates, which the system may not be designed to support. This could require piping or pump replacement when retrofitting a standard boiler with a condensing boiler. Beyond this, however, condensing boilers can typically be retrofitted easily in buildings with existing noncondensing boilers. They tend to be more compact than traditional boilers, so space constraints are typically not a concern [3]. Some additional retrofit considerations include ensuring that the vent system is made of noncorrosive materials (because the exhaust air will be cooler and thus can cause condensation in the vent) and installing drain piping for the condensate [2].

## 2  ComStock Baseline Approach

Of the buildings represented in ComStock™, about 26% are served by boiler heating systems. However, these systems represent over 56% of the natural gas heating energy in the baseline stock. This measure will be applicable to the following heating, ventilating, and air conditioning (HVAC) system types, which are shown in Table 1 along with the respective percentages of the ComStock floor area and natural gas heating energy that they represent.

Table 1. Boiler HVAC Systems in ComStock and Respective Percentage of Floor Area

| HVAC System Type                                                                  | Percent of ComStock Floor Area   | Percent of ComStock Natural Gas Heating Energy   |
|-----------------------------------------------------------------------------------|----------------------------------|--------------------------------------------------|
| Packaged variable air volume (PVAV) with gas boiler reheat                        | 9.7%                             | 18.9 %                                           |
| Variable air volume (VAV) chiller with gas boiler reheat                          | 6.5%                             | 13.3 %                                           |
| VAV air-cooled chiller with gas boiler reheat                                     | 4.2%                             | 11.9 %                                           |
| Packaged single zone air conditioner (PSZ-AC) with gas boiler                     | 1.8%                             | 6.1%                                             |
| Packaged terminal air conditioner (PTAC) with gas boiler                          | 1.3%                             | 2.0 %                                            |
| Dedicated outdoor air system (DOAS) with fan coil air- cooled chiller with boiler | 1.1%                             | 2.6 %                                            |
| DOAS with fan coil chiller with boiler                                            | 0.6%                             | 0.9 %                                            |
| DOAS with water-source heat pumps and cooling tower with boiler                   | 0.3%                             | 0 .5%                                            |
| Total                                                                             | 25.5%                            | 56.2%                                            |

Boilers for space heating in the baseline of ComStock are gas-fired or fuel-oil-fired noncondensing boilers. Their efficiencies were determined using the U.S. Department of Energy's reference building templates and capacities and are generally rated around 80%. The values are summarized in Table 2 [5]. Three different cubic performance curves based on the part load ratio (PLR) are used to adjust the boiler efficiency, as shown in Table 3. Figure 3 shows the variations of boiler efficiency multipliers with PLR based on the three performance curves, a graphical representation of the curves' output [6]. All ComStock boilers have a heating set point of 180°F and can modulate flow based on heating load. Boiler models do not have any supply temperature reset based on outdoor air temperature in the baseline.

Table 2. Boiler Efficiency and Performance Curve Assignment [5]

| Template   | Minimum Capacity (Btu/hr)   | Maximum Capacity (Btu/hr)   |   Minimum Annual Fuel Utilization Efficiency (AFUE) |   Minimum Thermal Efficiency (%) |   Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR)   | Notes                        |
|------------|-----------------------------|-----------------------------|-----------------------------------------------------|----------------------------------|-------------------------------------|----------------------------------------------------|------------------------------|
| Pre-1980   | -                           | 299,999                     |                                                     |                             0.73 |                                     | Boiler constant efficiency curve                   | From DOE Reference Buildings |
| Pre-1980   | 300,000                     | no max                      |                                                     |                             0.74 |                                     | Boiler constant efficiency curve                   | From DOE Reference Buildings |
| Pre-1980   | 250,000,000                 | 249,999,999                 |                                                     |                             0.76 |                                     | Boiler constant efficiency curve                   | From DOE Reference Buildings |
| 1980-2004  | -                           | 299,999                     |                                                 0.8 |                                  |                                     |                                                    | From 90.1- 1989              |
| 1980-2004  | 300,000                     | 249,999,999                 |                                                     |                                  |                                 0.8 |                                                    | From 90.1- 1989              |
| 90.1-2004  | -                           | 299,999                     |                                                 0.8 |                                  |                                     | Boiler with no minimum turndown                    | From 90.1- 2004              |
| 90.1-2004  | 300,000                     | 249,999,999                 |                                                     |                             0.75 |                                     | Boiler with no minimum turndown                    | From 90.1- 2004              |
| 90.1-2004  | 250,000,000                 | no max                      |                                                     |                                  |                                 0.8 | Boiler with no minimum turndown                    | From 90.1- 2004              |
| 90.1-2007  | -                           | 299,999                     |                                                 0.8 |                                  |                                     |                                                    | From 90.1- 2007              |
| 90.1-2007  | 300,000                     | 249,999,999                 |                                                     |                              0.8 |                                     |                                                    | From 90.1- 2007              |
| 90.1-2007  | 250,000,000                 | no max                      |                                                     |                                  |                                0.82 |                                                    | From 90.1- 2007              |
| 90.1-2010  | -                           | 299,999                     |                                                     |                                  |                                     |                                                    | From 90.1-                   |
| 90.1-2010  | 300,000                     | 249,999,999                 |                                                 0.8 |                              0.8 |                                     |                                                    | 2010                         |
| 90.1-2010  | 250,000,000                 | no max                      |                                                     |                                  |                                0.82 |                                                    | 2010                         |
| 90.1-2013  | -                           | 299,999                     |                                                0.82 |                                  |                                     |                                                    | From 90.1- 2013              |
| 90.1-2013  | 300,000                     | 999,999                     |                                                     |                              0.8 |                                     |                                                    | From 90.1- 2013              |
| 90.1-2013  | 1,000,000                   | 249,999,999                 |                                                     |                              0.8 |                                     | Boiler with minimum turndown                       | From 90.1- 2013              |
| 90.1-2013  | 250,000,000                 | no max                      |                                                     |                                  |                                0.82 | Boiler with minimum turndown                       | From 90.1- 2013              |
| 90.1-2016  | -                           | 299,999                     |                                                0.82 |                                  |                                     | Boiler with no minimum turndown                    | From 90.1- 2016              |
| 90.1-2016  | 300,000                     | 999,999                     |                                                     |                              0.8 |                                     | Boiler with no minimum turndown                    | From 90.1- 2016              |
| 90.1-2016  | 1,000,000                   | 249,999,999                 |                                                     |                              0.8 |                                     | Boiler with minimum                                | From 90.1- 2016              |
| 90.1-2016  | 250,000,000                 | no max                      |                                                     |                                  |                                0.82 | turndown                                           | From 90.1- 2016              |
| 90.1-2019  | -                           | 299,999                     |                                                0.84 |                                  |                                     | Boiler with no minimum turndown                    | From 90.1- 2019              |
| 90.1-2019  | 300,000                     | 999,999                     |                                                     |                              0.8 |                                     | Boiler with no minimum turndown                    | From 90.1- 2019              |
| 90.1-2019  | 1,000,000                   | 249,999,999                 |                                                     |                              0.8 |                                     | Boiler with minimum turndown                       | From 90.1- 2019              |
| 90.1-2019  | 250,000,000                 | no max                      |                                                     |                                  |                                0.82 | Boiler with minimum turndown                       | From 90.1- 2019              |

Btu = British thermal unit

Table 3. Boiler Performance Curves [5]

| Name                             | Form   | Dependent Variable    | Independent Variable 1   |   coeff_1 |   coeff_2 | coeff_3   |   coeff_4 | Notes                                                                   |
|----------------------------------|--------|-----------------------|--------------------------|-----------|-----------|-----------|-----------|-------------------------------------------------------------------------|
| Boiler constant efficiency curve | Cubic  | Efficiency multiplier | Part load ratio          |         1 |         0 | 0         |         0 | From DOE Reference                                                      |
| Boiler with minimum turndown     |        |                       |                          |    0.7791 |    1.4745 | -2.5795   |    1.3467 | Building From Regression of Prototype Building Energy Management System |
| Boiler with no minimum turndown  |        |                       |                          |    0.7463 |    1.3196 | - 2.2154s |    1.1674 | From Regression of Prototype Building Energy                            |

Figure 3. Boiler efficiency multiplier as a function of PLR [6]

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95014.yaml
     source: 95014_images/image_000004_306e1366784900d7d9c921f7c82ea2486e18aa0f7ecf6f201c80ace7e54877b5.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 3. Scatter plot of boiler efficiency multiplier against boiler part load ratio for the three ComStock cubic performance curves, with the constant curve flat at 1.0 and the two turndown curves rising from about 0.75 and 0.78 at zero load to about 1.27 and 1.17 at a PLR of 1.3](95014_images/image_000004_306e1366784900d7d9c921f7c82ea2486e18aa0f7ecf6f201c80ace7e54877b5.png)

Scatter plot with markers only and no connecting lines, reproducing the output of the three cubic performance curves listed in Table 3. X-axis: Boiler Part Load Ratio, 0 to 1.4. Y-axis: Boiler Efficiency Multiplier, 0 to 1.4. Three series are plotted at PLR steps of 0.1. Blue is the Boiler constant efficiency curve and sits flat at exactly 1.0 across the whole range, matching its coefficients of 1, 0, 0, 0. Grey is Boiler with minimum turndown (0.7791 + 1.4745*PLR - 2.5795*PLR^2 + 1.3467*PLR^3): it starts at about 0.78 at zero PLR, crosses 1.0 near PLR 0.3, stays within a few percent of 1.0 through the middle of the range, and rises to about 1.17 at PLR 1.3. Orange is Boiler with no minimum turndown (0.7463 + 1.3196*PLR - 2.2154*PLR^2 + 1.1674*PLR^3): it starts lower at about 0.75, tracks slightly below the grey series to PLR 0.5, then rises more steeply to about 1.27 at PLR 1.3. The point for Section 2 is that ComStock baseline boilers are penalized at very low part load and only the constant curve is load independent; which curve a model receives is assigned by template and capacity in Table 2.

## 3  Modeling Approach

This measure replaces traditional existing natural gas or fuel oil boilers in the ComStock baseline models with condensing gas boilers. The implementation of this measure is fairly simple-it upgrades the nominal thermal efficiency of the existing boiler object to represent the more efficient condensing boiler operation. In addition, it modifies the performance curves to represent those of a condensing boiler. Finally, it implements outdoor air reset to allow supply temperatures to drop below the traditional set point of 180°F.

This measure is modeled as a minimal boiler upgrade, in which only the boiler is replaced. All other equipment, such as coils, piping, and pumps, remains the same as in the original building. This is meant to represent a less involved, lower-cost boiler retrofit that may be more realistic for building owners than replacing all hydronic equipment in the building. In practice, boilers are often simply swapped out with condensing boilers with no adjustments to the system [1]. This will result in less-than-optimal performance of the condensing boiler but represents more realistic energy savings for the retrofit. This measure will make some adjustments to the system, including outdoor air reset, to ensure that condensing mode efficiencies are achieved. However, it will not replace or re-autosize any other equipment in the hydronic system, representing a minimally invasive upgrade scenario.

To determine an appropriate nominal thermal efficiency to use for modeling, we analyzed the condensing boilers in the Air-Conditioning, Heating, and Refrigeration (AHRI) Directory of Certified Product Performance [7]. The database contains nearly 500 condensing boiler products sold in the United States and Canada. We plotted the thermal efficiencies of all AHRI condensing boiler products to understand the distribution of possible efficiencies. As shown in Figure 4, thermal efficiencies ranged from 82%-100%. Most products fell into the 94%-98% efficiency range, with the most common being 94%-96%. For this reason, we selected 95% efficiency for modeling to represent the median efficiency level of commercially available products.

Figure 4. Distribution of thermal efficiencies for AHRI condensing boiler products

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95014.yaml
     source: 95014_images/image_000005_e9730a8ba76c7600cc516e6483a3ed0b56850460f8f8acf571164ec9a9f3a319.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 4. Bar histogram titled Condensing Boiler Efficiencies of AHRI Products showing product quantity by thermal efficiency bin, peaking at about 158 products in the 94 to 96% bin and about 148 in the 96 to 98% bin](95014_images/image_000005_e9730a8ba76c7600cc516e6483a3ed0b56850460f8f8acf571164ec9a9f3a319.png)

Histogram titled Condensing Boiler Efficiencies of AHRI Products. X-axis: Thermal Efficiency, as nine labeled bins reading 82-84%, 84-85%, 86-88%, 88-90%, 90-92%, 92-94%, 94-96%, 96-98%, 98-100%. Y-axis: Quantity, 0 to 180 in steps of 20. Approximate bar heights are 82-84% about 22, 84-85% about 16, 86-88% about 21, 88-90% about 2, 90-92% about 61, 92-94% about 48, 94-96% about 158, 96-98% about 148, and 98-100% about 17. The bars sum to roughly 490, consistent with the Section 3 statement that the AHRI Directory of Certified Product Performance contains nearly 500 condensing boiler products sold in the United States and Canada. The distribution is strongly skewed toward high efficiency: values range from 82% to 100%, most products fall in the 94%-98% range, and the most common bin is 94%-96%. On that basis ComStock models the condensing boiler upgrade at 95% nominal thermal efficiency, described in the text as the median efficiency level of commercially available products. Note that the second bin is printed as 84-85%, one point wide where every other bin is two points, so no bin covers 85%-86%.

In addition to thermal efficiency, we conducted research into new performance curves. Boiler performance curves are typically boiler efficiency as a function of PLR and water temperature (either entering or leaving water temperature). We were unable to find raw performance data from manufacturers; however, there were several sources with performance curve maps or images, including from Lochinvar high-efficiency boilers and water heaters [8], ASHRAE [3], New Jersey's Clean Energy Program [9], and kW Engineering [10]. The curves or images from the four sources were all similar and follow the trend shown in Figure 5. The shape of the curve reflects the boiler performance described in Figure 5, where sharp increases in efficiency are not seen until an EWT of ~135°F or lower is achieved.

Figure 5. Condensing boiler performance curves from ASHRAE report; boiler efficiency versus entering water temperature, shown in °F, for various part load ratios [3]

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95014.yaml
     source: 95014_images/image_000006_1fbde5832896dda033dffcda803c41ef4a6dd30524cf32a7b6fbe83ed8612f43.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 5. Line chart titled Boiler Efficiency Curve plotting boiler efficiency against entering water temperature in degrees Fahrenheit for 100%, 50% and 10% load, all falling from about 98-99% near 80 F to a flat plateau near 90% above 140 F](95014_images/image_000006_1fbde5832896dda033dffcda803c41ef4a6dd30524cf32a7b6fbe83ed8612f43.png)

Line chart titled Boiler Efficiency Curve, redrawn from the ASHRAE reference. X-axis: Entering Water Temperature (EWT), 80 to 180 in 20-degree steps, with plotted data stopping near 160 F. Y-axis: Boiler Efficiency, 89% to 100% on 1-point gridlines. Three curves are labeled in the legend as 100% Load, 50% Load and 10% Load. All three start high, roughly 98% to 99% at an EWT of 80 F with the lowest load highest, hold a shallow slope out to about 100 F, fall steeply between roughly 105 F and 130 F, and converge onto a nearly flat noncondensing plateau near 90% from 140 F upward where the three loads are indistinguishable. Section 3 uses the shape to make two points: sharp increases in efficiency are not seen until an EWT of about 135 F or lower is achieved, and the curves from all four sources consulted (Lochinvar, ASHRAE, New Jersey's Clean Energy Program and kW Engineering) follow this same trend. The modeling target of a 140 F supply with a 40 F delta-T, that is a 100 F return, sits on the steep condensing portion of the curve at 93%-96% depending on part load ratio.

Because these curves were all similar, the Lochinvar curves, which are for a Crest condensing boiler unit, were used for modeling. This is because the graph was the most granular and could be parsed. The Lochinvar curve shows boiler efficiency as a function of return water temperature. We performed a manual data extraction on the Lochinvar performance curves to convert the image to biquadratic performance maps compatible with EnergyPlus ® . In Figure 6, the Lochinvar performance curve from their catalog is shown on top, and the manually created performance curve we used for modeling is shown on the bottom.

Figure 6. Lochinvar Crest condensing boiler performance curve from catalog (top) versus modeled performance curve after manual data extraction (bottom)

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95014.yaml
     source: 95014_images/image_000007_5ea0c11c509f0aadcf23b120f6c91982ff83997a3bb27ed6525657f27a34370d.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 6. Two stacked line charts comparing the Lochinvar Crest catalog boiler efficiency curve on top with the manually re-extracted curve used for modeling below, both plotting efficiency against return water temperature at firing rates of 5%, 50% and 100%](95014_images/image_000007_5ea0c11c509f0aadcf23b120f6c91982ff83997a3bb27ed6525657f27a34370d.png)

Two stacked panels, both plotting boiler efficiency against return water temperature for three firing rates. Top panel is the manufacturer catalog image, headed Firing Rates with the legend Efficiency @ 5% (blue), Efficiency @ 50% (orange) and Efficiency @ 100% (green). X-axis: Water Return Temperature F, 60 to 170. Y-axis: Efficiency%, 85% to 100% on grey banded gridlines. The 5% firing-rate curve is highest throughout, starting near 99% at a 70 F return, and the 100% curve is lowest, starting near 97%. All three fall steeply between about 100 F and 130 F and flatten near 87%-88% by 150 F. The bottom panel is the curve manually digitized from that image for EnergyPlus, drawn with markers at roughly 5-degree intervals; its axes are Return Water Temperature (F) from 60 to 160 and Boiler Efficiency from 86% to 100%, with the same three series. The two panels are visually near-identical in level, spread and inflection point, which is the point of the figure: Section 3 states the Lochinvar Crest curves were chosen because that graph was the most granular and could be parsed, and were converted by manual data extraction into biquadratic performance maps compatible with EnergyPlus.

Another consideration for modeling is a reduced hot water supply temperature, which is required for high-efficiency condensing operation to occur. According to the Lochinvar product manual, a supply temperature of 140°F is recommended [11]. A delta-T of 40°F, which corresponds to a return temperature of 100°F, is reasonable based on a Cleaver-Brooks study [12], as well as other sources cited throughout this document. A return temperature of 100°F corresponds to efficiencies of 93%-96%, depending on the PLR. Although higher efficiencies can be achieved with return temperatures closer to 80°F, this is difficult to achieve in practice; therefore, we used a more conservative delta-T for modeling.

A supply air temperature reset based on the outdoor air temperature will be implemented in this measure to allow for the lower supply temperatures required to achieve condensing operation. The supply air temperature reset will scale linearly between the traditional boiler set point of 180°F and a lower boiler set point of 140°F. When outdoor air temperatures are below 20°F, the supply temperature will be 180°F, but when the outdoor air temperatures reach 50°F, the supply water temperature will be 140°F. This allows for more efficient operation of the boiler during shoulder seasons or warmer winter days, when less heat is needed to maintain indoor temperatures.

As mentioned earlier, this measure is being modeled as a minimal boiler retrofit in which only the boiler is replaced. All other equipment, such as coils, piping, and pumps, remains the same size as in the original building. Therefore, no components are re-autosized in this measure.

## 3.1  Applicability

Figure 7 shows the heating type distribution among the ComStock buildings. This measure is applicable to buildings that use gas boilers as a heating source, which account for 25% of the ComStock baseline floor area. In addition, there is one HVAC system that is classified as 'WSHP' for the heating type-'DOAS with water-source heat pumps cooling tower with boiler'-which also uses a boiler for heating. This brings the total applicable floor area to approximately 26%.

Buildings with boiler systems account for 26% of the floor area and 56% of the natural gas heating consumption in ComStock. Table 1 shows a breakdown of HVAC system types that are applicable to this measure and their respective percentages of floor area.

Figure 7. Breakdown of ComStock floor area and natural gas energy consumption by heating type

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95014.yaml
     source: 95014_images/image_000008_710e423e61e037e3e9f44577828a0d04079aeb0a0646e628bb5ab5ca6ea68c46.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 7. Paired horizontal bar chart of ComStock floor area share and natural gas heating energy share by HVAC heat type, with boilers at 25.3% of floor area but 55.7% of natural gas heating energy](95014_images/image_000008_710e423e61e037e3e9f44577828a0d04079aeb0a0646e628bb5ab5ca6ea68c46.png)

Paired horizontal bar chart grouped by the ComStock characteristic in.hvac_heat_type. Rows top to bottom: Furnace, Electric Resistance, Boiler, ASHP, District, GSHP, WSHP. Left panel, Total Weighted Square Footage (sqft) on a 0% to 40% axis: Furnace 35.2%, Electric Resistance 28.4%, Boiler 25.3%, ASHP 6.2%, District 3.3%, GSHP 1.3%, WSHP 0.3%; these sum to 100.0%. Right panel, Total Weighted Natural Gas Heating Energy (TBtu) on a 0% to 60% axis: Boiler 55.7%, Furnace 43.8%, WSHP 0.5%, and 0.0% for Electric Resistance, ASHP, District and GSHP; these also sum to 100.0%. The contrast is the applicability argument in Section 3.1: boilers occupy about a quarter of stock floor area but account for well over half of natural gas heating energy. The measure applies to gas-boiler buildings, 25.3% of floor area, plus the one WSHP system type that also uses a boiler, DOAS with water-source heat pumps and cooling tower with boiler at 0.3%, giving approximately 26% applicable floor area. Boiler plus WSHP on the right panel is 56.2%, matching the Table 1 total exactly.

## 3.2  Utility Bills

ComStock provides utility bill estimates for several fuel types in buildings: electricity, natural gas, propane, and fuel oil. The current implementation represents utility bills circa 2022, which is the most current year of utility data available from the U.S. Energy Information Administration (EIA). This section provides a high-level overview of the methodology behind utility bills in ComStock, but more detailed information is available in the ComStock Reference Documentation [5]. Summary statistics from this implementation are shown in Table 4. Note that ComStock does not currently estimate utility bills for district heating and cooling.

Table 4. Summary Statistics of Utility Bill Implementation in ComStock by Fuel Type

| Fuel Type   | Minimum Price ($)   | Average Price ($)   | Maximum Price ($)   |
|-------------|---------------------|---------------------|---------------------|
| Natural gas | $0.007/kBtu         | $0.012/KBtu         | $0.048/kBtu         |
| Propane     | $0.022/kBtu         | $0.032/kBtu         | $0.052/kBtu         |
| Fuel oil    | $0.027/kBtu         | $0.033/kBtu         | $0.036/kBtu         |
| Electricity | $0.003/kBtu         | $0.035/kBtu         | $3.530/kBtu         |

kBtu = thousand British thermal units

Natural gas bills are estimated using 2022 EIA averages by state. To create an energy price in dollars per kBtu, we use 2022 EIA Natural Gas Prices - Commercial Price and EIA Heat Content of Natural Gas Delivered to Consumers [13].

Propane and fuel oil bills are estimated using 2022 EIA averages by state. To create an energy price in dollars per kBtu, we use Residential No. 2 Distillate Prices by Sales Type and EIA Residential Weekly Heating Oil and Propane Prices (October-March) and EIA assumed heat content for these fuels [14]. Residential prices are used because commercial prices are only available at the national resolution. Additionally, most commercial buildings using these fuels are assumed to be smaller buildings, where a residential rate is likely realistic. For states where state-level pricing was available, we used these prices directly. For other states, we used Petroleum Administration for Defense District (PADD)-average pricing. For states where PADD-level pricing was not available, we used national average pricing.

The primary resource for ComStock electric utility rates is the Utility Rate Database (URDB), which includes rate structures for about 85% of the buildings and 85% of the floor area in ComStock [15]. The URDB rates include detailed cost features such as time-of-use pricing, demand charges, and ratchets. ComStock only uses URDB rates that were entered starting in 2013, and a cost adjustment factor is applied so that the rates reflect 2022 U.S. dollars.

URDB rates are assigned to ComStock models at the census tract level. The URDB can include several rate structures for a census tract. Instead of attempting to presume any single rate, multiple rates from the model's census tract are simulated; the ComStock dataset includes the minimum, median, mean, and maximum simulated rates for each model.

Many precautions are implemented to prevent less reasonable rates from being applied. This includes removing noncommercial rates, rates with non-building-load keywords (e.g., security light, irrigation, snow, cotton gin), rates where the load profile does not follow any potential minimum/maximum demand or energy consumption qualifiers, and rates that cause suspiciously low (&lt;$0.01/kWh) or high (&gt;$0.45/kWh) blended averages. Additionally, any bill that is lower than 25% of the median or higher than 200% of the median is eliminated to avoid extreme bills.

For buildings with no URDB electric utility assigned, or for buildings where none of the stored rates are applicable, the annual bill is estimated using the 2022 EIA Form-861 average prices based on the state in which each model is located [16]. Although this method does not reflect the detailed rate structures and demand charges, it is a fallback for the 15% of buildings in ComStock with no utility assigned.

## 3.3  Carbon Emisions Equivalent

Three electricity grid scenarios are presented to compare the emissions of the ComStock baseline and the condensing gas boiler scenario. More are available in the full public dataset. The choice of grid scenario will impact the grid emissions factors used in the simulation, which determines the corresponding emissions produced per kilowatt-hour. Two scenarios-Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy Cost 15-Year and LRMER Low Renewable Energy Cost 15-Year-use the Cambium dataset, and the last uses the Emissions &amp; Generation Resource Integrated Database (eGRID) dataset [17] [18]. All three scenarios vary the emissions factors geospatially to reflect the variation in grid resources used to produce electricity across the United States. The Cambium datasets also vary emissions factors seasonally and by time of day. This study does not imply a preference for any particular grid emissions scenario, but other analysis suggests that the choice of grid emissions scenario can impact results [19]. Emissions due to on-site combustion of fossil fuels use the emissions factors shown in Table 5, which are from Table 7.1.2(1) of the draft American National Standards Institute/Residential Energy Services Network/International Code Council 301 [20]. To compare total emissions from both on-site fossil fuel consumption and grid electricity generation, the emissions from a single electricity grid scenario should be combined with all three on-site fossil fuel emissions.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95014.yaml
     source: 95014_images/image_000009_c6fcb8d38f9392377b5aaaa31d7bb81db977da7d6769433c7b45c734b7abba08.png
     method: vision-transcription
     described: 2026-08-20 -->

![Table 5. On-Site Fossil Fuel Emissions Factors, giving natural gas 147.3 lb/MMBtu (228.0 kg/MWh), propane 177.8 lb/MMBtu (275.7 kg/MWh), and fuel oil 195.9 lb/MMBtu (303.2 kg/MWh)](95014_images/image_000009_c6fcb8d38f9392377b5aaaa31d7bb81db977da7d6769433c7b45c734b7abba08.png)

Table 5. On-Site Fossil Fuel Emissions Factors. This table exists in the source PDF only as an embedded bitmap, so its values are transcribed here.

| Fuel | Emissions factor |
| --- | --- |
| Natural gas | 147.3 lb/MMBtu (228.0 kg/MWh) |
| Propane | 177.8 lb/MMBtu (275.7 kg/MWh) |
| Fuel oil | 195.9 lb/MMBtu (303.2 kg/MWh) |

Footnote as printed: lb = pound; MMBtu = million British thermal units; kg = kilogram; MWh = megawatt-hour. The natural gas row carries a superscript a in the source. These factors apply to emissions from on-site combustion of fossil fuels and are taken from Table 7.1.2(1) of the draft ANSI/RESNET/ICC 301 standard. Section 3.3 directs that they be combined with the grid electricity emissions from a single chosen grid scenario (eGRID, Cambium LRMER High Renewable Energy Cost 15-Year, or Cambium LRMER Low Renewable Energy Cost 15-Year) to obtain total emissions. All three rows are internally consistent at 1 MMBtu = 0.293071 MWh.

## 3.4  Limitations and Concerns

The HVAC distributions in ComStock are derived from the Commercial Buildings Energy Consumption Survey (CBECS) dataset and are a function of building type, census region, and space heating fuel. Although CBECS is the best available dataset for national HVAC distributions, there are still some uncertainties, given that it is a survey of a representative subset of building owners and operators. The uncertainties in HVAC system distribution affect the baseline prevalence of boilers, which in turn affects the measure applicability and impact potential of the technology.

A minor limitation of ComStock's boiler modeling is that in all buildings, even very large buildings, a single boiler is modeled. In reality, multiple boilers can be used in a single building, which allows for higher efficiency and better load management. This modeling discrepancy can affect cycling operation and performance curves; however, the impacts are minimal.

Another thing to note in this measure is that it both upgrades the boiler (i.e., the efficiency and performance curve) and implements a supply temperature reset based on outdoor air temperature. Therefore, during parts of the year when the supply temperature is lower, the boiler performance

(which is based on supply temperature) will be improved. Therefore, the savings for this measure, while mainly driven by the boiler replacement itself, will also be enhanced by the seasonal impacts of the supply temperature reset.

## 4  Output Variables

Table 6 includes a list of output variables that are calculated in ComStock. These variables are important in terms of understanding the differences between buildings with and without the Condensing Boiler measure applied. These output variables can also be used for understanding the economics of the upgrade (e.g., return on investment) if cost information (i.e., material, labor, and maintenance costs for technology implementation) is available.

Table 6. Output Variables Calculated From the Measure Application

| Variable Name                                   | Description                                                                          |
|-------------------------------------------------|--------------------------------------------------------------------------------------|
| out.params.boiler_average_efficiency            | Load-weighted average thermal efficiency                                             |
| out.params.boiler_cap_weight_efficiency         | Capacity-weighted nominal thermal efficiency                                         |
| out.params.boiler_load_weight_efficiency        | Load-weighted nominal thermal efficiency                                             |
| out.params.boiler_capacity..kbtu_per_hr         | Sum of boiler capacity                                                               |
| out.params.boiler_load..j                       | Total boiler heating load served                                                     |
| out.params.boiler_electric..j                   | Total boiler electric use                                                            |
| out.params.boiler_gas..j                        | Total boiler gas use                                                                 |
| out.params.boiler_other_fuel..j                 | Total boiler other fuel use                                                          |
| out.params.hot_water_loop_load..j               | Heating load provided by boilers and heat pumps                                      |
| out.params.hot_water_loop_boiler_fraction       | Heating load provided by boilers divided by total hot water loop heating load        |
| out.params.hvac_count_boilers                   | Count of boilers                                                                     |
| out.params.hvac_count_boilers_0_to_300_kbtuh    | Count of boilers in size range 0-300 thousand British thermal units per hour (kBtuh) |
| out.params.hvac_count_boilers_300_to_2500_kbtuh | Count of boilers in size range 300-2,500 kBtuh                                       |
| out.params.hvac_count_boilers_2500_plus_kbtuh   | Count of boilers in size range >2,500 kBtuh                                          |

## 5  Results

In this section, we present results both at the stock level and for individual buildings through savings distributions. Stock-level results include the combined impact of all the analyzed buildings in ComStock, including buildings that are not applicable to this measure. Therefore, they do not necessarily represent the energy savings of a particular or average building. Stocklevel results should not be interpreted as the savings that a building might realize by implementing the measure.

Total site energy savings are also presented in this section. Total site energy savings can be a useful metric, especially for quality assurance/quality control, but this metric on its own can have limitations for drawing conclusions. Further context should be considered, as site energy savings alone do not necessarily translate proportionally to savings for a particular fuel type (e.g., gas or electricity), source energy savings, cost savings, or reduction in emissions. This is especially important when a measure impacts multiple fuel types or causes decreased consumption of one fuel type and increased consumption of another. Many factors should be considered when analyzing the impact of energy efficiency strategy, depending on the use case.

## 5.1  Single Building Measure Tests

This section demonstrates the Condensing Gas Boiler measure application to a 300,000-ft 2 large office test model in Boise, Idaho. The building has a 'VAV chiller with gas boiler reheat' HVAC system. The measure replaced the model's central 80% efficient natural gas boiler with a condensing boiler with 95% nominal efficiency. The condensing boiler has an outdoor air reset, which allows the system to achieve optimal performance when outdoor air conditions are warm enough. In addition to the efficiency improvement, the boiler performance curve was also updated with data from a manufacturer. A summary of the energy use intensity (EUI), annual site energy, and heating site energy impacts are shown in Table 7.

Table 7. Energy Impacts of Condensing Boiler Measure Scenario for Single Building Example

|                                                     |   Baseline Scenario |   Condensing Boiler Measure Scenario | Percent Savings   |
|-----------------------------------------------------|---------------------|--------------------------------------|-------------------|
| EUI (kBtu per square foot)                          |                58.8 |                                 53.6 | 8.8%              |
| Annual site energy consumption (MMBtu)              |              17,636 |                               16,073 | 8.9%              |
| Natural gas heating site energy consumption (MMBtu) |               8,391 |                                6,828 | 18.6%             |

This 18.6% savings in heating site energy is consistent with what we'd expect for a 15% improvement in nominal boiler efficiency and new boiler performance curve. In addition, this measure implements supply temperature reset based on outdoor air, which allows the boiler to operate more efficiently during certain times of year. The annual site energy for this building was reduced by 9%, which should also result in similar utility bill savings because this measure does not involve fuel switching. The building's exact utility pricing structures would be required to calculate the change in annual utility bills.

Figure 8 shows the boiler efficiency (blue) and return water temperature (orange) during a week in January. The boiler's efficiency fluctuates between 88% and 93%, which is a result of the performance curve output multiplied by the nominal efficiency of 95% at each time step. The average boiler efficiency throughout the year for this building is 92%. As the return water temperature drops, the boiler achieves higher efficiencies, which demonstrates the effect of the supply temperature reset. Although this building showed an annual average boiler efficiency of 92% and site energy savings of 9%, the boiler efficiency, and thus the realized site energy savings of any specific building, will be highly dependent on the return water temperature profile.

Figure 8. Boiler efficiency and return water temperature (January 3-10)

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95014.yaml
     source: 95014_images/image_000010_dfc049a7bc3cda8e868718e21a173fd70d9db028961e17eaa23326e4f88ec5a7.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 8. Dual-axis time-series chart for the single-building example showing return water temperature in orange on the left axis and boiler efficiency in blue on the right axis over the week of January 3 to 10, with efficiency rising as return temperature falls](95014_images/image_000010_dfc049a7bc3cda8e868718e21a173fd70d9db028961e17eaa23326e4f88ec5a7.png)

Dual-axis time-series line chart titled Boiler Efficiency vs. Return Water Temperature - January 3-10, for the 300,000 square foot large office test model in Boise, Idaho. X-axis: timestamps from 1/3/18 00:00 to 1/10/18 00:00 with daily ticks. Left y-axis: Return Water Temperature (F), 0 to 180 in steps of 20; the orange Return Water Temperature trace oscillates on a daily cycle roughly between 115 F and 160 F, dipping lowest in the middle of each day. Right y-axis: Boiler Efficiency, 0.87 to 0.98 in 0.01 steps; the blue Boiler Efficiency trace runs between about 0.88 and 0.93 and is clearly anticorrelated with the orange trace, peaking near 0.92-0.93 when return water temperature bottoms out and falling to about 0.88-0.89 when return temperature is highest. Section 5.1 states the boiler's efficiency fluctuates between 88% and 93%, the performance-curve output multiplied by the 95% nominal efficiency at each time step, and that the annual average boiler efficiency for this building is 92%. The inverse relationship demonstrates the effect of the supply temperature reset, and the text cautions that realized site energy savings for any specific building depend heavily on its return water temperature profile.

Figure 9 shows the breakdown of energy consumption by month and end use before and after the condensing boiler measure scenario was applied. In the figure, the hashed bars represent natural gas end uses, whereas solid fill bars represent electricity. As can be seen, the natural gas heating load in the baseline is the main end use affected, with the highest savings seen in winter months, when heating dominates this building's load.

Figure 9. Single building example: monthly energy consumption by end use for baseline scenario (top) versus condensing boiler measure scenario (bottom)

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95014.yaml
     source: 95014_images/image_000011_f5439b5dec50b295588892b0e7b36da4cd8c1cd2cfbfe0e6ddd6539d732c1493.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 9. Two stacked monthly bar charts of single-building energy consumption by end use in kWh, baseline on top and condensing boiler measure scenario below, with the hatched red natural gas heating band shrinking in every month](95014_images/image_000011_f5439b5dec50b295588892b0e7b36da4cd8c1cd2cfbfe0e6ddd6539d732c1493.png)

Two stacked column charts for the Boise large office test model, one bar per calendar month January through December. Top panel: Monthly Energy Consumption by End Use - Baseline Building. Bottom panel: Monthly Energy Consumption by End Use - Condensing Boiler Measure Scenario. Both share a y-axis of Energy Consumption (kWh) from 0 to 700,000 in 100,000 steps. The legend lists, top to bottom, Water Systems, Heat Rejection, Pumps, Fans, Interior Equipment, Exterior Lighting, Interior Lighting, Cooling and Heating; per the caption, hatched colored bars indicate natural gas energy and solid colored bars indicate electricity, so the large red hatched band at the base of each winter bar is natural gas heating. Baseline monthly totals peak in December near 670,000 kWh and January near 645,000 kWh, fall to a summer floor near 300,000 kWh from June through September, and rise again in October and November. In the measure panel the same two months peak near 600,000 and 580,000 kWh. Every bar keeps the same solid electric bands, with cooling appearing only in the warmer months, and the only visibly changed component is the hatched natural gas heating band, which is exactly the Section 5.1 conclusion.

Hashed colored bars indicate natural gas energy, whereas solid colored bars indicate electricity.

Figure 11 shows the absolute and percent natural gas heating savings by month for this single building example. Although the majority of the heating savings (by magnitude) occur during the winter months, the summer months see higher percent savings in natural gas heating with the condensing boiler. This is because the high outdoor air temperatures (&gt;50°F) allow for lower return temperatures and higher boiler efficiency. So, even though the boiler is not operating as much during the shoulder and summer months, it is doing so more efficiently because of the outdoor air reset controls. Over the entire year, the natural gas heating is reduced by 18.6%.

Table 8. Natural Gas Heating Savings by Month for Single Building Example

|        |   Absolute Natural Gas Heating Savings (MMBtu) |   Percent Natural Gas Heating Savings (%) |
|--------|------------------------------------------------|-------------------------------------------|
| Jan.   |                                          218.9 |                                      14.0 |
| Feb.   |                                          182.9 |                                      16.9 |
| Mar.   |                                          193.9 |                                      19.3 |
| Apr.   |                                          133.8 |                                      23.7 |
| May    |                                           88.3 |                                      28.5 |
| Jun.   |                                           54.7 |                                      33.7 |
| Jul.   |                                           26.2 |                                      40.6 |
| Aug.   |                                           43.5 |                                      35.7 |
| Sep.   |                                           69.5 |                                      32.4 |
| Oct.   |                                          141.9 |                                      21.5 |
| Nov.   |                                          185.9 |                                      18.9 |
| Dec.   |                                          222.7 |                                      13.5 |
| Annual |                                         1562.3 |                                      18.6 |

## 5.2  Stock Energy Impacts

The Condensing Boiler measure demonstrates 1.7% total site energy savings (83 TBtu) for the U.S. commercial building stock modeled in ComStock. The savings contributions by end use and fuel type are summarized in Table 9 and illustrated in Figure 10.

Table 9. Summary of Site Energy Savings From Upgrade Measure Application Versus the ComStock Baseline

| End Use/Fuel Type   | Percent Site Energy Savings (All Buildings)   | Percent Site Energy Savings (Applicable Buildings Only)   |   Absolute Site Energy Savings (TBtu) |
|---------------------|-----------------------------------------------|-----------------------------------------------------------|---------------------------------------|
| Total Natural Gas   | 5.6%                                          | 12.6%                                                     |                                  84.8 |
| Total Other Fuel    | 2.4%                                          | 15.7%                                                     |                                   1.0 |
| Total Heating       | 6.6%                                          | 15.6%                                                     |                                  85.8 |
| Total Site Energy   | 1.7%                                          | 5.9%                                                      |                                  83.4 |

As shown in Figure 10, most of the annual site energy savings for the Condensing Boiler measure are seen in natural gas heating. Swapping out traditional boilers with higher-efficiency condensing gas boilers reduces the energy used for natural gas space heating by 8.8% across the building stock. In addition, the baseline also contains a small fraction of fuel oil boilers, so we also see savings in 'other fuel heating.' There are very minor (&lt;0.2%) changes in cooling and fan energy. These are residual effects of swapping out the heating system that can impact zone temperatures and operation of the HVAC system. All other end uses are unaffected by the measure, as expected.

Figure 10. Comparison of annual site energy consumption between the ComStock baseline and the Condensing Boiler measure scenario for the full stock (left) and applicable buildings only (right)

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95014.yaml
     source: 95014_images/image_000012_a493127111b3d8964abe8b0292451122e7a46e348a1ea6be5fd97a6502208d6a.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 10. Two side-by-side stacked bar charts of annual site energy consumption in TBtu comparing the ComStock baseline against the Condensing Boilers scenario, for the full stock (4,865 down to 4,782 TBtu) and for applicable buildings only (1,432 down to 1,348 TBtu)](95014_images/image_000012_a493127111b3d8964abe8b0292451122e7a46e348a1ea6be5fd97a6502208d6a.png)

Two side-by-side panels of stacked bars, each holding a Baseline bar and a Condensing Boilers bar and sharing one 17-entry legend: eleven electricity end uses (Heat Rejection, Heat Recovery, Pumps, Refrigeration, Exterior Lighting, Water Systems, Heating, Interior Lighting, Cooling, Fans, Interior Equipment), three natural gas (Water Systems, Heating, Interior Equipment), two other fuel (Water Systems, Heating) and two district heating (Water Systems, Heating). Stacking order is the reverse of the legend, so Interior Equipment Electricity is the bottom band. Left panel, full stock, y-axis Annual Energy Consumption (TBtu) 0 to 5,000: printed totals 4,865 baseline and 4,782 with the measure, about 83 TBtu lower. Right panel, applicable buildings only, y-axis 0 to 1,400: 1,432 and 1,348, about 84 TBtu lower. The tall hatched red Heating Natural Gas band is the only band that visibly shrinks. Per Table 9 and Table ES-2 the natural gas saving is 84.8 TBtu, 5.6% across all buildings and 12.6% among applicable buildings; other fuel heating saves 1.0 TBtu, total site energy 83.4 TBtu, and cooling and fan changes are under 0.2%. The left-panel totals exceed Table ES-2's 4,751.2 TBtu because this chart also counts district heating end uses, which that table omits.

Energy consumption is categorized by both fuel type and end use.

## 5.3  Stock Utility Bill Impacts

This section includes a comparison of national-level annual utility bills of the stock across different fuel sources (i.e., electricity, natural gas, propane, and fuel oil). ComStock uses utility region mapping to determine all associated electricity rates that can be used by a building in that region. Therefore, the results can include many annual utility rates per building. The comparison in this section highlights three statistics (maximum, mean, and minimum) across all possible electric utility rates in a given location. For more information about the utility bill methodology in ComStock, see the ComStock Reference Documentation [5].

When combining all fuels, the Condensing Boiler measure scenario resulted in $1 billion (1%) total utility bill savings (Figure 11) across the building stock. The bill reduction is attributable to natural gas savings, with minimal impact on electricity bills. The natural gas rates used are fixed by state and therefore remain constant across all three scenarios shown.

Figure 11. Comparison of national annual utility bills between the ComStock baseline and the Condensing Boiler measure scenario

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95014.yaml
     source: 95014_images/image_000013_259c22a34b5579c8c87f3f4e33afdc03e15a7f3cd011c2181f8d99692369333a.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 11. Three panels of stacked bars comparing national annual utility bills for the baseline and Condensing Boilers scenario under maximum, mean and minimum electricity rates, each showing a 1% total reduction driven entirely by natural gas](95014_images/image_000013_259c22a34b5579c8c87f3f4e33afdc03e15a7f3cd011c2181f8d99692369333a.png)

Three side-by-side panels of stacked bars titled With Max Electricity Rate, With Mean Electricity Rate and With Min Electricity Rate, each holding a Baseline bar and a Condensing Boilers bar. Shared y-axis: Annual Utility Bill (Billion USD, 2022), 0 to 160. Legend: Electricity, Natural Gas, Propane, Fuel Oil. Printed values, baseline then measure: max rate total 144 to 143 (-1%), electricity 125 to 125, natural gas 17 to 16; mean rate total 127 to 126 (-1%), electricity 108 to 108, natural gas 17 to 16; min rate total 112 to 111 (-1%), electricity 93 to 93, natural gas 17 to 16. Propane and fuel oil are too small to label. The natural gas band is identical across all three panels because, as Section 5.3 notes, natural gas rates are fixed by state and do not vary with the electricity rate scenario; only the electricity band changes between panels. The mean-rate panel corroborates Table ES-3 exactly, which gives a baseline total of 126.8, electricity 107.7 and natural gas 17.4 billion 2022 dollars. The stated result is $1 billion, about 1%, of total utility bill savings across the building stock, attributable to natural gas with minimal impact on electricity bills.

Figure 12 shows the percentage utility bill savings distributions of the baseline ComStock models versus the Condensing Boiler measure by fuel type for applicable models. In other words, each data point in the distribution represents the percentage utility bill savings between a baseline ComStock model and the corresponding model with measures applied.

When evaluating utility bill savings by fuel type for buildings applicable to the measure scenario, we see that natural gas bills show 10%-15% savings in most buildings, with the upper whisker reaching 25%. There were only minor changes in electricity bills, which could be a result of small changes in cooling, fan, or pump operation. Fuel oil bills show 10%-20% savings for the middle 50% of buildings, with the upper whisker reaching 30% savings. The total utility bill shows up to 5% savings for the middle 50% of buildings, with the upper whisker reaching 10% total bill savings. A few outliers show negative savings (an increase) in natural gas bills or total bills. Upon investigation, these outliers were a small number of buildings in hot climates that either (a) have a negligible heating load, or (b) appear to have had some anomaly with outdoor air behavior that caused an increase in heating and/or cooling loads.

Figure 12. Percentage utility bill savings distribution by fuel type for ComStock models with the Condensing Boiler measure applied

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95014.yaml
     source: 95014_images/image_000014_8f566c8c218a46bef5584fa69446c1373985c7a6441911b5170e1255fa3538dd.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 12. Horizontal violin-and-box distributions of percent utility bill savings by fuel type for applicable ComStock models, with natural gas bills centered on 10 to 15% savings and total bill savings up to about 5% for the middle 50%](95014_images/image_000014_8f566c8c218a46bef5584fa69446c1373985c7a6441911b5170e1255fa3538dd.png)

Horizontal violin plots with embedded box plots, annotated Upgrade 16.0: Condensing Boilers (unweighted). X-axis: Percent Utility Bill Savings by Fuel (%), -120 to 100, with a reference line at 0. Rows top to bottom with their applicable-model counts: Propane Bill State Average (n=1), Fuel Oil Bill State Average (n=544), Natural Gas Bill State Average (n=30313), Electricity Bill w/ Mean Rate (n=30691), Bill Mean (n=30859). The propane row contains a single model and shows no distribution. Per Section 5.3, natural gas bills show 10%-15% savings in most buildings with the upper whisker reaching 25%; fuel oil bills show 10%-20% savings for the middle 50% with the upper whisker at 30%; electricity bill changes are minor, a narrow distribution straddling zero attributed to small changes in cooling, fan or pump operation; and the total Bill Mean row shows up to 5% savings for the middle 50% with the upper whisker at 10%. Scattered points far left of zero are outliers beyond 1.5 times the interquartile range, traced to a small number of buildings in hot climates with negligible heating load or an outdoor-air anomaly that increased heating and cooling loads.

The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.

## 5.4  Stock Emissions Impact

ComStock simulation results show avoided emissions across three electricity grid scenarios (Figure 13). When combining all fuel types, the Condensing Boiler measure scenario shows 5-6 million metric tons (MMT) of carbon dioxide equivalent (CO2e) avoided annually (1%-2% reduction). These avoided emissions are attributable to natural gas space heating. Natural gas emissions are reduced by 6 MMT CO2e in all three scenarios. The natural gas results remain consistent across all three grid scenarios, as these scenarios exclusively pertain to modifications within the electricity grid, without affecting natural gas outcomes.

This measure does not substantially impact any of the electricity end uses. In the eGRID scenario, the electricity emissions increase by 1 MMT CO2e between the baseline and the upgrade, which is a result of minor increases in cooling and fan end uses. In both LRMER scenarios, the electricity emissions show no change between the baseline and the upgrade. Note that the values in this figure are rounded to the nearest integer, so there could be small changes in emissions not captured when rounding.

Figure 13. CO2e comparison of the ComStock baseline and the Condensing Boiler scenario

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95014.yaml
     source: 95014_images/image_000015_d93cfc30d1da8e12bf09dd3c4a7ee6af5b2811c5f4eab8fe8dc7ee7b86cda982.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 13. Three panels of stacked bars comparing annual CO2e emissions for the baseline and Condensing Boilers scenario under the eGRID 2021, LRMER High RE Cost 15 and LRMER Low RE Cost 15 grid scenarios, with natural gas falling from 102 to 96 MMT in all three](95014_images/image_000015_d93cfc30d1da8e12bf09dd3c4a7ee6af5b2811c5f4eab8fe8dc7ee7b86cda982.png)

Three side-by-side panels of stacked bars titled eGRID 2021, LRMER High RE Cost 15 and LRMER Low RE Cost 15, each holding a Baseline bar and a Condensing Boilers bar. Shared y-axis: Annual Emissions (MMT CO2e), 0 to about 500. Legend: Electricity, Natural Gas, Propane, Fuel Oil. Printed values, baseline then measure: eGRID total 452 to 446 (-1%), electricity 345 to 346, natural gas 102 to 96; LRMER High RE Cost 15 total 346 to 340 (-2%), electricity 240 to 240, natural gas 102 to 96; LRMER Low RE Cost 15 total 245 to 240 (-2%), electricity 139 to 139, natural gas 102 to 96. Every Section 5.4 claim checks out against these labels: 5 to 6 MMT CO2e avoided annually, a 1%-2% reduction; natural gas emissions reduced by 6 MMT in all three scenarios and identical across them because the scenarios vary only the electricity grid; electricity emissions up 1 MMT under eGRID from minor cooling and fan increases; and no change in electricity under either LRMER scenario. The LRMER High panel matches Table ES-4, which gives a baseline of 345.9 total, 239.6 electricity and 101.8 natural gas MMT CO2e. Values are rounded to whole MMT, so small changes can be hidden.

Three electricity grid scenarios are presented: Cambium LRMER High Renewable Energy Cost 15-Year, Cambium LRMER Low Renewable Energy Cost 15-Year, and eGRID. MMT stands for million metric tons.

## 5.5  Site Energy Savings Distributions

This section discusses site energy consumption for quality assurance/quality control purposes. Note that site energy savings can be useful for these purposes, but other factors should be considered when drawing conclusions, as they do not necessarily translate proportionally to source energy savings, energy costs, and impact to emissions avoided.

Figure 14 shows the percentage savings distributions of the baseline ComStock models versus the Condensing Boiler measure by fuel type for applicable models. In other words, each data point in the distribution represents the percentage energy savings between a baseline ComStock model and the corresponding model with measures applied.

Natural gas and other fuels show 10%-20% savings in the middle 50% of buildings. Electricity shows very minor changes in site energy consumption with the Condensing Boiler measure. Some outlier buildings show an increase in electricity, which is a result of minor changes to the cooling, fan, or pump load when replacing the boiler (e.g., reduced supply temperature requires higher pumping to deliver the same energy). In total, site energy is reduced by up to 7% in the middle 50% of buildings, and up to 15% at the upper whisker. A few outliers show negative savings (an increase) in natural gas or total site energy. Upon investigation, these outliers were a small number of buildings in hot climates that either (a) have a negligible heating load, or (b)

appear to have had some anomaly with outdoor air behavior that caused an increase in heating and/or cooling loads.

Figure 14. Percent site energy savings distribution for ComStock models with applied Condensing Boiler measure scenario by fuel type

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95014.yaml
     source: 95014_images/image_000016_fa84c0241d8f556c214fc119dad0cbcc11ae191fad0655caa578b8cce4a2082c.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 14. Horizontal violin-and-box distributions of percent site energy savings by fuel type for applicable ComStock models, with natural gas and other fuel centered on 10 to 20% savings and total site savings up to about 7% for the middle 50%](95014_images/image_000016_fa84c0241d8f556c214fc119dad0cbcc11ae191fad0655caa578b8cce4a2082c.png)

Horizontal violin plots with embedded box plots, annotated Upgrade 16.0: Condensing Boilers (unweighted). X-axis: Percent Site Energy Savings by Fuel (%), -120 to 40, with a reference line at 0. Rows top to bottom with their applicable-model counts: District Heating (n=12), Other Fuel (n=545), Natural Gas (n=30333), Electricity (n=30784), Site (n=30878). The district heating row holds only 12 models and shows essentially no spread. Per Section 5.5, natural gas and other fuels show 10%-20% savings for the middle 50% of buildings; electricity shows very minor changes, a narrow distribution around zero with outlier buildings on the increase side caused by small changes in cooling, fan or pump load, for example a reduced supply temperature requiring more pumping to deliver the same energy; and total Site energy is reduced by up to 7% for the middle 50% and up to 15% at the upper whisker. Long left tails and isolated points below -40% are outliers beyond 1.5 times the interquartile range, traced to buildings in hot climates with negligible heating load or an outdoor-air anomaly. The Site row's n=30878 is the applicable-model total used throughout Section 5.5.

The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.

Figure 15 shows the percentage savings distributions by end use of the baseline ComStock models versus the Condensing Boiler measure for applicable models. Natural gas and other fuel heating are the main end uses with energy savings. These end uses see savings of 15%-20% for the middle 50% of buildings. Two end uses see nontrivial negative savings (an increase in energy) when replacing the existing boiler system with a condensing boiler-electricity pumps and electricity heating.

With the condensing boiler, we are using lower supply temperatures, which increases pumping needs to supply the same amount of energy. Electric heating sees high percent increases in a small fraction of buildings that include both a boiler and another type of electric heating (e.g., DOAS with water-source heat pumps and cooling tower with boiler). With the lower supply temperatures, the electric heating in the system may operate slightly differently. With both pumps and electric heating, these end uses have very minimal impact in terms of energy use intensity (EUI) contributions. Although the percent changes might look high, there is very little impact on the total energy of the building, which is going to be most impacted by the changes in natural gas or fuel oil boiler heating load.

Figure 15. Percent site energy savings distribution for ComStock models with applied Condensing Boiler measure scenario by end use

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95014.yaml
     source: 95014_images/image_000017_852387d7715c82e6750eebdf60286076b1d4af4a1bb270a2b44098ab1d691b10.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 15. Horizontal violin-and-box distributions of percent site energy savings by end use for applicable ComStock models, with natural gas and other fuel heating saving 15 to 20% and electricity pumps and electricity heating showing large percentage increases](95014_images/image_000017_852387d7715c82e6750eebdf60286076b1d4af4a1bb270a2b44098ab1d691b10.png)

Horizontal violin plots with embedded box plots, annotated Upgrade 16.0: Condensing Boilers (unweighted). X-axis: Percent Site Energy Savings by End Use (%), -160 to 40, reference line at 0. Fourteen rows, top to bottom: Other Fuel Water Systems (n=24), Other Fuel Heating (n=541), District Heating Water Systems (n=12), Natural Gas Water Systems (n=2763), Natural Gas Heating (n=30335), Electricity Water Systems (n=1015), Electricity Refrigeration (n=7428), Electricity Pumps (n=30678), Electricity Interior Equipment (n=13), Electricity Heating (n=1239), Electricity Heat Rejection (n=3457), Electricity Heat Recovery (n=1289), Electricity Fans (n=27253), Electricity Cooling (n=23058). Natural Gas Heating and Other Fuel Heating are the only rows with substantial positive savings, centered on 15%-20% for the middle 50%. Two rows sit clearly on the negative side: Electricity Pumps, since lower supply temperatures increase pumping to deliver the same energy, and Electricity Heating, spanning to -160% for the few buildings that pair a boiler with another electric heat source such as DOAS with water-source heat pumps. Section 5.5 stresses that both have very small EUI contributions, so the large percentages barely affect building totals.

The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.

When looking at site energy savings by climate zone in Figure 16, we see a clear trend of higher savings in colder climate zones. These results make intuitive sense, given that site energy use in colder climates is more driven by heating loads. Therefore, we see the site energy savings increase as we move from warmer climates (climate zones 1-3) to colder climates (climate zones 5-8). Median site energy savings are minimal (under 2%) in climate zones 1-2, while median savings are 7%-10% in climate zones 6-8. A small number of buildings, mainly in warmer climate zones, show an increase in site energy. These were primarily found to be buildings with a negligible heating load; therefore, even a small magnitude change in load appears as a large percent change.

Figure 16. Percent site energy savings distribution for ComStock models with applied Condensing Boiler measure scenario by climate zone

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95014.yaml
     source: 95014_images/image_000018_1c77c8d75b22c324affb2c99b86d76d9f84d45d6675dc2a5c2fd60c6b448fa09.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 16. Horizontal violin-and-box distributions of percent site energy savings by ASHRAE climate zone for applicable ComStock models, rising from under 2% median in zones 1A and 2A to roughly 7 to 10% in zones 6 through 8](95014_images/image_000018_1c77c8d75b22c324affb2c99b86d76d9f84d45d6675dc2a5c2fd60c6b448fa09.png)

Horizontal violin plots with embedded box plots, annotated Upgrade 16.0: Condensing Boilers (unweighted). X-axis: Percent Site Energy Savings by Climate Zone (%), about -70 to 20, with a reference line at 0. Fifteen zone rows, top to bottom, with applicable-model counts: 1A (n=563), 2A (n=1518), 2B (n=760), 3A (n=3542), 3B (n=4239), 3C (n=1265), 4A (n=5268), 4B (n=1325), 4C (n=516), 5A (n=4698), 5B (n=2280), 6A (n=2548), 6B (n=939), 7 (n=1307), 8 (n=110). These counts sum to exactly 30,878, the applicable-model total printed as Site (n=30878) in Figure 14. The distributions shift steadily right as the climate gets colder: medians are under 2% in zones 1A through 2B, mid single digits through zones 3 to 5, and roughly 7%-10% in zones 6A through 8, with zone 8 the widest and most positive. Section 5.5 explains the trend as site energy in colder climates being more heating driven. Long left tails, most pronounced in the warm zones 2A and 3A, are buildings with negligible heating load where a small absolute change reads as a large percentage increase in energy use.

The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.

## 5.6  Total Utility Bill Savings by State

Figure 17 shows the total utility bill savings by state in millions of U.S. dollars. California shows the highest total bill savings of $136M, followed by New York ($81M) and Illinois ($76M). The condensing boiler shows strong potential for utility bill savings in the northern Midwest (Illinois, Ohio, Michigan, Indiana, Minnesota, and Wisconsin) as well as the northern mid-Atlantic (New York, Pennsylvania, and New Jersey). These states are heating dominated and have high natural gas prevalence in the existing building stock, allowing for efficiency improvements to these systems that can result in substantial cost savings for building owners.

Figure 17. Total utility bill savings by state (million U.S. dollars)

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95014.yaml
     source: 95014_images/image_000019_4882155653932bf2b3d15b81fe5217e69b445ff4cdd91d7562235cad0b0c2aaf.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 17. Choropleth map of the contiguous United States shading each state by total annual utility bill savings in millions of dollars, led by California at $136M, New York at $81M and Illinois at $76M](95014_images/image_000019_4882155653932bf2b3d15b81fe5217e69b445ff4cdd91d7562235cad0b0c2aaf.png)

Choropleth map of the contiguous United States on a Mapbox and OpenStreetMap basemap, with each state labeled by its two-letter postal code and its total annual utility bill savings in millions of 2022 U.S. dollars; darker blue means larger savings. The three darkest states are California at $136M, New York at $81M and Illinois at $76M, as stated in Section 5.6. Below them a band of heating-dominated, gas-heavy states in the northern Midwest (Ohio, Michigan, Indiana, Minnesota, Wisconsin) and the northern mid-Atlantic (Pennsylvania, New Jersey), plus Texas, carry mid-range values of roughly $20M to $65M. The Mountain West, northern Plains and Deep South are lightest, generally under $10M and in several cases $1M to $5M. A caption note reads: Not pictured: Alaska ($3M), Hawaii ($1M). Summing the individually labeled states gives roughly $0.87B, consistent with the $0.9B total annual bill savings, 0.7% of the baseline, in Table ES-3 and with the $1 billion (1%) figure quoted in Section 5.3. Section 5.6 attributes the geographic pattern to states that are heating dominated and have high natural gas prevalence in the existing building stock.

Not pictured: Alaska ($3M), Hawaii ($1M)

## References

[1] ENERGY STAR, "Commercial Boilers: Optimize Efficiency with Condensing Boilers and Low Return Water Temps," U.S. Environmental Protection Agency, May 2020. [Online]. Available:

https://www.energystar.gov/sites/default/files/asset/document/ENERGY%20STAR%20Commer cial%20Boiler%20Design%20Guide.pdf. [Accessed January 2025].

- [2] MEP Academy Instructor, "How a Condensing Boiler Works," 15 May 2022. [Online]. Available: https://mepacademy.com/how-a-condensing-boiler-works/. [Accessed November 2024].
- [3] D. Jones, "Principals of Condensing Boiler System Design," ASHRAE Transactions, vol. 120, no. 1, pp. 1-8, 2014.
- [4] ASHRAE, 2012 ASHRAE Handbook HVAC Systems and Equipment, Atlanta, Georgia: ASHRAE, 2012.
- [5] A. Parker, H. Horsey, M. Dahlhausen, M. Praprost, C. CaraDonna, A. LeBar and L. Klun, "ComStock Reference Documentation: Version 1," National Renewable Energy Laboratory, Golden, 2023.
- [6] K. Woldekidan, "End-Use Savings Shapes Measure Documentation: Boiler Replacement with Air-Source Heat Pump Boiler and Electric Boiler Backup," National Renewable Energy Laboratory, Golden, Colorado, 2024.
- [7] Air Conditioning, Heating, and Refrigeration Institute, "AHRI Directory of Certified Product Performance," AHRI, 2024. [Online]. Available: https://ahridirectory.org/. [Accessed November 2024].
- [8] Lochinvar, "CREST Condensing Boiler," 2024. [Online]. Available: https://www.lochinvar.com/products/commercial-boilers/crest-condensing-boiler/. [Accessed November 2024].
- [9] New Jersey's Clean Energy Program, "Modeling Condender Boiler Measures," June 2015. [Online]. Available: https://www.njcleanenergy.com/files/file/Pay%20for%20Performance%20Contractor%20Portal/ FY15%20Updates/Technical%20Topic-%20Pay%20for%20Performance%20%20Modeling%20Condensing%20Boiler%20Measures%206-24-2015.pdf. [Accessed November 2024].
- [10] R. Swanson, "How To Optimize Your Condensing Boiler System For Maximum Energy Savings," 8 February 2019. [Online]. Available: https://kw-engineering.com/how-to-optimizecondensing-boiler-system-maximum-energy-savings/. [Accessed November 2024].
- [11] Lochinvar, "CREST with Hellcat Combustion Technology," Lochinvar, 2024. [Online]. Available: https://www.lochinvar.com/products/commercial-boilers/crest-with-hellcatcombustion-technology/. [Accessed November 2024].

- [12] D. Grassl, "Total System Efficiency: An Introduction to Condensing Boilers," Cleaver Brooks, Thomasville, Georgia, 2017.
- [13] U.S. Energy Information Administration, "Natural Gas Explained," 28 April 2023. [Online]. Available: https://www.eia.gov/energyexplained/natural-gas/use-of-natural-gas.php.
- [14] U.S. Energy Information Administration, "Petroleum and Other Liquids," 1 June 2022. [Online]. Available: https://www.eia.gov/dnav/pet/pet\_pri\_dist\_a\_epd2\_prt\_dpgal\_a.htm.
- [15] S. Ong and R. McKeel, "National Utility Rate Database," in 2012 World Renewable Energy Forum, Denver, Colorado, 2012.
- [16] U.S. Energy Information Administration, "Monthly Energy Review," 29 July 2024. [Online]. Available: https://www.eia.gov/totalenergy/data/monthly/.
- [17] National Renewable Energy Laboratory, "Cambium," [Online]. Available: https://www.nrel.gov/analysis/cambium.html. [Accessed 2 September 2022].
- [18] United States Environmental Protection Agency, "Emissions &amp; Generation Resource Integrated Database (eGRID)," 30 January 2024. [Online]. Available: https://www.epa.gov/egrid.
- [19] E. Present, P. Gagnon, E. J. Wilson, N. Merket, P. R. White and S. Horowitz, "Choosing the Best Carbon Factor for the Job: Exploring Available Carbon Emissions Factors and the Impact of Factor Selection," 2022. [Online]. Available: https://www.osti.gov/biblio/1891472.
- [20] G. V. e. al., "ANSI/RESNET/ICC 301-2022 - Standard for the Calculation and Labeling of the Energy Performance of Dwelling and Sleeping Units using an Energy Rating Index," Oceanside, CA, 2022.
