{"id": "upgrade_measures|measure_pdfs/93846.pdf|0", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset\n\n<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "", "line_start": 4, "line_end": 4, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|1", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 ResStock Measure Documentation: HVAC Load Flexibility\n\nYingli Lou, Rajendra Adhikari, and Andrew Parker\n\nNational Laboratory of the Rockies\n\nThe National Laboratory of the Rockies is a national laboratory of the U.S. Department of Energy, Office of Critical Minerals and Energy Innovation, operated under Contract No. DE-AC36-08GO28308.\n\nThis report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.\n\nTechnical Report NLR/TP-5500-93846 March 2026\n\n<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "ResStock Measure Documentation: HVAC Load Flexibility", "line_start": 7, "line_end": 17, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|2", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 ResStock Measure Documentation: HVAC Load Flexibility\n\nYingli Lou, Rajendra Adhikari, and Andrew Parker\n\nNational Laboratory of the Rockies", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "ResStock Measure Documentation: HVAC Load Flexibility", "line_start": 20, "line_end": 22, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|3", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 Suggested Citation\n\nLou, Yingli, Rajendra Adhikari, and Andrew Parker. 2026. ResStock Measure Documentation: HVAC Load Flexibility . Golden, CO: National Laboratory of the Rockies. NLR/TP-5500-93846. https://docs.nlr.gov/docs/fy26osti/93846.pdf.\n\nThe National Laboratory of the Rockies is a national laboratory of the U.S. Department of Energy, Office of Critical Minerals and Energy Innovation, operated under Contract No. DE-AC36-08GO28308.\n\nTechnical Report NLR/TP-5500-93846 March 2026\n\nNational Laboratory of the Rockies 15013 Denver West Parkway Golden, CO 80401 303-275-3000 \u00b7 www.nlr.gov", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "Suggested Citation", "line_start": 26, "line_end": 32, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|4", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 NOTICE\n\nThis work was authored by the National Laboratory of the Rockies for the U.S. Department of Energy (DOE), operated under Contract No. DE-AC36-08GO28308. Funding provided by the U.S. Department of Energy Office of Energy  Efficiency  and  Renewable  Energy  Building  Technologies  Office.  The  views  expressed  herein  do  not necessarily represent the views of the DOE or the U.S. Government.\n\nThis report was produced when the laboratory operated as the National Renewable Energy Laboratory (NREL). The laboratory is now the National Laboratory of the Rockies (NLR).\n\nThis report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.\n\nU.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.\n\nCover photos (clockwise from left): Josh Bauer, National Laboratory of the Rockies 61725; Visualization from National Laboratory of the Rockies Insight Center; Getty-181828180; Agata Bogucka, National Laboratory of the Rockies 91683; Dennis Schroeder, National Laboratory of the Rockies 51331; Werner Slocum, National Laboratory of the Rockies 67842.\n\nThe National Laboratory of the Rockies prints on paper that contains recycled content.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "NOTICE", "line_start": 36, "line_end": 46, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|5", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 Acknowledgments\n\nThe authors acknowledge the valuable guidance and input provided by Michael Blonsky and Craig Simmons of the National Laboratory of the Rockies and Andrew Satchwell, Samanvitha Murthy, Handi Chandra Putra, Wanni Zhang, and Kaiyu Sun of Lawrence Berkeley National Laboratory.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "Acknowledgments", "line_start": 50, "line_end": 50, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|6", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 List of Acronyms\n\n| AC   | air conditioner                            |\n|------|--------------------------------------------|\n| D3   | demand decrease percentage                 |\n| EIA  | U.S. Energy Information Administration     |\n| HVAC | heating, ventilation, and air conditioning |\n| RECS | Residential Energy Consumption Survey      |", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "List of Acronyms", "line_start": 54, "line_end": 59, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|7", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 Executive Summary\n\nThe goal of this work is to develop energy efficiency, demand flexibility, and other retrofit end-use load shapes (electricity, gas, propane, or fuel oil) that cover a majority of the high-impact, market-ready (or nearly market-ready) measures. 'Measures' refers to retrofits that can be applied to buildings during modeling.\n\nAn 'end -use savings shape' is the difference in energy consumption between a baseline building and a building with an energy efficiency, demand flexibility, or other retrofit measure applied. It results in a time-series profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step.\n\nResStock \u2122 is a highly granular, physics-based, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual subhourly energy consumption of the residential building stock across the United States. The baseline model intends to represent the U.S. residential building stock as it existed in 2018. Technical documentation for the inputs and assumptions in the baseline building stock model is available in Reyna et al. (2025). Calibration and validation of the baseline model results are available in the final technical report of the End-Use Load Profiles project (Wilson et al. 2022).", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "Executive Summary", "line_start": 63, "line_end": 67, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|8", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 Executive Summary\n\nis available in Reyna et al. (2025). Calibration and validation of the baseline model results are available in the final technical report of the End-Use Load Profiles project (Wilson et al. 2022).\n\nThis documentation focuses on a single end-use savings shape measure: Heating, Ventilation, and Air-Conditioning (HVAC) Load Flexibility.\n\nThe HVAC load flexibility measure modifies the heating and cooling thermostat set points before peak periods to preheat or precool the building or during peak periods to shift load away from peak periods. In real deployments of demand flexibility via smart thermostats, the dispatch is typically limited to a handful of days per year to avoid customer fatigue. But the goal of this modeling is to create a dataset that can be analyzed to determine the maximum technical potential load profile impact at any given point in the year, so the demand flexibility is dispatched nearly every day in the modeled dataset . Although the profile on any given day is realistic, the full annual load profiles do not reflect the realistic dispatch of HVAC load flexibility . Details on the appropriate use of the load profiles can be found in this document.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "Executive Summary", "line_start": 69, "line_end": 71, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|9", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 Executive Summary\n\nday is realistic, the full annual load profiles do not reflect the realistic dispatch of HVAC load flexibility . Details on the appropriate use of the load profiles can be found in this document.\n\nTo keep the logic simple and to generate the most comprehensive result that can support different future analysis, this measure applies to all dwelling units with either a heating or a cooling system (approximately 99.7% of the dwelling units modeled in ResStock); however, the heating load analysis in this document is done on only buildings with electric heating. With a 4\u00b0F offset during the 4-hour peak periods across all 51 states, this resulted in an average reduction of 57% in peak period heating electricity consumption during the winter months and a 54% reduction in peak period cooling electricity during the summer months.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "Executive Summary", "line_start": 73, "line_end": 73, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|10", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 Table of Contents\n\nExecutive Summary ....................................................................................................................................  v\n\nResStock 2025 Release 1 Measure Documentation: HVAC Load Flexibility ........................................ 1\n\nAccessing Results  ................................................................................................................................... 1\n\nMeasure Summary  .................................................................................................................................. 1\n\nTechnology Summary ..........................................................................................................................  2\n\n1.1\n\nIntroduction to Technology  ........................................................................................................... 2\n\n1.2\n\nTechnical Measure Details ............................................................................................................ 3\n\n1.2.1\n\nLoad Shifting  .................................................................................................................... 3\n\n1.2.2\n\n1.2.3\n\n1.2.4\n\n1.2.5\n\nLoad Shedding ................................................................................................................. 3", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "Table of Contents", "line_start": 77, "line_end": 107, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|11", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 Table of Contents\n\n3\n\n1.2.2\n\n1.2.3\n\n1.2.4\n\n1.2.5\n\nLoad Shedding ................................................................................................................. 3\n\nSet Point Change and Magnitude ..................................................................................... 3\n\nOn-Peak Hour Identification ............................................................................................ 4\n\nDispatch Strategy ............................................................................................................. 7\n\nResStock Baseline Approach  .............................................................................................................. 8\n\nModeling Approach ..............................................................................................................................  9\n\n3.1\n\nApplicability  .................................................................................................................................. 9\n\n3.2\n\n3.3\n\nResStock Workflow .................................................................................................................... 10\n\nInput Variables ............................................................................................................................ 11", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "Table of Contents", "line_start": 109, "line_end": 129, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|12", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 Table of Contents\n\n10\n\nInput Variables ............................................................................................................................ 11\n\nResults  .................................................................................................................................................  12\n\n4.1\n\nSingle-Building Examples  ........................................................................................................... 12\n\n4.2\n\n4.3\n\n4.4\n\n4.5\n\n4.6\n\n4.7\n\nInitial Sensitivity Analysis .......................................................................................................... 14\n\n4.2.1\n\nQuantifying Demand Flexibility Impacts  ....................................................................... 15\n\nFinal Sensitivity Analysis  ............................................................................................................ 23\n\nFinal Selection of Parameters for HVAC Load Flexibility Measure .......................................... 25\n\nStock-Level Results  ..................................................................................................................... 25\n\nLimitations and Concerns  ............................................................................................................ 29", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "Table of Contents", "line_start": 131, "line_end": 161, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|13", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 Table of Contents\n\n25\n\nLimitations and Concerns  ............................................................................................................ 29\n\nFuture Work ................................................................................................................................ 30\n\nReferences  .................................................................................................................................................  31\n\nThis report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.\n\n1\n\n2\n\n3\n\n4", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "Table of Contents", "line_start": 163, "line_end": 175, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|14", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 List of Figures\n\n| Figure 1. Distributions of thermostat set points, setups, and setbacks ..........................................................                                                                                                                                                                                                                                                       | 8                                                                |\n|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------|\n| Figure 2. Modeling approach for running a load flexibility measure in ResStock .....................................                                                                                                                                                                                                                                                                    | 10                                                               |\n| Figure 3. Verification of set point changes .............", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "List of Figures", "line_start": 179, "line_end": 210, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|15", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 List of Figures\n\n| 10                                                               |\n| Figure 3. Verification of set point changes .............\n\n....................................................................................                                                                                                                                                                                                                                           | 12                                                               |\n| Figure 4. Verification of conditioned space temperature changes ..............................................................                                                                                                                                                                                                                                                          | 12                                                               |\n| Figure 5. Verification of conditioned space temperature changes ..............................................................                                                                                                                                                                                                                                                          | 13                                                               |\n| Figure 6. Validation of daily energy consumption in one building ...................................................", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "List of Figures", "line_start": 179, "line_end": 210, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|16", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 List of Figures\n\n| 13                                                               |\n| Figure 6. Validation of daily energy consumption in one building ...................................................\n\n.........                                                                                                                                                                                                                                                           | 13                                                               |\n| Figure 7. Validation of daily energy consumption in 13 buildings                                                                                                                                                                                                                                                                                                                        | ............................................................. 14 |\n| Figure 8. D3 percentage reduction of cooling energy consumption during the peak period on an extreme day and at various pre-peak durations (including no pre-peak). The top figure shows a 2\u00b0F offset for both the pre-peak and peak periods, the middle shows a 4\u00b0F offset for both, and bottom shows a 6\u00b0F offset for the pre-peak period and a 4\u00b0F offset for the peak period.       | the                                                              |\n| Note that the ordering of states varies. ............................................................................................", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "List of Figures", "line_start": 179, "line_end": 210, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|17", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 List of Figures\n\n|\n| Note that the ordering of states varies. ............................................................................................                                          \n\n                                                                                                                                                                                                         |                                                                  |\n|                                                                                                                                                                                                                                                                                                                                                                                         | 18                                                               |\n| Figure 9. D3 percentage reduction of cooling energy consumption during the peak period for the whole year and at various pre-peak durations (including no pre-peak). The top figure shows a 2\u00b0F offset for both the pre-peak and peak periods, the middle shows a 4\u00b0F offset for both, and bottom shows a 4\u00b0F offset for the peak period and a 6\u00b0F offset for the pre-peak period. Note | the 20                                                           |\n| that the ordering of the states varies. ......................................................................................", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "List of Figures", "line_start": 179, "line_end": 210, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|18", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 List of Figures\n\n......................................................................................                                                                                                            \n\n                                                                                                                                              |                                                                  |\n| Figure 10. Anomalous demand response in a shoulder season day in Idaho ..............................................                                                                                                                                                                                                                                                                   | 21                                                               |\n| Figure 11. State average hourly cooling load per building during the peak period ....................................                                                                                                                                                                                                                                                                   | 22                                                               |\n| Figure 12. State average hourly heating load per building during the peak period ....................................", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "List of Figures", "line_start": 179, "line_end": 210, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|19", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 List of Figures\n\n| 22                                                               |\n| Figure 13. D3 percentage reduction of the cooling energy consumption during the peak on the day of the                                                                                                                                                                                                                                                                                  |                                                                  |\n| year with the highest daily average temperature .................................................................... Figure 14. D3 percentage reduction of the heating energy consumption during the peak on the                                                                                                                                                                        | 24 the                                                           |\n| day of year with the lowest daily average temperature .....................................................................", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "List of Figures", "line_start": 179, "line_end": 210, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|20", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 List of Figures\n\n| 25                                                               |\n| Figure 15. State-level D3 metrics for load shedding, 4 hours, 2\u00b0F offset ...................................................                                                                                                                                                                                                                                                            | 27                                                               |\n| Figure 16. State-level D3 metrics of the single-family detached for load shifting, 4 hours, 2\u00b0F offset                                                                                                                                                                                                                                                                                  | ..... 27                                                         |\n| Figure 17. State-level D3 metrics of the single-family detached for load shedding, 4 hours, 4\u00b0F offset                                                                                                                                                                                                                                                                                  | ... 28", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "List of Figures", "line_start": 179, "line_end": 210, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|21", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 List of Figures\n\n| ... 28                           \n\n                                |\n| Figure 18. State-level D3 metrics of the single-family detached for load shifting, 4 hours, 4\u00b0F offset                                                                                                                                                                                                                                                                                  | ..... 28                                                         |\n| Figure 19. State-level D3 metrics of the single-family detached for load shifting, 1 hour, 2\u00b0F offset .......                                                                                                                                                                                                                                                                           | 29                                                               |\n| List of Tables Table 1. Load Flexibility Scenario Settings in Existing Smart Thermostat                                                                                                                                                                                                                                                                                                 | Programs.................................. 4                     |\n| Table 2. Load Flexibili", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "List of Figures", "line_start": 179, "line_end": 210, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|22", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 List of Figures\n\n| Programs.................................. 4                     |\n| Table 2. Load Flexibili\n\nty Dispatch Duration and Set Point Offset Summary ...............................................                                                                                                                                                                                                                                                                | 4                                                                |\n| Table 3.On-Peak Timing by State and Season ..............................................................................................                                                                                                                                                                                                                                               | 6                                                                |\n| Table 4. Summarized Applicability Logic for HVAC Load Flexibility .......................................................                                                                                                                                                                                                                                                               | 9                                                                |\n| Table 5. Input Variables for HVAC Load Flexibility ...............................", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "List of Figures", "line_start": 179, "line_end": 210, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|23", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 List of Figures\n\n| 9                                                                |\n| Table 5. Input Variables for HVAC Load Flexibility ...............................\n\n..................................................                                                                                                                                                                                                                                                    | 11                                                               |\n| Table 6. Test Run Specification for Initial Sensitivity Analysis .................................................................                                                                                                                                                                                                                                                      | 15                                                               |\n| Table 7. Test Run Specification for Final Sensitivity Analysis ..................................................................                                                                                                                                                                                                                                                       | 24                                                               |\n| Table 8. Final Selection of Demand Flexibility Options to Cover the Likely Program Space ...................", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "List of Figures", "line_start": 179, "line_end": 210, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|24", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 List of Figures\n\n|\n| Table 8. Final Selection of Demand Flexibility Options to Cover the Likely Program Space ...................                                 \n\n                                                                                                                                                                                                                                           | 25                                                               |", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "List of Figures", "line_start": 179, "line_end": 210, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|25", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 Accessing Results\n\nThis documentation covers the ' HVAC Load Flexibility ' measure upgrade methodology and briefly discusses key results. All results can be accessed on the ResStock \u2122 Open Energy Data Initiative 'End -Use Load Profiles for the U.S. Building Stock' data lake and on the Data Viewer at resstock.nlr.gov.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "Accessing Results", "line_start": 216, "line_end": 216, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|26", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 Measure Summary\n\n<!-- table recovered from measure_pdfs/93846.pdf p.9\n     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/93846.yaml\n     method: extracted grid, with the cells named in `why` corrected from the PDF text layer\n     table: Measure Summary (no caption in the source)\n     supersedes the extractor's own table here (values 9b1ccc032a3f\u2026):\n       The table is right cell for cell except the project configuration URL, which carries a space where the PDF wraps the line ('projec t_national'). A search for the real path, or a click on the link, misses it. The cell text is the extractor's own with that space removed; the joined URL is the one in the PDF text layer. -->", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "Measure Summary", "line_start": 220, "line_end": 225, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|27", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 Measure Summary\n\nt_national'). A search for the real path, or a click on the link, misses it. The cell text is the extractor's own with that space removed; the joined URL is the one in the PDF text layer. -->\n\n| Measure Title | HVAC Load Flexibility |\n|---|---|\n| Measure Definition | This upgrade lowers the heating set point and increases the cooling set point during predefined on-peak hours. It can also preheat or precool the dwelling units for 1 to 4 hours, depending on the measure settings. |\n| Applicability | This measure applies to all dwellings with either a heating system or a cooling system that is approximately 99.7% of the building stock. |\n| Not Applicable | This measure does not apply to the dwelling units that have neither a heating system nor a cooling system - approximately 0.3% of the building stock. |\n| Project Configuration File(s) | https://github.com/NatLabRockies/resstock/blob/sdr_2025_Release_1/project_national/sdr_upgrades_amy2018.yml |", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "Measure Summary", "line_start": 227, "line_end": 232, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|28", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 1 Technology Summary\n\nRenewable energy is increasingly being adopted for electricity generation. The U.S. Energy Information Administration (EIA) projected that the share of U.S. power generation from renewables will increase from 21% in 2021 to 44% in 2050 (EIA, 2022). This projected increase consists mainly of new wind and solar power, but wind and solar power are inherently variable energy sources, which poses a challenge for grid stability and control compared to fossil fuel-based power generation. For instance, solar power generation fluctuates with the time of day and weather, whereas wind energy is influenced by seasonal and atmospheric conditions. These fluctuations require sophisticated grid management to ensure a stable electricity supply.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "1 Technology Summary", "line_start": 236, "line_end": 236, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|29", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 1 Technology Summary\n\nthe time of day and weather, whereas wind energy is influenced by seasonal and atmospheric conditions. These fluctuations require sophisticated grid management to ensure a stable electricity supply.\n\nFlexible loads help balance supply and demand, especially as renewable energy increases. Many utility companies operate demand response programs. These programs range from interruptible service programs targeting large commercial and industrial customers, to rebates given to large customers for voluntary peak hour load reductions, to direct control of water heaters and air-conditioning compressors (Ryan Hledik A. R., 2022). Utilities such as Duke Energy (2024a), Xcel Energy (2024), and Pacific Gas and Electric Company (2024) enable demand response through time-based pricing where electricity rates vary by the time of day. By charging higher rates during peak hours and lower rates at other times, customers are encouraged to shift their usage to off-peak hours.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "1 Technology Summary", "line_start": 238, "line_end": 238, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|30", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 1 Technology Summary\n\npricing where electricity rates vary by the time of day. By charging higher rates during peak hours and lower rates at other times, customers are encouraged to shift their usage to off-peak hours.\n\nResidential buildings account for a substantial share of U.S. electricity demand, representing 38% of the total electricity consumption in 2023 (EIA, 2024), making this sector the largest of all sectors. Demand flexibility within the residential building stock is crucial to achieving demand-side load flexibility, which can help balance grid loads. Within the residential sector, most load flexibility potential is found within the heating and cooling end uses because of the inherent thermal energy storage capability of the building's heated or cooled mass.\n\nThis measure models the use of smart thermostats to achieve demand flexibility in residential buildings by controlling their heating and cooling systems. This document describes the technology in general, describes how it is modeled in ResStock \u2122 , and reviews results at a high level.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "1 Technology Summary", "line_start": 240, "line_end": 242, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|31", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 1.1  Introduction to Technology\n\nAccording to Stewart (2023):\n\nA smart thermostat is an internet-connected device that controls home heating, ventilation, and air-conditioning (HVAC) equipment and can automatically adjust temperature set points to optimize performance and achieve energy savings. Smart thermostat features often include two-way communication, occupancy detection (such as geofencing and occupancy sensors), schedule learning, and seasonal optimization algorithms. Smart thermostats can control most conventional HVAC systems including central air conditioners, heat pumps, and forced air furnaces.\n\nWithin the context of demand flexibility programs, the internet-connected feature of a smart thermostat is used by the utility (with customer consent) to remotely adjust the thermostat set points during target times. For example, Xcel Energy deploys Ecobee smart thermostats in their demand response program. These thermostats adjust customer home cooling set points by 1\u00b0F -4\u00b0F for up to 4 hours when there is a risk of an electricity shortage, as determined by Xcel Energy.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "1.1  Introduction to Technology", "line_start": 246, "line_end": 250, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|32", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 1.2  Technical Measure Details\n\nDemand flexibility is commonly categorized into four groups: load shaping, load shifting, load shedding, and load shimmying (Peter Alstone, 2017). In this analysis, we consider load shifting and load shedding. In the following discussion, the peak period, or 'on -peak window,' is the window of time when the peak is to be reduced. The pre-peak window is the window of time immediately preceding the peak period.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "1.2  Technical Measure Details", "line_start": 254, "line_end": 254, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|33", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 1.2.1 Load Shifting\n\nAs defined in (Peter Alstone, 2017) , load shifting ' represents DR [demand response] that encourages the movement of energy consumption from times of high demand to times when there is a surplus of renewable generation. Shift could smooth net load ramps associated with daily patterns of solar energy generation.'\n\nFor this analysis, load shifting is accomplished by preheating (for heating days) or precooling (for cooling days) the building prior to the on-peak window (during the pre-peak window). The idea is that the preheating or precooling increases the load prior to the on-peak window, conditions the indoor air, and preconditions the thermal mass and air in the building. Then the building requires less heating or cooling energy to maintain the set point during the on-peak window, reducing the overall load profile during this window. The extent of the load reduction will depend on the building 's characteristics, such as the thermal mass, the amount of insulation, the infiltration, the duration of the preconditioning, and the timing of the peak period.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "1.2.1 Load Shifting", "line_start": 258, "line_end": 260, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|34", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 1.2.2  Load Shedding\n\nAs defined in (Peter Alstone, 2017) , load shedding ' describes loads that can be curtailed to provide peak capacity and support the system in emergency or contingency events. '\n\nFor this analysis, load shedding is accomplished by decreasing the heating set point and increasing the cooling set point of the building during the on-peak window. This allows the temperature to drift beyond the original set point during the on-peak window, trading decreased thermal comfort for reduced peak load. How quickly the temperature drifts to the modified set point will depend on the building 's characteristics, such as the thermal mass, the amount of insulation, and the infiltration.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "1.2.2  Load Shedding", "line_start": 264, "line_end": 266, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|35", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 1.2.3  Set Point Change and Magnitude\n\nDifferent durations of pre-peak load shifting and different set point offsets for load shifting or load shedding can be applied by HVAC load flexibility programs. For a mild impact on residents, a shorter on-peak duration (e.g., 2 hours) with a small set point offset during the on-peak hour (e.g., 2\u00b0F) can be used. In contrast, for the maximum load change, a longer pre-peak period (e.g., 4 hours) with larger set point adjustments, such as a low precooling set point (e.g., 60\u00b0F) and/or a high on-peak cooling set point (e.g., 80\u00b0F), may be applied.\n\nTable 1 outlines the pre-peak and on-peak durations as well as the set point offsets used in existing smart thermostat programs. Typically, on-peak periods last 1 -4 hours, and the set point is adjusted by 1 -4\u00b0F during peak periods to align with residents ' comfort preferences. Load-shifting preheating or precooling strategies are not widely adopted in the current programs surveyed for this analysis. These findings broadly match the findings reported in a 2024 market overview of demand flexibility programs (Sean Murphy, 2024).\n\nTable 1. Load Flexibility Scenario Settings in Existing Smart Thermostat Programs", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "1.2.3  Set Point Change and Magnitude", "line_start": 270, "line_end": 274, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|36", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 1.2.3  Set Point Change and Magnitude\n\nbroadly match the findings reported in a 2024 market overview of demand flexibility programs (Sean Murphy, 2024).\n\nTable 1. Load Flexibility Scenario Settings in Existing Smart Thermostat Programs\n\n| Utility Company                         | Pre-Peak Duration   | On-Peak Duration   | Set Point Offset During Pre-Peak   | Set Point Offset During On-Peak   |\n|-----------------------------------------|---------------------|--------------------|------------------------------------|-----------------------------------|\n| Pacific Gas and Electric Company (2024) | -                   | 1 - 4 hours        | -                                  | 1 - 4\u00b0F                           |\n| Xcel (2021)                             | -                   | 1 - 6 hours        | -                                  | 1 - 4\u00b0F                           |\n| Con Edison (2024)                       | -                   | 1 - 4 hours        | -                                  | 1 - 4\u00b0F                           |\n| Duke Energy (2024b)                     | -                   | 1 - 4 hours        | -                                  | 1 - 4\u00b0F                           |\n| Austin Energy (2024)                    | 1 - 30 minutes      | 2 hours            | 2\u00b0F                                | 1 - 4\u00b0F                           |\n| National Grid (2024)                    | -                   | 1 - 4 hours        | -                                  | 1 - 4\u00b0F                           |", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "1.2.3  Set Point Change and Magnitude", "line_start": 276, "line_end": 283, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|37", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 1.2.3  Set Point Change and Magnitude\n\n| 1 - 4\u00b0F                           |\n| National Grid (2024)                    | -                   | 1 - 4 hours        | -                                  | 1 - 4\u00b0F                           |\n\nThe appropriate pre-peak duration and set point offset depend on various factors, including a home ' s insulation quality, cooling system capacity, and weather conditions. Research suggests that pre-peak durations of 1 -4 hours and set point offsets of 2 to 6\u00b0F for preheating or precooling are effective strategies (German &amp; Hoeschele, 2014). Table 2 presents the range of common settings for load flexibility based on existing smart thermostat programs and literature.\n\nTable 2. Load Flexibility Dispatch Duration and Set Point Offset Summary\n\n| Pre-Peak Duration   | Set Point Offset During Pre-Peak   | Set Point Offset During On- Peak   |\n|---------------------|------------------------------------|------------------------------------|\n| 1 - 4 hours         | 2 - 6\u00b0F                            | 1 - 4\u00b0F                            |", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "1.2.3  Set Point Change and Magnitude", "line_start": 285, "line_end": 291, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|38", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 1.2.4 On-Peak Hour Identification\n\nWhen analyzing the impact of load flexibility, it is necessary to define the target time periods when demand flexibility will be dispatched to reduce load. These time periods are commonly referred to as on-peak hours. On-peak hours can be identified in different ways, depending on the goal. For instance:\n\n- Reducing system net load: Grid-wide net load data can be analyzed to identify hours with the highest demand, and demand flexibility can be dispatched to help lower overall system peak power generation requirements.\n- Responding to time-of-use pricing: Utility rates for individual customers can be analyzed to identify times with the highest electricity prices. This is only applicable for customers with time-of-use rates. Demand flexibility can be dispatched to reduce individual customer utility bills.\n- Minimizing grid operation costs: Grid-wide operational cost data can be analyzed to identify hours with the highest operational costs, which could be dependent on system\n\npeak demand, renewable generation, and local or distribution-level peak power. Demand flexibility can be dispatched to help reduce overall system operation costs.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "1.2.4 On-Peak Hour Identification", "line_start": 295, "line_end": 301, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|39", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 1.2.4 On-Peak Hour Identification\n\nwhich could be dependent on system\n\npeak demand, renewable generation, and local or distribution-level peak power. Demand flexibility can be dispatched to help reduce overall system operation costs.\n\nThe primary use for the results from this analysis is to feed into a national-scale energy system analysis that extends to 2050. The hypothesis is that demand flexibility will play a more important role further in the future; therefore, for this measure, the goal is to quantify load flexibility's technical potential to reduce net system load in 2050. Cambium is a dataset of load profiles based on assumed changes to the power sector over time (Gagnon, et al., 2024). It provides future load projections and related metrics. The MidCase scenario within Cambium adopts central estimates for key inputs, including technology costs, fuel prices, and demand growth. One important note is that the Cambium data do not consider future changes in load profiles due to wide-scale electrification, such as the addition of electric vehicles or heat pumps. Future work intends to update these load profiles and reassess the peak period definitions.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "1.2.4 On-Peak Hour Identification", "line_start": 303, "line_end": 303, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|40", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 1.2.4 On-Peak Hour Identification\n\nload profiles due to wide-scale electrification, such as the addition of electric vehicles or heat pumps. Future work intends to update these load profiles and reassess the peak period definitions.\n\nThis project uses 2050 net load data from Cambium's MidCase scenario (Gagnon, et al., 2024) to identify the peak hours for each state, categorized by summer months (June to September), winter months (January to March and December) and intermediate months (April to May and October to November). The definition of seasons as a uniform set of months across all states is imprecise, but given that the modeling is also based on forecasts of the power system in 2050, it was judged to be an acceptable simplification. The identified peak hour is applied consistently as the dispatch time for each day within the corresponding months for each state. On-peak period timing by state is shown in Table 3. The on-peak period is defined as the 4-hour window containing the peak load, not the exact hour of the peak load.\n\nTable 3.On-Peak Timing by State and Season", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "1.2.4 On-Peak Hour Identification", "line_start": 305, "line_end": 307, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|41", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 1.2.4 On-Peak Hour Identification\n\ntiming by state is shown in Table 3. The on-peak period is defined as the 4-hour window containing the peak load, not the exact hour of the peak load.\n\nTable 3.On-Peak Timing by State and Season\n\n<!-- table recovered from measure_pdfs/93846.pdf p.14\n     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/93846.yaml\n     method: extracted grids joined under one header (compared with the page text layer)\n     supersedes the extractor's own table here (values d422660ca334\u2026):\n     and its continuation grid(s) (values 4130bc59e55f\u2026):\n       The table runs over two pages and was extracted as two grids, each opening with the two header rows (season over Peak Start and Peak End); in the first grid the season names and 'Peak Start' were run together and two header cells left blank. Every value in both grids matches the pages. The 50 state rows are the extractor's own, joined under one header whose two rows are written together ('Summer: Peak Start'). -->\n\n**Table 3, part 1 of 3**", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "1.2.4 On-Peak Hour Identification", "line_start": 309, "line_end": 316, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|42", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 1.2.4 On-Peak Hour Identification\n\nvalue in both grids matches the pages. The 50 state rows are the extractor's own, joined under one header whose two rows are written together ('Summer: Peak Start'). -->\n\n**Table 3, part 1 of 3**\n\n| State | Summer: Peak Start | Summer: Peak End | Winter: Peak Start | Winter: Peak End | Intermediate: Peak Start | Intermediate: Peak End |\n|---|---|---|---|---|---|---|\n| AK | 17:00 | 21:00 | 17:00 | 21:00 | 16:00 | 20:00 |\n| AL | 18:00 | 22:00 | 18:00 | 22:00 | 18:00 | 22:00 |\n| AR | 17:00 | 21:00 | 17:00 | 21:00 | 18:00 | 22:00 |\n| AZ | 18:00 | 22:00 | 18:00 | 22:00 | 17:00 | 21:00 |\n| CA | 18:00 | 22:00 | 17:00 | 21:00 | 17:00 | 21:00 |\n| CO | 18:00 | 22:00 | 18:00 | 22:00 | 16:00 | 20:00 |\n| CT | 17:00 | 21:00 | 17:00 | 21:00 | 17:00 | 21:00 |\n| DE | 17:00 | 21:00 | 17:00 | 21:00 | 17:00 | 21:00 |\n| FL | 18:00 | 22:00 | 18:00 | 22:00 | 18:00 | 22:00 |\n| GA | 18:00 | 22:00 | 18:00 | 22:00 | 18:00 | 22:00 |\n| HI | 18:00 | 22:00 | 18:00 | 22:00 | 18:00 | 22:00 |\n| IA | 17:00 | 21:00 | 17:00 | 21:00 | 17:00 | 21:00 |\n| ID | 19:00 | 23:00 | 17:00 | 21:00 | 18:00 | 22:00 |\n| IL | 18:00 | 22:00 | 16:00 | 20:00 | 16:00 | 20:00 |\n| IN | 18:00 | 22:00 | 17:00 | 21:00 | 17:00 | 21:00 |\n| KS | 18:00 | 22:00 | 17:00 | 21:00 | 17:00 | 21:00 |\n| KY | 19:00 | 23:00 | 17:00 | 21:00 | 17:00 | 21:00 |\n| LA | 18:00 | 22:00 | 17:00 | 21:00 | 18:00 | 22:00 |\n| MA | 17:00 | 21:00 | 17:00 | 21:00 | 17:00 | 21:00 |\n| MD | 17:00 | 21:00 | 16:00 | 20:00 | 17:00 | 21:00 |\n| ME | 17:00 | 21:00 | 17:00 | 21:00 | 16:00 | 20:00 |", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "1.2.4 On-Peak Hour Identification", "line_start": 318, "line_end": 340, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|43", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 1.2.4 On-Peak Hour Identification\n\n| 17:00 | 21:00 | 18:00 | 22:00 |\n| MA | 17:00 | 21:00 | 17:00 | 21:00 | 17:00 | 21:00 |\n| MD | 17:00 | 21:00 | 16:00 | 20:00 | 17:00 | 21:00 |\n| ME | 17:00 | 21:00 | 17:00 | 21:00 | 16:00 | 20:00 |\n\n**Table 3, part 2 of 3**", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "1.2.4 On-Peak Hour Identification", "line_start": 342, "line_end": 342, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|44", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 1.2.4 On-Peak Hour Identification\n\n22:00 |\n| MA | 17:00 | 21:00 | 17:00 | 21:00 | 17:00 | 21:00 |\n| MD | 17:00 | 21:00 | 16:00 | 20:00 | 17:00 | 21:00 |\n| ME | 17:00 | 21:00 | 17:00 | 21:00 | 16:00 | 20:00 |\n\n**Table 3, part 2 of 3**\n\n| State | Summer: Peak Start | Summer: Peak End | Winter: Peak Start | Winter: Peak End | Intermediate: Peak Start | Intermediate: Peak End |\n|---|---|---|---|---|---|---|\n| MI | 17:00 | 21:00 | 18:00 | 22:00 | 17:00 | 21:00 |\n| MN | 17:00 | 21:00 | 17:00 | 21:00 | 16:00 | 20:00 |\n| MO | 18:00 | 22:00 | 8:00 | 12:00 | 16:00 | 20:00 |\n| MS | 18:00 | 22:00 | 17:00 | 21:00 | 18:00 | 22:00 |\n| MT | 17:00 | 21:00 | 18:00 | 22:00 | 19:00 | 23:00 |\n| NC | 18:00 | 22:00 | 17:00 | 21:00 | 17:00 | 21:00 |\n| ND | 19:00 | 23:00 | 19:00 | 23:00 | 18:00 | 22:00 |\n| NE | 15:00 | 19:00 | 17:00 | 21:00 | 16:00 | 20:00 |\n| NH | 17:00 | 21:00 | 17:00 | 21:00 | 17:00 | 21:00 |\n| NJ | 17:00 | 21:00 | 17:00 | 21:00 | 17:00 | 21:00 |\n| NM | 18:00 | 22:00 | 17:00 | 21:00 | 17:00 | 21:00 |\n| NV | 18:00 | 22:00 | 17:00 | 21:00 | 18:00 | 22:00 |\n| NY | 18:00 | 22:00 | 17:00 | 21:00 | 17:00 | 21:00 |\n| OH | 17:00 | 21:00 | 17:00 | 21:00 | 17:00 | 21:00 |\n| OK | 15:00 | 19:00 | 4:00 | 8:00 | 3:00 | 7:00 |\n| OR | 17:00 | 21:00 | 17:00 | 21:00 | 16:00 | 20:00 |\n| PA | 17:00 | 21:00 | 17:00 | 21:00 | 17:00 | 21:00 |\n| RI | 18:00 | 22:00 | 17:00 | 21:00 | 18:00 | 22:00 |\n| SC | 19:00 | 23:00 | 18:00 | 22:00 | 17:00 | 21:00 |\n| SD | 15:00 | 19:00 | 16:00 | 20:00 | 18:00 | 22:00 |\n| TN | 17:00 | 21:00 | 17:00 | 21:00 | 17:00 | 21:00 |", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "1.2.4 On-Peak Hour Identification", "line_start": 344, "line_end": 366, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|45", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 1.2.4 On-Peak Hour Identification\n\n| 17:00 | 21:00 | 18:00 | 22:00 |\n| SC | 19:00 | 23:00 | 18:00 | 22:00 | 17:00 | 21:00 |\n| SD | 15:00 | 19:00 | 16:00 | 20:00 | 18:00 | 22:00 |\n| TN | 17:00 | 21:00 | 17:00 | 21:00 | 17:00 | 21:00 |\n\n**Table 3, part 3 of 3**\n\n| State | Summer: Peak Start | Summer: Peak End | Winter: Peak Start | Winter: Peak End | Intermediate: Peak Start | Intermediate: Peak End |\n|---|---|---|---|---|---|---|\n| TX | 18:00 | 22:00 | 17:00 | 21:00 | 17:00 | 21:00 |\n| UT | 18:00 | 22:00 | 17:00 | 21:00 | 17:00 | 21:00 |\n| VA | 18:00 | 22:00 | 16:00 | 20:00 | 16:00 | 20:00 |\n| VT | 18:00 | 22:00 | 18:00 | 22:00 | 17:00 | 21:00 |\n| WA | 17:00 | 21:00 | 17:00 | 21:00 | 17:00 | 21:00 |\n| WI | 18:00 | 22:00 | 17:00 | 21:00 | 17:00 | 21:00 |\n| WV | 16:00 | 20:00 | 17:00 | 21:00 | 16:00 | 20:00 |\n| WY | 18:00 | 22:00 | 8:00 | 12:00 | 8:00 | 12:00 |", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "1.2.4 On-Peak Hour Identification", "line_start": 368, "line_end": 379, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|46", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 1.2.5 Dispatch Strategy\n\nIn historic deployments, thermostat-based demand response is typically only dispatched 15 -25 days per year to avoid customer fatigue (Xcel, 2021) (Austin Energy, 2024). But the goal of this modeling is to create a dataset that can be analyzed to determine the maximum technical potential load profile impact at any given point in the year, so the demand flexibility is dispatched every day in the modeled dataset . The dispatch strategy is modified for shoulder-season days where heating or cooling load is assumed to be minimal, defined by an average daily temperature greater than 50\u00b0F and less than 68\u00b0F. On those days, load shifting (done via precooling or preheating) is not dispatched, but load-shedding events are dispatched. The method for choosing this temperature range is described in section 4.2 Initial Sensitivity Analysis. Because of the unrealistically high number of days that demand flexibility is dispatched in this upgrade, the results must be used thoughtfully. One approach is to use daily profiles from the baseline for most days of the year and to splice in daily profiles from the upgrade for days when the intent of the analysis is to dispatch demand flexibility. Similarly, annualized energy consumption or energy savings metrics should not be used because of the overrepresentation of dispatch .", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "1.2.5 Dispatch Strategy", "line_start": 383, "line_end": 383, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|47", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 2 ResStock Baseline Approach\n\nThe baseline assumption for thermostats in ResStock is a range of heating and cooling set points and setbacks or setups derived from the Residential Energy Consumption Survey (RECS) 2020, which vary based on climate zone, building type, HVAC type, and tenure (U.S. Energy Information Administration, 2023). These set points are assumed to apply year-round. Approximately one-third of dwelling units are assumed to have heating and/or cooling thermostat setbacks or setups, where the set point is changed by the homeowner during part of each day. The distribution of set points in the building stock is shown in Figure 1. ResStock makes no explicit assumption about whether these setbacks or setups are achieved using manual adjustment, a programmable thermostat, or a smart thermostat. In practice, demand response programs typically incentivize or directly pay for customers to install smart thermostats as a condition of program participation.\n\nFigure 1. Distributions of thermostat set points, setups, and setbacks 1\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/93846.yaml\n     source: 93846_images/image_000002_2bbdeeb898afdcae484f1b9cee7eb972193faaaa298c9490cd1fb5d70b624a8f.png\n     method: vision-description\n     described: 2026-11-11 -->", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "2 ResStock Baseline Approach", "line_start": 387, "line_end": 394, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|48", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 2 ResStock Baseline Approach\n\nsource: 93846_images/image_000002_2bbdeeb898afdcae484f1b9cee7eb972193faaaa298c9490cd1fb5d70b624a8f.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Four bar charts of the distributions of cooling and heating set points, cooling setup and heating setback](93846_images/image_000002_2bbdeeb898afdcae484f1b9cee7eb972193faaaa298c9490cd1fb5d70b624a8f.png)\n\nFigure 1: four bar charts of dwelling units. Top: cooling setpoint and heating setpoint distributions by temperature bin; the commonest cooling bins hold 19% to 20% of dwellings each, the commonest heating bins 21% and 23%. Bottom: cooling set up, where 66% of dwellings use 0\u00b0F, 20% use 2\u00b0F, 9% use 5\u00b0F and 5% use 9\u00b0F; and heating set back, 58% at 0\u00b0F, 26% at 3\u00b0F, 12% at 6\u00b0F and 5% at 12\u00b0F.\n\n1 In the heating set point distribution plot, the 55 \u00b0 F set points are for vacant units, and the set point is set to avoid pipes freezing.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "2 ResStock Baseline Approach", "line_start": 396, "line_end": 400, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|49", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 3.1 Applicability\n\nThe goal of demand flexibility is to change the electric or gas load profile of the building in a meaningful way; therefore, this measure is applicable to all dwelling units with either a cooling system or a heating system. Although the measure shifts the load profile of the dwelling units with nonelectric heating during heating season, the change to the electric load profile is minimal because it only changes the fan or pump electricity consumption. For this reason, the heating load analysis in this document is focused on buildings with electric heating only. Table 4 summarizes the breakout of the building stock to which the measure applies and what is included in heating and cooling load analysis.\n\nTable 4. Summarized Applicability Logic for HVAC Load Flexibility", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "3.1 Applicability", "line_start": 406, "line_end": 408, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|50", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 3.1 Applicability\n\nthe breakout of the building stock to which the measure applies and what is included in heating and cooling load analysis.\n\nTable 4. Summarized Applicability Logic for HVAC Load Flexibility\n\n| HVAC Cooling Type    | Heating Fuel   |   Stock Saturation (%) | Measure Is Applicable   | Included in Heating Load Analysis   | Included in Cooling Load Analysis   |\n|----------------------|----------------|------------------------|-------------------------|-------------------------------------|-------------------------------------|\n| Central AC           | Electricity    |                   14.4 | Yes                     | Yes                                 | Yes                                 |\n| Central AC           | Fuel oil       |                    1.9 | Yes                     | No                                  | Yes                                 |\n| Central AC           | Natural gas    |                   32.7 | Yes                     | No                                  | Yes                                 |\n| Central AC           | None           |                    0.2 | Yes                     | No                                  | Yes                                 |\n| Central AC           | Other fuel     |                    0.1 | Yes                     | No                                  | Yes                                 |\n| Central AC           | Propane        |                    3.2 | Yes                     | No                                  | Yes                                 |\n| Central AC           | Wood           |", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "3.1 Applicability", "line_start": 410, "line_end": 434, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|51", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 3.1 Applicability\n\n| Propane        |                    3.2 | Yes                     | No                                  | Yes                                 |\n| Central AC           | Wood           |       \n\n             0.5 | Yes                     | No                                  | Yes                                 |\n| Ducted heat pump     | Electricity    |                   15.7 | Yes                     | Yes                                 | Yes                                 |\n| Non-ducted heat pump | Electricity    |                    1.0 | Yes                     | Yes                                 | Yes                                 |\n| Room AC              | Electricity    |                    6.0 | Yes                     | Yes                                 | Yes                                 |\n| Room AC              | Fuel oil       |                    2.1 | Yes                     | No                                  | Yes                                 |\n| Room AC              | Natural gas    |                    9.8 | Yes                     | No                                  | Yes                                 |\n| Room AC              | None           |                    0.2 | Yes                     | No                                  | Yes                                 |\n| Room AC              | Other fuel     |                    0.2 | Yes                     | No                                  | Yes                                 |\n| Room AC              | Propane        |                    0.9 | Yes                     | No", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "3.1 Applicability", "line_start": 410, "line_end": 434, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|52", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 3.1 Applicability\n\nYes                     | No                                  | Yes                                 |\n| Room AC              | Propane        |                    0.9 | Yes                     | No \n\n                                 | Yes                                 |\n| Room AC              | Wood           |                    0.6 | Yes                     | No                                  | Yes                                 |\n| None                 | Electricity    |                    3.1 | Yes                     | Yes                                 | No                                  |\n| None                 | Fuel oil       |                    0.7 | Yes                     | No                                  | No                                  |\n| None                 | Natural gas    |                    5.3 | Yes                     | No                                  | No                                  |\n| None                 | Other fuel     |                    0.1 | Yes                     | No                                  | No                                  |\n| None                 | Propane        |                    0.4 | Yes                     | No                                  | No                                  |\n| None                 | Wood           |                    0.4 | Yes                     | No                                  | No                                  |\n| None                 | None           |                    0.3 | No                      | No                                  | No", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "3.1 Applicability", "line_start": 410, "line_end": 434, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|53", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 3.1 Applicability\n\n| No                                  |\n| None                 | None           |                    0.3 | No                      | No                                  | No           \n\n                       |", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "3.1 Applicability", "line_start": 410, "line_end": 434, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|54", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 3.2  ResStock Workflow\n\nFigure 2 illustrates the modeling approach used to integrate a load flexibility measure into ResStock. This measure modifies the existing building energy model thermostat set point schedules during the pre-peak and on-peak periods only. For times outside of the event, the existing thermostat schedules in the model are unchanged. If the baseline thermostat set point schedules indicate that the dwelling unit is already in a setback or a setup state, the demand flexibility thermostat change still applies.\n\nThe load flexibility scenario (which includes the pre-peak duration and the set point offset values) serves as input for the measure, allowing customized controls. The input values used for this measure are explained in section 3.3 Input Variables.\n\nFigure 2. Modeling approach for running a load flexibility measure in ResStock\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/93846.yaml\n     source: 93846_images/image_000003_06ad1ce32d34b0a4c47437dc4560d542e3896ac29aeb4ea0e7a85f2e95bb78c7.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Block diagram of the modeling approach: on-peak hour input, load flexibility measure, and results](93846_images/image_000003_06ad1ce32d34b0a4c47437dc4560d542e3896ac29aeb4ea0e7a85f2e95bb78c7.png)", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "3.2  ResStock Workflow", "line_start": 438, "line_end": 449, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|55", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 3.2  ResStock Workflow\n\ndiagram of the modeling approach: on-peak hour input, load flexibility measure, and results](93846_images/image_000003_06ad1ce32d34b0a4c47437dc4560d542e3896ac29aeb4ea0e7a85f2e95bb78c7.png)\n\nFigure 2: block diagram in three columns headed On-peak Hour Input, Load Flexibility Measure and Results. The input is the on-peak hours in each state (summer, winter and intermediate peak start and end). The measure applies a relative set point offset during pre-peak and on-peak hours to the default set point schedule, with a random shift of -30 to 30 minutes, following a scenario design of pre-peak duration and offsets. Results are the baseline load profile and the profile after demand response.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "3.2  ResStock Workflow", "line_start": 451, "line_end": 451, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|56", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 3.2  ResStock Workflow\n\npoint schedule, with a random shift of -30 to 30 minutes, following a scenario design of pre-peak duration and offsets. Results are the baseline load profile and the profile after demand response.\n\nValues for on-peak hours for summer months, winter months, and intermediate months are provided at the state level in an input file. The load flexibility measure first retrieves the heating and cooling set point schedules specific to each individual dwelling unit. It then modifies these schedules by adjusting the set points by an offset during the designated pre-peak and on-peak periods. This approach ensures that each unit's load flexibility aligns with its original comfort settings while providing targeted adjustments to reduce energy use during peak demand times. A minimum heating set point of 55\u00b0F and a maximum cooling set point of 82\u00b0F ensure that extreme discomfort is avoided. If the set point change would cause a heating set point higher than the original cooling set point or a cooling set point lower than the original heating set point, the set point adjustment is limited to avoid this condition. These thresholds and exceptions were chosen based on engineering judgment and only apply to a small percentage of dwelling units.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "3.2  ResStock Workflow", "line_start": 453, "line_end": 453, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|57", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 3.2  ResStock Workflow\n\npoint, the set point adjustment is limited to avoid this condition. These thresholds and exceptions were chosen based on engineering judgment and only apply to a small percentage of dwelling units.\n\nTo prevent the creation of a new peak caused by the coincident return to normal set point temperatures, the load flexibility measure introduces a random shift to each dwelling unit's demand response start and stop time. The maximum allowable shift is defined in the scenario design, allowing each unit to randomly adjust its response start time within this range. For example, with a maximum random shift of 30 minutes and a 15-minute simulation time step, the potential random shift values are -30 minutes, -15 minutes, 0 minutes, 15 minutes, and 30 minutes.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "3.2  ResStock Workflow", "line_start": 455, "line_end": 455, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|58", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 3.3  Input Variables\n\nThere are two types of input variables: input variables for load flexibility scenario design and on-peak hour inputs. On-peak hour inputs are provided as a json file to indicate the peak hour start and end time at the state level. Table 5 presents a list of input variables and settings used for this analysis. These were based on the utility programs outlined in the technology overview in consultation with the demand flexibility modelers using the outputs of this analysis.\n\nTable 5. Input Variables for HVAC Load Flexibility", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "3.3  Input Variables", "line_start": 459, "line_end": 461, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|59", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 3.3  Input Variables\n\nthe utility programs outlined in the technology overview in consultation with the demand flexibility modelers using the outputs of this analysis.\n\nTable 5. Input Variables for HVAC Load Flexibility\n\n| Variable Name                    | Description                                                                                                                                       | Value                                   |\n|----------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------|-----------------------------------------|\n| loadflex_peak_offset             | Set point offset value during the peak period in degrees Fahrenheit. The set point is increased for cooling, and it is decreased for heating.     | 2 - 4\u00b0F                                 |\n| loadflex_pre_peak_duration_hours | Duration of the pre-peak period in hours                                                                                                          | 1 - 4 hours                             |\n| loadflex_pre_peak_offset         | Set point offset value during the pre-peak period in degrees Fahrenheit. The set point is decreased for cooling, and it is increased for heating. | 2 - 4\u00b0F                                 |\n| loadflex_random_shift_minutes    | Maximum minutes to randomly shift the peak period. If the minutes are less than the time step, they will be assumed to be 0.                      | 30 minutes                              |\n| peak_start_time                  | T", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "3.3  Input Variables", "line_start": 463, "line_end": 469, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|60", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 3.3  Input Variables\n\nthe peak period. If the minutes are less than the time step, they will be assumed to be 0.                      | 30 minutes                              |\n| peak_start_time                  | T\n\nhe time (local time) the peak period starts                                                                                                      | Varies by state and season; see Table 3 |", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "3.3  Input Variables", "line_start": 463, "line_end": 469, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|61", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 4.1  Single-Building Examples\n\nWe performed an initial ResStock test run to validate the operation of the load flexibility measures. This was a test run performed before the final input values were established, which is why some values differ from the final selection. The test run was performed using 50 models spread across the nation with two scenarios (also called upgrades):\n\n- Upgrade 1: load shifting plus load shedding -a pre-peak duration of 2 hours, a peak duration of 1 hour, and an offset of 2\u00b0F during both the pre-peak and on-peak period\n- Upgrade 2: load shedding only -no pre-peak load shifting, a peak duration of 1 hour, and an offset of 2\u00b0F during the on-peak period.\n\nFigure 3 shows the time-series thermostat set point for a dwelling unit in Delaware. Note that this dwelling unit has a temperature setback during the night. We can see that for upgrade 1, there is both a pre-peak and peak offset, with the peak period being 18:00 to 19:00. For upgrade 2, there is no pre-peak offset. Both show the expected temperature offset of 2\u00b0F.\n\nFigure 3. Verification of set point changes\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/93846.yaml\n     source: 93846_images/image_000004_9fdc5c56e0145c0c5a74d4625ceb19c412c38ae3247f56420193b3bd7856b5b1.png\n     method: vision-description\n     described: 2026-11-11 -->", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "4.1  Single-Building Examples", "line_start": 475, "line_end": 487, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|62", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 4.1  Single-Building Examples\n\nsource: 93846_images/image_000004_9fdc5c56e0145c0c5a74d4625ceb19c412c38ae3247f56420193b3bd7856b5b1.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Line chart of heating set point over five January days for three upgrade scenarios](93846_images/image_000004_9fdc5c56e0145c0c5a74d4625ceb19c412c38ae3247f56420193b3bd7856b5b1.png)\n\nFigure 3: line chart titled 'Temperature setpoint'. X-axis is time over about five days in early January 2007; y-axis is temperature in \u00b0F. Three series, Upgrade 0, Upgrade 1 and Upgrade 2, are the heating set point. All follow the same daily schedule of a higher and a lower set point; once a day Upgrade 1 steps up above the others for a few hours and then drops below, and Upgrade 2 only drops. Axis values are too small to read in the bitmap.\n\nFigure 4 shows the time-series conditioned space temperature changes. The results show that the indoor temperature quickly tracks the set point changes, especially during preheating. This hints that the preheating duration can be significantly shortened, at least for this building. See Section 4.6 on the known limitations for a discussion on the thermal capacitance of the models in ResStock, which also has a bearing on this observation.\n\nFigure 4. Verification of conditioned space temperature changes", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "4.1  Single-Building Examples", "line_start": 489, "line_end": 495, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|63", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 4.1  Single-Building Examples\n\nknown limitations for a discussion on the thermal capacitance of the models in ResStock, which also has a bearing on this observation.\n\nFigure 4. Verification of conditioned space temperature changes\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/93846.yaml\n     source: 93846_images/image_000005_07961a4f4885bb7ef48a54f29e7f3a97d1eafac235668c2a941a3f5648e1353b.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Line chart of conditioned space temperature over five January days for three upgrade scenarios](93846_images/image_000005_07961a4f4885bb7ef48a54f29e7f3a97d1eafac235668c2a941a3f5648e1353b.png)\n\nFigure 4: line chart titled 'Conditioned Space Temperature'. X-axis is time over about five days in early January 2007; y-axis is temperature in \u00b0F. Three series, Upgrade 0, Upgrade 1 and Upgrade 2, follow the same daily pattern as the set points in Figure 3: the space temperature rises above the baseline for a few hours each day under Upgrade 1 and then dips, and only dips under Upgrade 2. Axis values are too small to read in the bitmap.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "4.1  Single-Building Examples", "line_start": 497, "line_end": 504, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|64", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 4.1  Single-Building Examples\n\nin Figure 3: the space temperature rises above the baseline for a few hours each day under Upgrade 1 and then dips, and only dips under Upgrade 2. Axis values are too small to read in the bitmap.\n\nFigure 5 shows the time-series heating energy consumption. For upgrade 1, the results show additional energy consumption for preheating before the peak period and lower energy consumption during the peak period. There is also an occasional rebound after the peak period ends at 19:00. For upgrade 2, the energy consumption starts deviating from the baseline only at the beginning of the peak period. Although it consumes less energy than the baseline during the peak, it consumes slightly more than upgrade 1 because it does not have preheating.\n\nFigure 5. Verification of conditioned space temperature changes\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/93846.yaml\n     source: 93846_images/image_000006_237219a796170b95c283c7880a902ec35a40297ff8ae71239d18baa8505fdbb9.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Line chart of heating energy consumption over five January days for three upgrade scenarios](93846_images/image_000006_237219a796170b95c283c7880a902ec35a40297ff8ae71239d18baa8505fdbb9.png)", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "4.1  Single-Building Examples", "line_start": 506, "line_end": 515, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|65", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 4.1  Single-Building Examples\n\n-->\n\n![Line chart of heating energy consumption over five January days for three upgrade scenarios](93846_images/image_000006_237219a796170b95c283c7880a902ec35a40297ff8ae71239d18baa8505fdbb9.png)\n\nFigure 5: line chart titled 'Heating Energy Consumption'. X-axis is time over about five days in early January 2007; y-axis is energy. Three series, Upgrade 0, Upgrade 1 and Upgrade 2, lie almost on top of each other, with short sharp drops and spikes once a day where the set point changes. The caption calls this a conditioned space temperature check; the plot's own title is heating energy. Axis values are too small to read in the bitmap.\n\nFigure 6 shows the daily total heating energy consumption for the same period as the time-series data in Figure 5. The jaggedness of the heating consumption profile was not investigated because of scope limitations. Although the daily consumption values are all very close, upgrade 2 is usually the lowest (though not always) due to the lack of preheating and the offset during the peak. Interestingly, upgrade 1 is also frequently lower than the baseline despite the preheating period, which is twice as long as the peak period, and the equal offset in the other direction.\n\nFigure 6. Validation of daily energy consumption in one building", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "4.1  Single-Building Examples", "line_start": 517, "line_end": 521, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|66", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 4.1  Single-Building Examples\n\nthe baseline despite the preheating period, which is twice as long as the peak period, and the equal offset in the other direction.\n\nFigure 6. Validation of daily energy consumption in one building\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/93846.yaml\n     source: 93846_images/image_000007_10db1b29bf7776feccb0e8319ad0e975528394d7820b2a6d692c2bfcdc91a17f.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Line chart of daily total heating energy in one building over six days for three upgrade scenarios](93846_images/image_000007_10db1b29bf7776feccb0e8319ad0e975528394d7820b2a6d692c2bfcdc91a17f.png)\n\nFigure 6: line chart titled 'Daily Total Heating Energy consumption'. X-axis is January 1 to 6, 2007; y-axis is energy usage, 65 to 95. Three series, Upgrade 0, Upgrade 1 and Upgrade 2, are heating electricity in kWh and stay within about 2 of each other every day: all rise from about 76 to a peak near 88 on January 5 and fall to about 65 on January 6.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "4.1  Single-Building Examples", "line_start": 523, "line_end": 530, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|67", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 4.1  Single-Building Examples\n\n0, Upgrade 1 and Upgrade 2, are heating electricity in kWh and stay within about 2 of each other every day: all rise from about 76 to a peak near 88 on January 5 and fall to about 65 on January 6.\n\nFigure 7 shows a more consistent pattern of which upgrade uses the most energy when we consider more buildings. The results show that upgrade 1 consumes more energy on average than the baseline, and upgrade 2 consumes less energy than the baseline; however, the single-building example shows that there are exceptions, from both day-to-day and building-to-building perspectives.\n\nFigure 7. Validation of daily energy consumption in 13 buildings\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/93846.yaml\n     source: 93846_images/image_000008_3d2bc4c66e1a8bfb1a2e48c59565c0fbeafd4cf84475045a6c45fbd071788c3a.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Line chart of heating energy consumption in 13 buildings over seven days for three upgrade scenarios](93846_images/image_000008_3d2bc4c66e1a8bfb1a2e48c59565c0fbeafd4cf84475045a6c45fbd071788c3a.png)", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "4.1  Single-Building Examples", "line_start": 532, "line_end": 541, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|68", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 4.1  Single-Building Examples\n\nchart of heating energy consumption in 13 buildings over seven days for three upgrade scenarios](93846_images/image_000008_3d2bc4c66e1a8bfb1a2e48c59565c0fbeafd4cf84475045a6c45fbd071788c3a.png)\n\nFigure 7: line chart titled 'Heating Energy Consumption - 13 buildings'. X-axis is January 1 to 7, 2007; y-axis is energy usage, 24 to 34. Three series, Upgrade 0, Upgrade 1 and Upgrade 2, are heating electricity in kWh. All rise from about 25 to about 33.5 over the week; Upgrade 1 runs about 0.5 above the other two, which nearly coincide.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "4.1  Single-Building Examples", "line_start": 543, "line_end": 543, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|69", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 4.2  Initial Sensitivity Analysis\n\nTo determine how the performance of load flexibility varies across the range of event durations and set point magnitudes in real-world smart demand response thermostat programs, we performed an initial sensitivity analysis using a small test run of 1,000 buildings across the United States. The range of inputs was parametrized across a set of 17 different upgrades, as shown in Table 6.\n\nTable 6. Test Run Specification for Initial Sensitivity Analysis", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "4.2  Initial Sensitivity Analysis", "line_start": 547, "line_end": 549, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|70", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 4.2  Initial Sensitivity Analysis\n\nbuildings across the United States. The range of inputs was parametrized across a set of 17 different upgrades, as shown in Table 6.\n\nTable 6. Test Run Specification for Initial Sensitivity Analysis\n\n|         | Pre-Peak    | Pre-Peak    | On-Peak   | On-Peak     |\n|---------|-------------|-------------|-----------|-------------|\n| Upgrade | Duration    | Offset (\u00b0F) | Duration  | Offset (\u00b0F) |\n| 1       | No pre-peak | N/A         | 4 hours   | 2           |\n| 2       | 15 minutes  | 2           | 4 hours   | 2           |\n| 3       | 30 minutes  | 2           | 4 hours   | 2           |\n| 4       | 1 hour      | 2           | 4 hours   | 2           |\n| 5       | 2 hours     | 2           | 4 hours   | 2           |\n| 6       | 4 hours     | 2           | 4 hours   | 2           |\n| 7       | No pre-peak | N/A         | 4 hours   | 4           |\n| 8       | 15 minutes  | 4           | 4 hours   | 4           |\n| 9       | 30 minutes  | 4           | 4 hours   | 4           |\n| 10      | 1 hour      | 4           | 4 hours   | 4           |\n| 11      | 2 hours     | 4           | 4 hours   | 4           |\n| 12      | 4 hours     | 4           | 4 hours   | 4           |\n| 13      | 15 minutes  | 6           | 4 hours   | 4           |\n| 14      | 30 minutes  | 6           | 4 hours   | 4           |\n| 15      | 1 hour      | 6           | 4 hours   | 4           |\n| 16      | 2 hours     | 6           | 4 hours   | 4           |\n| 17      | 4 hours     | 6           | 4 hours   | 4           |", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "4.2  Initial Sensitivity Analysis", "line_start": 551, "line_end": 570, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|71", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 4.2.1 Quantifying Demand Flexibility Impacts\n\nTraditional energy efficiency measures are often evaluated based on how much energy or utility bills they save on an annual basis. Because the goal of demand flexibility is to modify the load profile for a small number of days per year, metrics that evaluate the ability to modify the load are more useful than annualized energy consumption impacts.\n\nThere are many ways that the peak load impact of demand flexibility can be quantified. For this analysis, we adopted the demand decrease percentage (D3) metric, as defined by (Jingjing Liu, 2022). This metric is defined as:\n\nThe D3 metric can be computed for a single building or a group of buildings in aggregate. It can also be computed for the whole building load or for individual end uses.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "4.2.1 Quantifying Demand Flexibility Impacts", "line_start": 574, "line_end": 578, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|72", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 4.2.1 Quantifying Demand Flexibility Impacts\n\nThis metric is defined as:\n\nThe D3 metric can be computed for a single building or a group of buildings in aggregate. It can also be computed for the whole building load or for individual end uses.\n\nThis metric was adopted because it quantifies the impact for a single demand response event (in our case, each day where demand response is dispatched), but it can easily and meaningfully be summarized over multiple events. For example, the mean or quartile values can be used to describe how the impact changes during a year, a season, or a month. This is particularly useful when the demand flexibility impacts are later used as the input to other models seeking to represent demand flexibility but that do not endogenously represent building physics. Examples of such models include Lawrence Berkeley National Laboratory's DR-Path (Brian Gerke, 2019) and the Brattle Group's Load Flex model (Ryan Hledik A. F., 2019).\n\nBecause the goal of this analysis is to feed results into downstream modeling efforts, we calculated the D3 metric for the aggregate load of groups of buildings of a common type located in a common geography.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "4.2.1 Quantifying Demand Flexibility Impacts", "line_start": 580, "line_end": 582, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|73", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 4.2.1 Quantifying Demand Flexibility Impacts\n\ngoal of this analysis is to feed results into downstream modeling efforts, we calculated the D3 metric for the aggregate load of groups of buildings of a common type located in a common geography.\n\nFigure 8 shows how the D3 metric varies with different pre-peak durations for cooling load flexibility on the hottest day of the year for each state. We used an approximate 20% reduction for the 2\u00b0F offset and an approximate 40% reduction for the 4\u00b0F offset. Although only the peak offset without any precooling can provide a significant percentage reduction, pairing that with precooling can push the reduction even further -more so in some states than others. Also, the longer the duration of precooling, the higher the percentage reduction, with the highest reduction coming from 4-hour precooling.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "4.2.1 Quantifying Demand Flexibility Impacts", "line_start": 584, "line_end": 584, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|74", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 4.2.1 Quantifying Demand Flexibility Impacts\n\nreduction even further -more so in some states than others. Also, the longer the duration of precooling, the higher the percentage reduction, with the highest reduction coming from 4-hour precooling.\n\nFigure 9 shows the same metrics calculated year-round. That is, we calculated the average cooling energy consumption during the peak period for the whole year for both the baseline and the upgrade, and we calculated the difference as a percentage reduction. Some states have more percentage savings year-round than their hottest day, whereas others have less. Regardless, most show a positive correlation with the duration of the pre-peak period (at all offset levels) except for a handful of states that show a surprising negative correlation. We examined the results with the largest negative correlation -an identification with a 6\u00b0F pre-peak offset to investigate how a larger precooling duration (or having precooling at all) could result in a higher load during the peak.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "4.2.1 Quantifying Demand Flexibility Impacts", "line_start": 586, "line_end": 586, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|75", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 4.2.1 Quantifying Demand Flexibility Impacts\n\nlargest negative correlation -an identification with a 6\u00b0F pre-peak offset to investigate how a larger precooling duration (or having precooling at all) could result in a higher load during the peak.\n\nThe answer is in how the precooling and preheating was initially implemented. In the sensitivity analysis, we always chose to either precool or preheat, depending on the daily average temperature. If the daily average temperature was less than 66\u00b0F, we classified that as a heating day, otherwise we classified the day as a cooling day; however, this might not always work neatly. For some days in shoulder season with mostly low temperatures during the morning but a hot afternoon, we classified the day as a heating day even though the building needed more cooling than heating; therefore, we mistakenly preheated a building that needed precooling (or at least not preheating).\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/93846.yaml\n     source: 93846_images/image_000009_2495bdaaa88f1d942605d350662dd9d2731318e0bdc82ec792f3a82008fdbf3d.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Two line charts of percent cooling reduction by state on an extreme day, 2\u00b0F and 4\u00b0F offsets, six pre-peak durations](93846_images/image_000009_2495bdaaa88f1d942605d350662dd9d2731318e0bdc82ec792f3a82008fdbf3d.png)", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "4.2.1 Quantifying Demand Flexibility Impacts", "line_start": 588, "line_end": 595, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|76", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 4.2.1 Quantifying Demand Flexibility Impacts\n\nof percent cooling reduction by state on an extreme day, 2\u00b0F and 4\u00b0F offsets, six pre-peak durations](93846_images/image_000009_2495bdaaa88f1d942605d350662dd9d2731318e0bdc82ec792f3a82008fdbf3d.png)\n\nFigure 8, first bitmap: two line charts, 'Offset: 2F' above 'Offset: 4F'. X-axis is state, ordered from largest to smallest reduction; y-axis is percent reduction. Six series are no pre-peak and pre-peak durations of 15 minutes, 30 minutes, 1 hour, 2 hours and 4 hours. Longer pre-peak periods give larger reductions: about 35% to 45% in the leading state at 2\u00b0F and about 62% to 75% at 4\u00b0F, falling to about 10% and 30% in the last states.\n\nFigure 8. D3 percentage reduction of cooling energy consumption during the peak period on an extreme day and at various pre-peak durations (including no pre-peak). The top figure shows a 2\u00b0F offset for both the pre-peak and peak periods, the middle shows a 4\u00b0F offset for both, and the bottom shows a 6\u00b0F offset for the pre-peak period and a 4\u00b0F offset for the peak period. Note that the ordering of states varies.\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/93846.yaml\n     source: 93846_images/image_000010_31a3b6f9472ee7882b0c081baafed934581c4572b394e472da91cc5a4f77dbc6.png\n     method: vision-description\n     described: 2026-11-11 -->", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "4.2.1 Quantifying Demand Flexibility Impacts", "line_start": 597, "line_end": 604, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|77", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 4.2.1 Quantifying Demand Flexibility Impacts\n\nsource: 93846_images/image_000010_31a3b6f9472ee7882b0c081baafed934581c4572b394e472da91cc5a4f77dbc6.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Line chart of percent cooling reduction by state on an extreme day, 4\u00b0F peak offset with 6\u00b0F pre-peak offset](93846_images/image_000010_31a3b6f9472ee7882b0c081baafed934581c4572b394e472da91cc5a4f77dbc6.png)\n\nFigure 8, second bitmap: line chart titled 'Offset: Peak 4F, Pre-peak 6F', laid out like the two above it. X-axis is state; y-axis is percent reduction, 0 to above 80. Six series are no pre-peak and pre-peak durations from 15 minutes to 4 hours. Reductions are about 63% to 82% in the leading states and about 25% to 45% in the last ones, the 4-hour pre-peak line highest throughout.\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/93846.yaml\n     source: 93846_images/image_000011_65450befe3cba9bb93cad8f3ddf5b0e2f95da7953fad5c8ca7565170ba960923.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Two line charts of percent cooling reduction by state over the whole year, 2\u00b0F and 4\u00b0F offsets](93846_images/image_000011_65450befe3cba9bb93cad8f3ddf5b0e2f95da7953fad5c8ca7565170ba960923.png)", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "4.2.1 Quantifying Demand Flexibility Impacts", "line_start": 606, "line_end": 615, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|78", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 4.2.1 Quantifying Demand Flexibility Impacts\n\n-->\n\n![Two line charts of percent cooling reduction by state over the whole year, 2\u00b0F and 4\u00b0F offsets](93846_images/image_000011_65450befe3cba9bb93cad8f3ddf5b0e2f95da7953fad5c8ca7565170ba960923.png)\n\nFigure 9, first bitmap: two line charts, 'Offset: 2F' above 'Offset: 4F', for the whole year. X-axis is state, ordered from largest to smallest reduction; y-axis is percent reduction. Six series are no pre-peak and pre-peak durations from 15 minutes to 4 hours. Reductions run from about 37% to 51% in the leading state down to about 13% to 15% at 2\u00b0F, and from about 65% to 83% down to about 25% at 4\u00b0F.\n\nFigure 9. D3 percentage reduction of cooling energy consumption during the peak period for the whole year and at various pre-peak durations (including no pre-peak). The top figure shows a 2\u00b0F offset for both the pre-peak and peak periods, the middle shows a 4\u00b0F offset for both, and the bottom shows a 4\u00b0F offset for the peak period and a 6\u00b0F offset for the pre-peak period. Note that the ordering of the states varies.\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/93846.yaml\n     source: 93846_images/image_000012_129951035cfe5ecb59cd46b0a110748ac65b4708fa12fddfb92ed44233e3173b.png\n     method: vision-description\n     described: 2026-11-11 -->", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "4.2.1 Quantifying Demand Flexibility Impacts", "line_start": 617, "line_end": 624, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|79", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 4.2.1 Quantifying Demand Flexibility Impacts\n\nsource: 93846_images/image_000012_129951035cfe5ecb59cd46b0a110748ac65b4708fa12fddfb92ed44233e3173b.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Line chart of percent cooling reduction by state over the whole year, 4\u00b0F peak offset with 6\u00b0F pre-peak offset](93846_images/image_000012_129951035cfe5ecb59cd46b0a110748ac65b4708fa12fddfb92ed44233e3173b.png)\n\nFigure 9, second bitmap: line chart titled 'Offset: Peak 4F, Pre-peak 6F', for the whole year. X-axis is state; y-axis is percent reduction, about 20 to 90. Six series are no pre-peak and pre-peak durations from 15 minutes to 4 hours. Reductions are about 65% to 88% in the leading state and about 23% to 27% in the last, with the lines crossing in a few low-reduction states.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "4.2.1 Quantifying Demand Flexibility Impacts", "line_start": 626, "line_end": 628, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|80", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 4.2.1 Quantifying Demand Flexibility Impacts\n\nand pre-peak durations from 15 minutes to 4 hours. Reductions are about 65% to 88% in the leading state and about 23% to 27% in the last, with the lines crossing in a few low-reduction states.\n\nFigure 10 shows an example of a heating day misclassified as a cooling day for a single model. The day was misclassified as a heating day, and preheating was performed from 14:00 to 18:00, resulting in a large reduction in cooling load later in the day because the preheating increased both the heating and the cooling set points 2 ; however, once the peak period begins at 18:00, the increased cooling set point is reset to normal, resulting in increased cooling energy consumption. Essentially, we tried to preheat when precooling would have been appropriate, resulting in increased load during the peak. The solution was to avoid preheating or precooling when the average daily outdoor temperature is near the threshold (66\u00b0F) because it is hard to predict whether precooling or preheating would be the more appropriate action. In the final run, we implemented this correction.\n\nFigure 10. Anomalous demand response in a shoulder season day in Idaho", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "4.2.1 Quantifying Demand Flexibility Impacts", "line_start": 630, "line_end": 632, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|81", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 4.2.1 Quantifying Demand Flexibility Impacts\n\nwhether precooling or preheating would be the more appropriate action. In the final run, we implemented this correction.\n\nFigure 10. Anomalous demand response in a shoulder season day in Idaho\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/93846.yaml\n     source: 93846_images/image_000013_23d53b26aa5e4186935f6d6eac63b188087cda48003e428010de7152ad96512d.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Line chart of average cooling energy and outdoor temperature on a shoulder-season day in Idaho, with peak bands](93846_images/image_000013_23d53b26aa5e4186935f6d6eac63b188087cda48003e428010de7152ad96512d.png)\n\nFigure 10: line chart from 09:00 on May 25 to 00:00 on May 26, 2020. Left axis is average cooling in kWh, 0 to about 0.45; right axis is temperature in \u00b0C for the outdoor temperature line. Shaded bands mark the pre-peak and peak periods, and the legend lists the baseline and the offset scenarios. Cooling is near zero until mid-afternoon, then spikes to roughly 0.25 to 0.3 kWh at the starts of the shaded periods.\n\nTo help decide the appropriate switchover temperatures, we looked at the distribution of the average heating and cooling loads during the peak period across various daily average temperatures, as shown in Figure 11 and Figure 12.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "4.2.1 Quantifying Demand Flexibility Impacts", "line_start": 634, "line_end": 643, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|82", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 4.2.1 Quantifying Demand Flexibility Impacts\n\nswitchover temperatures, we looked at the distribution of the average heating and cooling loads during the peak period across various daily average temperatures, as shown in Figure 11 and Figure 12.\n\n2 Preheating does not require raising the cooling set point by default -it only requires raising the heating set point; however, to prevent an inverted set point (where the cooling set point is lower than the heating set point), the algorithm raises the cooling set point as well when the heating set point exceeds the cooling set point.\n\nFigure 11. State average hourly cooling load per building during the peak period\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/93846.yaml\n     source: 93846_images/image_000014_be750ad86d30b61c6abb090759d400be4aeb849dbc0794f50ea6eaa0fa2d29c9.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Scatter plot of state average hourly cooling load during the peak period against daily average temperature](93846_images/image_000014_be750ad86d30b61c6abb090759d400be4aeb849dbc0794f50ea6eaa0fa2d29c9.png)", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "4.2.1 Quantifying Demand Flexibility Impacts", "line_start": 645, "line_end": 654, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|83", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 4.2.1 Quantifying Demand Flexibility Impacts\n\nplot of state average hourly cooling load during the peak period against daily average temperature](93846_images/image_000014_be750ad86d30b61c6abb090759d400be4aeb849dbc0794f50ea6eaa0fa2d29c9.png)\n\nFigure 11: scatter plot, points coloured by state. X-axis is daily average temperature in \u00b0C, 0 to about 37; y-axis is cooling in kWh, 0 to 1.2. Cooling load is near zero below about 10\u00b0C and rises with temperature, reaching about 0.6 to 1.2 kWh at 30\u00b0C and above, with a wide spread between states at any one temperature.\n\nFigure 12. State average hourly heating load per building during the peak period\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/93846.yaml\n     source: 93846_images/image_000015_ef0017f010af5299bca91b9cb7119768ae4d1ffbb283ad5bb3fc89d27212a2fd.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Scatter plot of state average hourly heating load during the peak period against daily average temperature](93846_images/image_000015_ef0017f010af5299bca91b9cb7119768ae4d1ffbb283ad5bb3fc89d27212a2fd.png)", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "4.2.1 Quantifying Demand Flexibility Impacts", "line_start": 656, "line_end": 665, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|84", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 4.2.1 Quantifying Demand Flexibility Impacts\n\nplot of state average hourly heating load during the peak period against daily average temperature](93846_images/image_000015_ef0017f010af5299bca91b9cb7119768ae4d1ffbb283ad5bb3fc89d27212a2fd.png)\n\nFigure 12: scatter plot, points coloured by state. X-axis is daily average temperature in \u00b0C, -30 to 40; y-axis is average heating in kWh, 0 to 25. Heating load falls as temperature rises: the highest points, about 20 to 24 kWh, are at about -20\u00b0C, most points at 0\u00b0C are below about 12 kWh, and the load is near zero above about 20\u00b0C.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "4.2.1 Quantifying Demand Flexibility Impacts", "line_start": 667, "line_end": 667, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|85", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 4.2.1 Quantifying Demand Flexibility Impacts\n\n0 to 25. Heating load falls as temperature rises: the highest points, about 20 to 24 kWh, are at about -20\u00b0C, most points at 0\u00b0C are below about 12 kWh, and the load is near zero above about 20\u00b0C.\n\nThe average load at a given average daily temperature for a given state varies among different days (different dots in the figure), depending on the specific temperature profile for the day and the internal heat generated in the building via various occupancy-driven end uses. Figure 11 shows minimal cooling below an average daily temperature of 10\u00b0C (50\u00b0F), and Figure 12 shows minimal heating above an average daily temperature of 25\u00b0C (68\u00b0F). Based on these results, in the final implementation, we precooled only if the daily average temperature is above 68\u00b0F, and we preheated only if the daily average temperature is below 50\u00b0F. We did not need to follow these thresholds for load shedding -decreasing the heating set point and increasing the cooling set point during the peak period will reduce the demand regardless of the building having a cooling or a heating load.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "4.2.1 Quantifying Demand Flexibility Impacts", "line_start": 669, "line_end": 669, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|86", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 4.3  Final Sensitivity Analysis\n\nAfter further reviewing the real-world demand response programs and reviewing the initial sensitivity analysis results, we narrowed the analysis space. First, we narrowed the offset to only 2 -4\u00b0F, and then we limited the precooling windows to 1 hour and 4 hours. More details can be seen in Table 7.\n\nIn this round, we also introduced a random shift. This was used to reduce the 'snapback , ' or rebound, seen after the peak period when all thermostats reset to the normal set point at the same time. A maximum random shift of \u00b1 30 minutes will make some buildings start their peak period up to 30 minutes early or up to 30 minutes late (i.e., the shift can be anything ranging from +30 minutes, to +15 minutes, to 0 minutes, to -15 minutes, to -30 minutes). This random shifting was assigned on a building-by-building basis, not on a per-event basis. In a real deployment, this staggering of individual homes could be accomplished through a combination of intentional control, inherent time delays, and equipment states found across the portfolio at any point in time.\n\nTable 7. Test Run Specification for Final Sensitivity Analysis", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "4.3  Final Sensitivity Analysis", "line_start": 673, "line_end": 677, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|87", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 4.3  Final Sensitivity Analysis\n\na combination of intentional control, inherent time delays, and equipment states found across the portfolio at any point in time.\n\nTable 7. Test Run Specification for Final Sensitivity Analysis\n\n|                    | Pre-Peak    | Pre-Peak    | On-Peak    | On-Peak     |\n|--------------------|-------------|-------------|------------|-------------|\n| Upgrade            | Duration    | Offset (\u00b0F) | Duration   | Offset (\u00b0F) |\n| 1 (peak only)      | No pre-peak | N/A         | 4 hours    | 2           |\n| 2 (pre-peak only)  | 4 hours     | 2           | No on-peak | N/A         |\n| 3 (both)           | 4 hours     | 2           | 4 hours    | 2           |\n| 4 (peak only)      | No pre-peak | N/A         | 4 hours    | 4           |\n| 5 (pre-peak only)  | 4 hours     | 4           | No on-peak | N/A         |\n| 6 (both)           | 4 hours     | 4           | 4 hours    | 4           |\n| 7 (peak only)      | No pre-peak | N/A         | 4 hours    | 2           |\n| 8 (pre-peak only)  | 1 hour      | 2           | No on-peak | N/A         |\n| 9 (both)           | 1 hour      | 2           | 4 hours    | 2           |\n| 10 (peak only)     | No pre-peak | N/A         | 4 hours    | 4           |\n| 11 (pre-peak only) | 1 hour      | 4           | No on-peak | N/A         |\n| 12 (both)          | 1 hour      | 4           | 4 hours    | 4           |", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "4.3  Final Sensitivity Analysis", "line_start": 679, "line_end": 693, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|88", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 4.3  Final Sensitivity Analysis\n\n| N/A         | 4 hours    | 4           |\n| 11 (pre-peak only) | 1 hour      | 4           | No on-peak | N/A         |\n| 12 (both)          | 1 hour      | 4           | 4 hours    | 4           |\n\nFirst, as shown in Figure 13, the impacts of precooling only are the lowest, followed by on-peak reduction, followed by the largest impacts when both precooling and the on-peak set point changes were applied on the same day. The anomalous behavior in West Virginia and South Dakota was not investigated for this test run, but it is believed to be a product of the small number of samples and the characteristics of the dwelling units in the test run. Figure 14 shows the same pattern but for heating. The anomalous behavior in California was not investigated for this test run, but it is believed to be a product of the relatively mild weather and the associated low absolute heating demands for most dwellings in the state.\n\nFigure 13. D3 percentage reduction of the cooling energy consumption during the peak on the day of the year with the highest daily average temperature\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/93846.yaml\n     source: 93846_images/image_000016_a50df4318adb1579dae25e91dee8489873e29d12106594e88fbce365042f5d6f.png\n     method: vision-description\n     described: 2026-11-11 -->", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "4.3  Final Sensitivity Analysis", "line_start": 695, "line_end": 702, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|89", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 4.3  Final Sensitivity Analysis\n\nsource: 93846_images/image_000016_a50df4318adb1579dae25e91dee8489873e29d12106594e88fbce365042f5d6f.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Line chart of percent cooling reduction by state on the hottest day for five pre-peak and peak combinations](93846_images/image_000016_a50df4318adb1579dae25e91dee8489873e29d12106594e88fbce365042f5d6f.png)\n\nFigure 13: line chart. X-axis is state, ordered by reduction; y-axis is percent reduction, about -10 to 80. Five series: peak only (4 hours, 4\u00b0F), pre-peak only for 1 hour and for 4 hours, and both for 1 hour and for 4 hours. Pre-peak only gives the least, mostly under 15%; peak only runs from about 50% down to about 15%; both together give the most, about 60% down to about 20%.\n\nFigure 14. D3 percentage reduction of the heating energy consumption during the peak on the day of the year with the lowest daily average temperature\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/93846.yaml\n     source: 93846_images/image_000017_05cb93c72021777f372119f5a582fda107b0e9b4adaf8974bf75f22ea6f5b5e0.png\n     method: vision-description\n     described: 2026-11-11 -->", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "4.3  Final Sensitivity Analysis", "line_start": 704, "line_end": 713, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|90", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 4.3  Final Sensitivity Analysis\n\nsource: 93846_images/image_000017_05cb93c72021777f372119f5a582fda107b0e9b4adaf8974bf75f22ea6f5b5e0.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Line chart of percent heating reduction by state on the coldest day for five pre-peak and peak combinations](93846_images/image_000017_05cb93c72021777f372119f5a582fda107b0e9b4adaf8974bf75f22ea6f5b5e0.png)\n\nFigure 14: line chart. X-axis is 24 states from NY to SC; y-axis is percent reduction, about -30 to 100. Five series: peak only (4 hours, 4\u00b0F), pre-peak only for 1 hour and for 4 hours, and both for 1 hour and for 4 hours. Reductions are near 100% in the first states and fall to about 40% to 50% for peak only; the pre-peak-only lines are lowest and most erratic, and several lines dip below zero for California.\n\nAnother notable result, though not shown in the figures, was a minimal difference between a pre-peak offset of 2\u00b0F and 4\u00b0F for pre-peak durations of 1 hour. This makes sense because the rate of the temperature increase possible in a home within 1 hour is limited by physical characteristics, such as the thermal mass of the dwelling and the capacity of the heating equipment.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "4.3  Final Sensitivity Analysis", "line_start": 715, "line_end": 719, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|91", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 4.4  Final Selection of Parameters for HVAC Load Flexibility Measure\n\nAfter further reviewing the existing demand response programs and considering the limitations of the likely downstream modeling tools, we eliminated scenarios where load shifting and load shedding were applied at the same time. Table 8 shows the final selection of the load flexibility options that we believe cover the likely range of demand flexibility programs.\n\nTable 8. Final Selection of Demand Flexibility Options to Cover the Likely Program Space\n\n<!-- table recovered from measure_pdfs/93846.pdf p.33\n     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/93846.yaml\n     method: extracted grid, with cells that were run together separated (compared with the page text layer)\n     supersedes the extractor's own table here (values b2a3f94bbf32\u2026):\n       In four of the five rows the Pre-Peak Duration value was run into the Upgrade cell ('1 (on-peak load shedding, 4 hours, 2\u00b0F offset) No pre-peak') and its own cell left blank; in one of them the value was split ('...) 4' and 'hours'). A reader could not tell the upgrade's name from its pre-peak duration. Every word and number is the extractor's own, put back in its column; the two header rows are written together ('Pre-Peak: Duration'). -->", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "4.4  Final Selection of Parameters for HVAC Load Flexibility Measure", "line_start": 723, "line_end": 731, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|92", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 4.4  Final Selection of Parameters for HVAC Load Flexibility Measure\n\nnot tell the upgrade's name from its pre-peak duration. Every word and number is the extractor's own, put back in its column; the two header rows are written together ('Pre-Peak: Duration'). -->\n\n| Upgrade | Pre-Peak: Duration | Pre-Peak: Offset (\u00b0F) | On-Peak: Duration | On-Peak: Offset (\u00b0F) |\n|---|---|---|---|---|\n| 1 (on-peak load shedding, 4 hours, 2\u00b0F offset) | No pre-peak | N/A | 4 hours | 2 |\n| 2 (pre-peak load shifting, 4 hours, 2\u00b0F offset) | 4 hours | 2 | No on-peak | N/A |\n| 3 (on-peak load shedding, 4 hours, 4\u00b0F offset) | No pre-peak | N/A | 4 hours | 4 |\n| 4 (pre-peak load shifting, 4 hours, 4\u00b0F offset) | 4 hours | 4 | No on-peak | N/A |\n| 5 (pre-peak load shifting, 1 hour, 2\u00b0F offset) | 1 hour | 2 | No on-peak | N/A |", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "4.4  Final Selection of Parameters for HVAC Load Flexibility Measure", "line_start": 733, "line_end": 739, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|93", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 4.5  Stock-Level Results\n\nA test run with 30,000 samples was conducted. The state-level D3 metrics are calculated in the following five steps:\n\n1. Filter out samples that have electric heating and samples that have cooling separately.\n\n2. Aggregate state-level heating (or cooling) time series for both the baseline and savings from upgrades.\n3. Calculate the percentage reduction in heating or cooling during the peak periods for each day.\n4. Remove days where heating (or cooling) savings during peak periods are zero, indicating that the thermostat demand flexibility measure is not applicable on those days.\n5. Compute the mean, along with the 25th, 50th, and 75th percentiles for the remaining days.\n\nThe results for the single-family detached across the five upgrades are shown in Figure 15 -Figure 19. States not shown in the figures either lack relevant data due to an insufficient sample size or do not have the specific end use (heating or cooling) savings.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "4.5  Stock-Level Results", "line_start": 743, "line_end": 752, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|94", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 4.5  Stock-Level Results\n\nare shown in Figure 15 -Figure 19. States not shown in the figures either lack relevant data due to an insufficient sample size or do not have the specific end use (heating or cooling) savings.\n\nFigure 15 shows an approximate 40% winter and 30% summer reduction in peak load from load shedding for 4 hours with a 2\u00b0F offset. As expected, Figure 16 shows an approximate 15% winter and 10% summer reduction from load shifting (preconditioning) for 4 hours with a 2\u00b0F offset. This lower reduction relative to Figure 15 is expected because the thermal inertia does not carry through the entire 4-hour peak window. Figure 17 shows an approximate 60% winter and 50% summer reduction in peak load from load shedding for 4 hours with a 4\u00b0F offset. This deep reduction is expected because of the significant depth of the set point change. Figure 18 shows an approximate 30% winter and 20% summer reduction from load shifting (preconditioning) for 4 hours with a 4\u00b0F offset. As expected, this reduction is larger than the reduction shown from load shifting with a 2\u00b0F offset because the deeper set point change for 4 hours allows more charging of the building thermal mass, allowing reduced space conditioning during more of the 4-hour peak window. Last, Figure 19 shows an approximate 10% winter and 5% summer reduction from load shifting (preconditioning) for 1 hour with a 2\u00b0F offset. This minimal impact is expected because the short duration of the preconditioning coupled with the small set point offset does not allow much charging of the building thermal mass, leading to a minimal impact during t", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "4.5  Stock-Level Results", "line_start": 754, "line_end": 754, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|95", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 4.5  Stock-Level Results\n\nis expected because the short duration of the preconditioning coupled with the small set point offset does not allow much charging of the building thermal mass, leading to a minimal impact during t\n\nhe peak window.\n\nFigure 15. State-level D3 metrics for load shedding, 4 hours, 2\u00b0F offset\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/93846.yaml\n     source: 93846_images/image_000018_b1277cf5e376d84f28b0a9476c785f23557b32c1cf751e86d6c79b4f672a445c.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Two panels of state-level electricity reduction during the peak for load shedding, 4 hours, 2\u00b0F offset](93846_images/image_000018_b1277cf5e376d84f28b0a9476c785f23557b32c1cf751e86d6c79b4f672a445c.png)\n\nFigure 15: two panels, Heating above Cooling, titled 'Electricity End Use Reduction during Peak Period for Load Shedding, 4hrs, 2\u00b0F offset, Single-Family Detached'. X-axis is state; y-axis is percentage reduction, 0% to 100%. Each state has a marker for the mean with bars for the 25th to 75th percentiles, coloured by season. Winter heating means fall from about 70% in the first state to about 15%; summer cooling means from about 40% to about 18%.\n\nFigure 16. State-level D3 metrics of the single-family detached for load shifting, 4 hours, 2\u00b0F offset", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "4.5  Stock-Level Results", "line_start": 754, "line_end": 767, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|96", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 4.5  Stock-Level Results\n\nabout 70% in the first state to about 15%; summer cooling means from about 40% to about 18%.\n\nFigure 16. State-level D3 metrics of the single-family detached for load shifting, 4 hours, 2\u00b0F offset\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/93846.yaml\n     source: 93846_images/image_000019_32bfa25b4cc07367e7046cdb74ba6f2027878651234ceecf4ecdc64e7bbbf6b1.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Two panels of state-level electricity reduction during the peak for load shifting, 4 hours, 2\u00b0F offset](93846_images/image_000019_32bfa25b4cc07367e7046cdb74ba6f2027878651234ceecf4ecdc64e7bbbf6b1.png)\n\nFigure 16: two panels, Heating above Cooling, titled 'Electricity End Use Reduction during Peak Period for Load shifting, 4hrs, 2\u00b0F offset, Single-Family Detached'. X-axis is state; y-axis is percentage reduction, 0% to 40%. Markers show the mean with 25th to 75th percentile bars, coloured by season. Winter heating means fall from about 35% in the first state to about 5%; summer cooling means from about 12% to about 3%.\n\nFigure 17. State-level D3 metrics of the single-family detached for load shedding, 4 hours, 4\u00b0F offset", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "4.5  Stock-Level Results", "line_start": 769, "line_end": 778, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|97", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 4.5  Stock-Level Results\n\nfrom about 35% in the first state to about 5%; summer cooling means from about 12% to about 3%.\n\nFigure 17. State-level D3 metrics of the single-family detached for load shedding, 4 hours, 4\u00b0F offset\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/93846.yaml\n     source: 93846_images/image_000020_40322e352f9234c7d0dd8a0ba791a28c636cd4a72fa58fbdd1c4f00a82390da0.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Two panels of state-level electricity reduction during the peak for load shedding, 4 hours, 4\u00b0F offset](93846_images/image_000020_40322e352f9234c7d0dd8a0ba791a28c636cd4a72fa58fbdd1c4f00a82390da0.png)\n\nFigure 17: two panels, Heating above Cooling, titled 'Electricity End Use Reduction during Peak Period for Load Shedding, 4hrs, 4\u00b0F offset, Single-Family Detached'. X-axis is state; y-axis is percentage reduction, 0% to 100%. Markers show the mean with 25th to 75th percentile bars, coloured by season. Winter heating means fall from about 88% in the first state to about 25%; summer cooling means from about 70% to about 35%.\n\nFigure 18. State-level D3 metrics of the single-family detached for load shifting, 4 hours, 4\u00b0F offset", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "4.5  Stock-Level Results", "line_start": 780, "line_end": 789, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|98", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 4.5  Stock-Level Results\n\nabout 88% in the first state to about 25%; summer cooling means from about 70% to about 35%.\n\nFigure 18. State-level D3 metrics of the single-family detached for load shifting, 4 hours, 4\u00b0F offset\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/93846.yaml\n     source: 93846_images/image_000021_96c52fcbe82c8d709c440a0c8632b0d2eb75e08c798a0947aed58f821c99e07e.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Two panels of state-level electricity reduction during the peak for load shifting, 4 hours, 4\u00b0F offset](93846_images/image_000021_96c52fcbe82c8d709c440a0c8632b0d2eb75e08c798a0947aed58f821c99e07e.png)\n\nFigure 18: two panels, Heating above Cooling, titled 'Electricity End Use Reduction during Peak Period for Load shifting, 4hrs, 4\u00b0F offset, Single-Family Detached'. X-axis is state; y-axis is percentage reduction, 0% to 70%. Markers show the mean with 25th to 75th percentile bars, coloured by season. Winter heating means fall from about 55% in the first state to about 12%; summer cooling means from about 22% to about 7%.\n\nFigure 19. State-level D3 metrics of the single-family detached for load shifting, 1 hour, 2\u00b0F offset", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "4.5  Stock-Level Results", "line_start": 791, "line_end": 800, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|99", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 4.5  Stock-Level Results\n\nfrom about 55% in the first state to about 12%; summer cooling means from about 22% to about 7%.\n\nFigure 19. State-level D3 metrics of the single-family detached for load shifting, 1 hour, 2\u00b0F offset\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/93846.yaml\n     source: 93846_images/image_000022_cc011a5720a274c7a89a7796c1b2d57b07f1460411884ec1845ce7843d85d827.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Two panels of state-level electricity reduction during the peak for load shifting, 1 hour, 2\u00b0F offset](93846_images/image_000022_cc011a5720a274c7a89a7796c1b2d57b07f1460411884ec1845ce7843d85d827.png)\n\nFigure 19: two panels, Heating above Cooling, titled 'Electricity End Use Reduction during Peak Period for Load shifting, 1hrs, 2\u00b0F offset, Single-Family Detached'. X-axis is state; y-axis is percentage reduction, 0% to 30%. Markers show the mean with 25th to 75th percentile bars, coloured by season. Winter heating means fall from about 22% in the first state to about 3%; summer cooling means from about 6% to about 2%.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "4.5  Stock-Level Results", "line_start": 802, "line_end": 809, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|100", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 4.6  Limitations and Concerns\n\nIn this measure, demand response is dispatched every day. This is done to evaluate and estimate the potential impact of demand response over a wide range of day types and weather conditions. For this reason, although the individual day-level results for this measure are realistic, the annual energy consumption savings are not consistent with the current dispatch practices, and they should not be used directly . Instead, users interested in estimating annual energy impacts should splice daily time-series results from the baseline model (without demand response) and the time-series results from the upgraded model (with demand response) in the target proportion.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "4.6  Limitations and Concerns", "line_start": 813, "line_end": 813, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|101", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 4.6  Limitations and Concerns\n\nimpacts should splice daily time-series results from the baseline model (without demand response) and the time-series results from the upgraded model (with demand response) in the target proportion.\n\nThis measure is applied to all dwelling units with electric heating or cooling to investigate load flexibility potential; however, only a subset of these units is ideally suited for this measure. Units already equipped with smart thermostats have a lower barrier to entry into a demand response program. This measure assumes that units without a smart thermostat would be equipped with one as part of the installation process. Alternately, utilities could ask customers to manually adjust thermostats for a small number of events per year, but the participation of such a program would be important to establish. If one wishes to study the impact of the partial penetration of smart thermostats or less than 100% participation in the demand response program, they should take a subset of buildings from the upgrade and take the rest from the baseline.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "4.6  Limitations and Concerns", "line_start": 815, "line_end": 815, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|102", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 4.6  Limitations and Concerns\n\npartial penetration of smart thermostats or less than 100% participation in the demand response program, they should take a subset of buildings from the upgrade and take the rest from the baseline.\n\nIn previous calibration efforts, the building energy models used in ResStock have shown a temperature decay that is faster than empirical data. To better match the empirical data, ResStock uses an increased thermal capacitance multiplier for the air inside the dwelling units. This could still result in temperature decay profiles that are faster than reality, meaning that this analysis could underestimate the duration of the load reduction before the adjusted thermostat set point is reached. If the root cause is an underestimate of the thermal mass, the results could also underestimate the amount of time required to effectively preheat or precool the dwellings.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "4.6  Limitations and Concerns", "line_start": 817, "line_end": 817, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|103", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 4.6  Limitations and Concerns\n\nset point is reached. If the root cause is an underestimate of the thermal mass, the results could also underestimate the amount of time required to effectively preheat or precool the dwellings.\n\nThe models used in ResStock represent the building stock circa 2018 using weather from 2018, but the goal is to estimate the potential of demand flexibility in 2050. Based on the slow speed of retrofits in the building stock and the slow uptake of envelope upgrades, the use of today's building stock is believed to be an acceptable limitation. The impact of not using future weather projections is more difficult to assess. On one hand, average temperatures are not expected to change dramatically by 2050. On the other hand, extreme temperatures, which might or might not be coincident with the peak periods, could change more dramatically.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "4.6  Limitations and Concerns", "line_start": 819, "line_end": 819, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|104", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 4.6  Limitations and Concerns\n\ntemperatures are not expected to change dramatically by 2050. On the other hand, extreme temperatures, which might or might not be coincident with the peak periods, could change more dramatically.\n\nThis measure relies on the inputs for on-peak hours during summer, winter and intermediate seasons. We selected a grid peak load reduction approach for the year 2050 as the target of this study. This could create higher customer costs or grid operation costs, depending on the utility rate design and other factors. The choice of future load scenario in Cambium and the fact that the future load profile does not include wide-scale electrification could also significantly impact the timing of the peak periods. An analysis of these factors would require modeling the future power system, including the dispatch of demand response resources. That modeling is beyond the scope of this analysis.\n\nFinally, the choice of pre-peak and on-peak durations and the set point offset are applied uniformly across the entire building stock; however, optimal settings likely vary, depending on the climate and the building 's characteristics. For example, a long pre-peak duration might not be effective for dwellings with poor exterior insulation because they tend to lose heat quickly.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "4.6  Limitations and Concerns", "line_start": 821, "line_end": 823, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|105", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 4.7  Future Work\n\nThe results provided in this analysis could be expanded in several ways. First, determining the peak period windows for targeting the load reduction could be based on different future load profiles -in particular, load profiles assuming major electrification of vehicles and space heating. If those load profiles significantly shift the timing of the peak load window, performing new analysis might be warranted. If the timing of the windows shifts only minimally, the uncertainty due to other future changes might outweigh the uncertainty in these results. Second, these results could be recreated using a future building stock. In 2050, some dwellings that exist in today's ResStock model will have been demolished, whereas others will have been retrofitted with new equipment, and new dwellings will have been built. All these changes could impact the results. If deep energy efficiency with significant building envelope improvements is widely adopted, the thermal response of the dwellings might change. Last, a further comparison of the thermal decay of the ResStock models to empirical data could be performed. Ideally, this comparison would result in improvements to the ResStock models. How much these changes would affect the presented results is unclear.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "4.7  Future Work", "line_start": 827, "line_end": 827, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|106", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 References\n\n| Austin Energy. (2024). Power Partner Thermostats Rebates & Incentives . Retrieved from https://savings.austinenergy.com/residential/offerings/cooling-and-heating/pp- thermostat#:~:text=Adjust%20your%20thermostat%20by%20up,Occur%20on%20non% 2Dholiday%20weekdays Gerke, L. D. (2019). DR-Path. Berkeley, CA: Lawrence Berkeley National Laboratory. doi:https://doi.org/10.11578/dc.20210819.8 (2024). Welcome to ConEd ecosave . Retrieved from https://www.ecobee.com/en-                                      |\n|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|\n| Brian", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "References", "line_start": 831, "line_end": 849, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|107", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 References\n\n|\n| ConEd. us/ConEd-ecosave/ DUKE ENERGY. (2024b). Duke Energy Power Manager FAQ . Retrieved from                                                                                                                                                                                                                                                                                                                                                                                                                        |\n| https://www.thermostatrewards.com/dec/faq/ Duke Energy. (2024a). Residential Time-of-Use (RT) . Retrieved from https://www.duke- energy.com/home/billing/time-of-use EIA. (2022, 3 18). EIA projects that renewable generation will supply 44% of U.S. electricity by 2050 . Retrieved from https://www.eia.gov/todayinenergy/detail.php?id=51698 EIA. (2024). U.S. energy consumption by source and sector, 2023 . Retrieved from https://www.eia.gov/energyexplained/us-energy-facts/images/consumption-by-source- |\n| and-sector.pdf Gagnon, P., Perez, P. A., Obika, K., Schwarz, M., Morris, J., Gu, J., & Eisenman , J. (2024). Cambium 2023 Scenario Descriptions and Documentation. Golden, CO (United States): National Renewable Energy Laboratory (NREL). Retrieved from", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "References", "line_start": 831, "line_end": 849, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|108", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 References\n\nGu, J., & Eisenman , J. (2024). Cambium 2023 Scenario Descriptions and Documentation. Golden, CO (United States): National Renewable Energy Laboratory (NREL). Retrieved from                       \n\n                                                                                                                                                                                                                                    |\n| https://docs.nlr.gov/docs/fy24osti/88507.pdf German, A., & Hoeschele, M. (2014). Residential Mechanical Precooling. Alliance for Residential Building Innovation. Jingjing Liu, R. Y. (2022). Defining and applying an electricity demand flexibility benchmarking                                                                                                                                                                                                                                                   |\n| metrics framework for grid-interactive efficient commercial buildings. Advances in Applied Energy, 8 . doi:https://doi.org/10.1016/j.adapen.2022.100107 National Grid. (2024). ConnectedSolutions NY FAQ . Retrieved from                                                                                                                                                                                                                                                                                            |\n| Gas & Electric. (2024). Retrieved from Time-of-Use rate plans: https://www.pge.com/en/account/rate-plans/find-your-best-rate-plan/time-of-use-rate- plans.html", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "References", "line_start": 831, "line_end": 849, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|109", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 References\n\n|\n| Gas & Electric. (2024). Retrieved from Time-of-Use rate plans: https://www.pge.com/en/account/rate-plans/find-your-best-rate-plan/time-of-use-rate- plans.html\n\n Alstone, J. P. (2017). 2025 California Demand Response Potential Study - Charting                                                                                                                                                                                                                                                                     |\n| Peter California's Demand Response Future: Final Report on Phase 2 Results . Berkeley, CA: Lawrence Berkeley National Laboratory. PGE. (2024). Smart Thermostat Program . Retrieved from https://portlandgeneral.com/save-                                                                                                                                                                                                                                                                                           |\n| J., Fontanini, A., Parker, A., Present, E., Liu, L., Adhikari, R., . . . Wilson, E. (2025). ResStock Technical Reference Documentation, Active Development Version. Golden, National Renewable Energy Laboratory. Retrieved from ceGuide_2025_1.pdf                                                                                                                                                                                                                                                                  |\n| Ryan Hledik, A. F. (2019). The National Pot", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "References", "line_start": 831, "line_end": 849, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|110", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 References\n\n|\n| Ryan Hledik, A. F. (2019). The National Pot\n\nential for Load Flexibility. The Brattle Group.                                                                                                                                                                                                                                                                                                                                                                                                                           |\n| Retrieved from https://www.brattle.com/wp- content/uploads/2021/05/16639_national_potential_for_load_flexibility_-_final.pdf                                                                                                                                                                                                                                                                                                                                                                                         |\n| money/save-money-home/smart-thermostat-program", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "References", "line_start": 831, "line_end": 849, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|111", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 References\n\n|\n| https://www.thermostatrewards.com/nationalgrid-ny/faq/                                                                                                                                                                                                                                                                                                                                                                                                                                                               |\n| Pacific                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |\n| CO:", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "References", "line_start": 831, "line_end": 849, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|112", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 References\n\n|\n| https://NatLabRockies.github.io/ResStock.github.io/assets/trd/ResStockTechnicalReferen                                                                                                                                                                                                                                                                                                                                                                                                                               |\n| Reyna,                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "References", "line_start": 831, "line_end": 849, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/93846.pdf|113", "text": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset \u2014 References\n\n|\n\nRyan Hledik, A. R. (2022). Xcel Energy Colorado Demand Response Study: Opportunities in 2030. Sean Murphy, C. M. (2024). The State of Demand Flexibility Programs and Rates. Berkeley, CA: Lawrence Berkeley National Laboratory. Retrieved from https://eta-publications.lbl.gov/sites/default/files/df\\_programs\\_and\\_rates\\_draft\\_final\\_20240814.pdf Stewart, J. I. (2023). Smart Thermostat Evaluation Protocol. Golden, CO: National Renewable Energy Laboratory. Retrieved from https://www.nlr.gov/docs/fy23osti/86175.pdf U.S. Energy Information Administration. (2023). 2020 Residential Energy Consumption Survey: Consumption and Expenditures Technical Documentation Summary. Washington, DC: U.S. Department of Energy. Retrieved from https://www.eia.gov/consumption/residential/data/2020/pdf/2020%20RECS%20CE%20 Methodology\\_Final.pdf Xcel. (2021). AC Rewards Program Evaluation . Retrieved from https://www.xcelenergy.com/staticfiles/xe-responsive/Company/Rates%20&amp;%20Regulations/Regulatory%20Filings/CO-DSM/2021%20AC%20Rewards%20Evaluation.pdf Xcel Energy. (2024). Retrieved from Time of Use: https://co.my.xcelenergy.com/s/billing-payment/residential-rates/time-of-use-pricing", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/93846.pdf", "doc_title": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset", "section": "References", "line_start": 851, "line_end": 851, "corpus_version": "resstock_amy2018_2025_release_1-v1", "status": "osti_pdf", "measure_id": "24,25,26,27,28", "measure_name": "HVAC Demand Flexibility with On-Peak Load Shedding of 2F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 2F offset; HVAC Demand Flexibility with On-Peak Load Shedding of 4F offset; HVAC Demand Flexibility with 4 hour Pre-peak Load Shifting of 4F offset; HVAC Demand Flexibility with 1 hour Pre-peak Load Shifting of 2F offset", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-03-20", "date_last_updated_source": "pdf_moddate"}}
