{"id": "upgrade_measures|measure_pdfs/95036.pdf|0", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)\n\n<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "", "line_start": 4, "line_end": 4, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|1", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 ResStock Measure Documentation: Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)\n\nJeff Maguire, Anthony Fontanini, Joseph Robertson, Yueyue Zhou, Philip White, Scott Horowitz, and Jes Brossman\n\nNational Laboratory of the Rockies\n\nThe National Laboratory of the Rockies is a national laboratory of the U.S. Department of Energy, Office of Critical Minerals and Energy Innovation, operated under Contract No. DE-AC36-08GO28308.\n\nThis report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.\n\nTechnical Report NLR/TP-5500-95036 June 2026\n\n<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "ResStock Measure Documentation: Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "line_start": 7, "line_end": 17, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|2", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 ResStock Measure Documentation: Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)\n\nJeff Maguire, Anthony Fontanini, Joseph Robertson, Yueyue Zhou, Philip White, Scott Horowitz, and Jes Brossman\n\nNational Laboratory of the Rockies", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "ResStock Measure Documentation: Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "line_start": 20, "line_end": 22, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|3", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 Suggested Citation\n\nMaguire Jeff, Anthony Fontanini, Joseph Robertson, Yueyue Zhou, Philip White, Scott Horowitz, and Jes Brossman. 2026. ResStock Measure Documentation: Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) . Golden, CO: National Laboratory of the Rockies. NLR/5500-95036. https://www.nlr.gov/docs/fy26osti/95036.pdf.\n\nThe National Laboratory of the Rockies is a national laboratory of the U.S. Department of Energy, Office of Critical Minerals and Energy Innovation, operated under Contract No. DE-AC36-08GO28308.\n\nTechnical Report NLR/TP-5500-95036 June 2026\n\nNational Laboratory of the Rockies 15013 Denver West Parkway Golden, CO 80401 303-275-3000 \u00b7 www.nlr.gov", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "Suggested Citation", "line_start": 26, "line_end": 32, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|4", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 NOTICE\n\nThis work was authored by the National Laboratory of the Rockies for the U.S. Department of Energy (DOE), operated under Contract No. DE-AC36-08GO28308. Funding provided by the U.S. Department of Energy Office of Energy Efficiency and Renewable Energy Geothermal Technologies Office. The views expressed herein do not necessarily represent the views of the DOE or the U.S. Government.\n\nThis report was produced when the laboratory operated as the National Renewable Energy Laboratory (NREL). The laboratory is now the National Laboratory of the Rockies (NLR).\n\nThis report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.\n\nU.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.\n\nCover photos (clockwise from left): Josh Bauer, National Laboratory of the Rockies 61725; Visualization from National Laboratory of the Rockies Insight Center; Getty-181828180; Agata Bogucka, National Laboratory of the Rockies 91683; Dennis Schroeder, National Laboratory of the Rockies 51331; Werner Slocum, National Laboratory of the Rockies 67842.\n\nThe National Laboratory of the Rockies prints on paper that contains recycled content.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "NOTICE", "line_start": 36, "line_end": 46, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|5", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 Acknowledgments\n\nThe authors acknowledge the valuable guidance and input provided by the geothermal heat pump modeling technical advisory group members:\n\n- Ryan Carda, of Dandelion Energy\n- Ryan Dougherty of Geo Exchange\n- Garen Ewbank of Grey Edge Group\n- Jeff Hammond of the International Ground Source Heat Pump Association\n- Steven Hamstra of Melink\n- Mehdi Hosseini of the New York State Energy Research and Development Authority\n- Kevin Kitz of KitzWorks\n- Xiaobing Liu of Oak Ridge National Laboratory\n- Zeyneb Magavi of HEET\n- Andrew Parry of Celsius Energy\n- Cary Smith of Sound Geothermal\n- Jeffrey Spitler of Oklahoma State University\n- Greg Wolfson of EcoSmart Solution\n- Sylvia Levesque of University of Texas -Austin\n- Joselyn Lai and Silviu Livescu of Bedrock Energy.\n\nThe authors would also like to thank the project's technical monitors, Jennifer Livermore and Anna Hagstrom at the U.S. Department of Energy (DOE), and Lindsey Baker, ETA Contractor to DOE's Office of Geothermal, for guiding the project team and ensuring the success of the project.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "Acknowledgments", "line_start": 50, "line_end": 68, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|6", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 List of Acronyms\n\nCOP coefficient of performance EER energy efficiency ratio EIR energy input ratio EMS energy management system GHP geothermal heat pump HVAC\n\nheating, ventilation, and air conditioning", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "List of Acronyms", "line_start": 72, "line_end": 74, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|7", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 Executive Summary\n\nThe goal of this work is to develop energy efficiency, demand flexibility, and other retrofit enduse load shapes (electricity, gas, propane, or fuel oil) that cover a majority of the high-impact, market-ready (or nearly marketready) measures. 'Measures' refers to retrofits that can be applied to buildings during modeling.\n\nAn ' end-use savings shape ' is the difference in energy consumption between a baseline building and a building with an energy efficiency, demand flexibility, or other retrofit measure applied. It results in a time-series profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step.\n\nResStock \u2122 is a highly granular, physics-based, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual subhourly energy consumption of the residential building stock across the United States. The baseline model intends to represent the U.S. residential building stock as it existed in 2018. Technical documentation for the inputs and assumptions in the baseline building stock model is available in Reyna et al. (2025). Calibration and validation of the baseline model results are available in the final technical report of the End-Use Load Profiles project (Wilson et al. 2022).", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "Executive Summary", "line_start": 78, "line_end": 82, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|8", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 Executive Summary\n\nis available in Reyna et al. (2025). Calibration and validation of the baseline model results are available in the final technical report of the End-Use Load Profiles project (Wilson et al. 2022).\n\nThis documentation focuses on a single end-use savings shape measure: Residential VariableSpeed Geothermal Heat Pump (GHP). This document provides the relevant new modeling information for variable-speed systems not previously covered in either the single-stage or twostage documents. Variable-speed GHPs represent the most efficient option available for this technology; they provide the highest site energy savings, with up to 46% for the applicable portion of the housing stock, compared to 31% for less efficient single-stage GHPs. Additional results shown here detail how the savings change for sections of the housing stock with different base heating fuels and in different climate zones, and they show the savings potential by state for both heating and cooling. Utility bills and electric panel impacts are also shown and discussed.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "Executive Summary", "line_start": 84, "line_end": 84, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|9", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 Table of Contents\n\n| ResStock 2025 Release 1 Measure Documentation: Residential Geothermal Variable-Speed Heat                                                                                                                                                            | ResStock 2025 Release 1 Measure Documentation: Residential Geothermal Variable-Speed Heat                                                                     |\n|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------|\n|                                                                                                                                                                                                                                                      | Pump ...................................................................................................................................................... 1 |\n|", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "Table of Contents", "line_start": 88, "line_end": 105, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|10", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 Table of Contents\n\n1 |\n|                                                                                                                                                                            \n\n                                                                          | Accessing Results ................................................................................................................................... 1       |\n|                                                                                                                                                                                                                                                      | Measure Summary .................................................................................................................................. 1          |\n|                                                                                                                                                                                                                                                      | Relation to Other GHP Models .............................................................................................................. 1                 |\n| 1                                                                                                                                                                                                                                                    | Technology Summary ..............................................................................", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "Table of Contents", "line_start": 88, "line_end": 105, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|11", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 Table of Contents\n\n| Technology Summary ..............................................................................\n\n............................................ 3               |\n|                                                                                                                                                                                                                                                      | 1.1 Introduction to Technology ........................................................................................................... 3                  |\n| 2                                                                                                                                                                                                                                                    | Modeling Approach .............................................................................................................................. 4            |\n|                                                                                                                                                                                                                                                      | 2.1 Applicability .................................................................................................................................. 4        |\n|", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "Table of Contents", "line_start": 88, "line_end": 105, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|12", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 Table of Contents\n\n4        |\n|                                                                                                             \n\n                                                                                                                                         | 2.2 OpenStudio-HPXML Overview .................................................................................................... 4                          |\n|                                                                                                                                                                                                                                                      | 2.3 Limitations and Concerns ............................................................................................................ 18                  |\n|                                                                                                                                                                                                                                                      | Results ................................................................................................................................................. 20  |\n| 3 3.1                                                                                                                                                                                                                                                | Annual Stock Savings .............", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "Table of Contents", "line_start": 88, "line_end": 105, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|13", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 Table of Contents\n\n| Annual Stock Savings .............\n\n.................................................................................................... 20                     |\n| 3.2                                                                                                                                                                                                                                                  | State Average Energy Savings and GHP Efficiency ................................................................... 23                                        |\n| 3.3                                                                                                                                                                                                                                                  | Annual Energy Bill Impact for Applicable Dwelling Units Only ............................................... 27                                               |\n| 3.4                                                                                                                                                                                                                                                  |                                                                                                                                                               |\n| References ..................................", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "Table of Contents", "line_start": 88, "line_end": 105, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|14", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 Table of Contents\n\n|\n| References ..................................\n\n............................................................................................................... 34 Appendix. Comparison Between Curve Fits and Manufacturer Data for Variable-Speed GHP | Electric Panel Impact .................................................................................................................. 29                   |\n\nCurves  ..................................................................................................................................................  35\n\nvi\n\nThis report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "Table of Contents", "line_start": 88, "line_end": 111, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|15", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 List of Figures\n\n| Figure 1. Full-load heating efficiency (EIR) as a function of air temperature ( o C) and water ( o C) ...........................................................................................................................................                                                                                                                                                  | temperature 8                                                             |\n|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------|\n| Figure 2. Full-load heating capacity (W) as a function of air temperature ( o C) and water temperature                                                                                                                                                                                                                                                                                             | ( o C) 8                                                                  |", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "List of Figures", "line_start": 115, "line_end": 152, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|16", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 List of Figures\n\n| ( o C) 8                                                                  |\n\n\n| Figure 3. Full-load heating efficiency (EIR) as a function of airflow...........................................................                                                                                                                                                                                                                                                                   | 9                                                                         |\n| Figure 4. Full-load heating capacity as a function of airflow                                                                                                                                                                                                                                                                                                                                      | ....................................................................... 9 |\n| Figure 5. Full-load heating efficiency (EIR) as a function of water flow ...................................................                                                                                                                                                                                                                                                                       | 10", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "List of Figures", "line_start": 115, "line_end": 152, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|17", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 List of Figures\n\n| 10                                                                        \n\n|\n| Figure 6. Full-load heating capacity as a function of water flow ................................................................                                                                                                                                                                                                                                                                  | 10                                                                        |\n| Figure 7. Full-load cooling efficiency (EIR) as a function of air temperature ( o C) and water temperature ( o C) .........................................................................................................................................                                                                                                                                        | 10                                                                        |\n| Figure 8. Full-load cooling capacity (W) as a function of air temperature ( o C) and water temperature ................................................................................................................................................                                                                                                                                            | ( o C) 11", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "List of Figures", "line_start": 115, "line_end": 152, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|18", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 List of Figures\n\n| ( o C) 11                                                                \n\n |\n| Figure 9. Full-load cooling efficiency (EIR) as a function of airflow ........................................................                                                                                                                                                                                                                                                                     | 11                                                                        |\n| Figure 10. Full-load cooling capacity as a function of airflow ...................................................................                                                                                                                                                                                                                                                                 | 12                                                                        |\n| Figure 11. Full-load cooling efficiency (EIR) as a function of water flow .................................................                                                                                                                                                                                                                                                                        | 12", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "List of Figures", "line_start": 115, "line_end": 152, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|19", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 List of Figures\n\n| 12                                                                      \n\n  |\n| Figure 12. Full-load cooling capacity as a function of water flow .............................................................                                                                                                                                                                                                                                                                    | 13                                                                        |\n| Figure 13. Part-load heating efficiency (EIR) as a function of air temperature ( o C) and water temperature                                                                                                                                                                                                                                                                                        |                                                                           |\n| ( o C) ......................................................................................................................................... o                                                                                                                                                                                                                                                 | 13 o", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "List of Figures", "line_start": 115, "line_end": 152, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|20", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 List of Figures\n\n| 13 o                                                                   \n\n   |\n| ................................................................................................................................................                                                                                                                                                                                                                                                   | 13                                                                        |\n| Figure 15. Part-load heating efficiency (EIR) as a function of airflow .......................................................                                                                                                                                                                                                                                                                     | 14                                                                        |\n| Figure 16. Part-load heating capacity as a function of airflow ...................................................................                                                                                                                                                                                                                                                                 | 14", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "List of Figures", "line_start": 115, "line_end": 152, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|21", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 List of Figures\n\n| 14                                                                    \n\n    |\n| Figure 17. Part-load heating efficiency (EIR) as a function of water flow .................................................                                                                                                                                                                                                                                                                        | 15                                                                        |\n| Figure 18. Part-load heating capacity as a function of water flow ..............................................................                                                                                                                                                                                                                                                                   | 15                                                                        |\n| Figure 19. Part-load cooling efficiency (EIR) as a function of air temperature ( o C) and water temperature ( o C) .........................................................................................................................................                                                                                                                                       | 15", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "List of Figures", "line_start": 115, "line_end": 152, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|22", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 List of Figures\n\n| 15                                                                   \n\n     |\n| Figure 20. Part-load cooling capacity (W) as a function                                                                                                                                                                                                                                                                                                                                            | of air temperature ( o C) and water temperature ( o C)                    |\n| ................................................................................................................................................ Figure 21. Part-load cooling efficiency (EIR) as a function of airflow ......................................................                                                                                                                     | 16 16                                                                     |\n| Figure 22. Part-load cooling capacity as a function of airflow ...................................................................                                                                                                                                                                                                                                                                 | 16", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "List of Figures", "line_start": 115, "line_end": 152, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|23", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 List of Figures\n\n| 16                                                                  \n\n      |\n| Figure 23. Part-load cooling efficiency (EIR) as a function of water flow .................................................                                                                                                                                                                                                                                                                        | 17                                                                        |\n| Figure 24. Part-load cooling capacity as a function of water flow .............................................................                                                                                                                                                                                                                                                                    | 17                                                                        |\n| Figure 25. Annual energy consumption of dwelling units in the baseline and with single-stage, two-stage, and variable-speed GHP upgrades. The top figure shows all dwellings, including those the GHP upgrade might not apply to, while the bottom figure is filtered to show only the applicable buildings in both the baseline and upgrade scenarios. .......................................... | 21", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "List of Figures", "line_start": 115, "line_end": 152, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|24", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 List of Figures\n\nto show only the applicable buildings in both the baseline and upgrade scenarios. .......................................... | 21                                                                 \n\n       |\n| Figure 26. Annual energy consumption for the baseline, single-stage GHP, two-stage GHP, and variable- speed GHP upgrades for dwellings separated by baseline heating fuel .................................                                                                                                                                                                                        | 22                                                                        |\n| Figure 27. Annual energy consumption for the baseline, single-stage GHP, two-stage GHP, and speed GHP upgrades for dwellings separated by Building America climate zone ................                                                                                                                                                                                                           | variable- 23                                                              |\n| Figure 28. Annual heating energy savings for a variable-speed GHP over the baseline ............................                                                                                                                                                                                                                                                                                   | 24", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "List of Figures", "line_start": 115, "line_end": 152, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|25", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 List of Figures\n\n| 24                                                                \n\n        |\n| Figure 29. Annual cooling energy savings for a variable-speed GHP over the baseline ............................                                                                                                                                                                                                                                                                                   | 25                                                                        |\n| Figure 30. Average simulated heating COP of a variable-speed GHP by state ..........................................                                                                                                                                                                                                                                                                               | 26                                                                        |\n| Figure 31. Average simulated cooling COP of a variable-speed GHP by state ..........................................                                                                                                                                                                                                                                                                               | 26", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "List of Figures", "line_start": 115, "line_end": 152, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|26", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 List of Figures\n\n| 26                                                               \n\n         |\n| Figure 32. Average annual energy bill categorized by fuel type for dwelling units that received                                                                                                                                                                                                                                                                                                    |                                                                           |\n| the variable-speed GHP ...............................................................................................................                                                                                                                                                                                                                                                             | 27                                                                        |\n| Figure 33. Average annual energy bill comparison between the single-stage, two-stage, and variable- speed GHP categorized by fuel type for applicable dwelling units only ...............................                                                                                                                                                                                          | 27", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "List of Figures", "line_start": 115, "line_end": 152, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|27", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 List of Figures\n\n| 27                                                              \n\n          |\n| Figure 34. Average annual energy bill categorized by Building America climate zone for applicable                                                                                                                                                                                                                                                                                                  |                                                                           |\n| dwelling units only .................................................................................................................                                                                                                                                                                                                                                                              | 28                                                                        |", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "List of Figures", "line_start": 115, "line_end": 152, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|28", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 List of Figures\n\n| 28                                                                        |\n\n| Figure 35. Average annual energy bill comparison categorized by Building America climate zone for single-stage (single-speed), two-stage (two-speed), and variable-speed (variable-speed) GHPs ......................................................................................................................................   | 28   |\n|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------|\n| Figure 36. Baseline electric panel breaker spaces by electric panel service rating .....................................                                                                                                                                                                                                                | 29   |\n| Figure 37. Baseline electric panel constraint type by electric panel service rating.....................................                                                                                                                                                                                                                | 30   |\n| Figure 38. Distribution of panel constrain", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "List of Figures", "line_start": 154, "line_end": 173, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|29", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 List of Figures\n\n| 30   |\n| Figure 38. Distribution of panel constrain\n\nts by heating fuel .......................................................................                                                                                                                                                                                                    | 31   |\n| Figure 39. Percentage of dwelling units with an electric panel constraint (capacity and/or space) by state after a variable-speed GHP ....................................................................................................                                                                                              | 32   |\n| Figure 40. Percentage of dwelling units with an electric panel space constraint by state after a variable- speed GHP..............................................................................................................................                                                                                      | 32   |\n| Figure 41. Percentage of dwelling units with an electric panel capacity constraint after a variable-speed GHP ........................................................................................................................................                                                                                  | 33   |\n| Figure A-1. Full-load heating curve-fit energy input ratio (EIR) results verified agai", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "List of Figures", "line_start": 154, "line_end": 173, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|30", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 List of Figures\n\n| 33   |\n| Figure A-1. Full-load heating curve-fit energy input ratio (EIR) results verified agai\n\nnst manufacturer catalog data ............................................................................................................................                                                                                        | 35   |\n| Figure A-2. Full-load heating curve-fit capacity results verified against manufacturer catalog data .........                                                                                                                                                                                                                           | 36   |\n| Figure A-3. Full-load cooling curve-fit EIR results verified against manufacturer catalog data ................                                                                                                                                                                                                                         | 37   |\n| Figure A-4. Full-load cooling curve-fit capacity results verified against manufacturer catalog data .........                                                                                                                                                                                                                           | 37   |\n| Figure A-5. Part-load heating curve-fit EIR results verified against manufacturer catalog data ................", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "List of Figures", "line_start": 154, "line_end": 173, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|31", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 List of Figures\n\n| 37   |\n| Figure A-5. Part-load heating curve-fit EIR results verified against manufacturer catalog data ................                   \n\n                                                                                                                                                                                                      | 38   |\n| Figure A-6. Part-load heating curve-fit capacity results verified against manufacturer catalog data .........                                                                                                                                                                                                                           | 39   |\n| Figure A-7. Part-load cooling curve-fit EIR results verified against manufacturer catalog data ................                                                                                                                                                                                                                         | 40   |\n| Figure A-8. Part-load cooling curve-fit capacity results verified against manufacturer catalog data .........                                                                                                                                                                                                                           | 40   |\n| List of Tables", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "List of Figures", "line_start": 154, "line_end": 173, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|32", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 List of Figures\n\n| 40   |\n| List of Tables                                                                                                                                                                \n\n                                                                                                                                                          |      |\n| Table 1. ENERGY STAR 2025 Most Efficient 2025 GHP List and Range of COPs by Compressor Type Table 2. ENERGY STAR 2025 Most Efficient 2025 GHP List and Range of EERs by Compressor Type                                                                                                                                                 | 6 6  |\n| Table 3. Summary of the Different Variable-Speed GHP Measure Inputs From the Single- and                                                                                                                                                                                                                                                |      |\n| Two-Stage GHP Measures .........................................................................................................................                                                                                                                                                                                        | 6    |", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "List of Figures", "line_start": 154, "line_end": 173, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|33", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 Accessing Results\n\nThis documentation covers the ' Residential Geothermal Variable-Speed Heat Pump (4.4 Coefficient of Performance [COP], 30.9 Energy Efficiency Ratio [EER]) ' measure upgrade methodology and briefly discusses key results. All results can be accessed on the ResStock \u2122 Open Energy Data Initiative ' End-Use Load Profiles for the U.S. Building Stock ' data lake and on the Data Viewer at https://resstock.nlr.gov/.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "Accessing Results", "line_start": 179, "line_end": 179, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|34", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 Measure Summary\n\n| Measure Title                 | Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |\n|-------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "Measure Summary", "line_start": 183, "line_end": 189, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|35", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 Measure Summary\n\n------------------------|\n| Measure Definition            | This upgrade measure replaces the heating, ventilation, and air-conditioning (HVAC) system in any existing dwelling unit in a building that is less than eight stories with ducted heating or cooling to a variable-speed, water-to-air, vertical ground heat exchanger GHP with a variable-speed fan.                                                                                                                                                                                                                                                                                                                                                                                               |\n| Applicability                 | This measure applies to all dwellings with: \u2022 Non-shared (in-unit) HVAC and any of the following heating fuels: electricity, natural gas, fuel oil, or propane \u2022 Shared (across multiple units) HVAC and a building height of less than eight stories and any of the following heating fuels: electricity, natural gas, fuel oil, or propane \u2022 Dwelling units with air ducts \u2022 Dwelling units with soil thermal conductivity greater than 0.8 Btu/hr-ft-\u00b0F. With these applicability constraints, the measure upgrade applies to 71% of the existing residential building stock. The 6.4% of the residential units that receive the GHP upgrade lac", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "Measure Summary", "line_start": 183, "line_end": 189, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|36", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 Measure Summary\n\nBtu/hr-ft-\u00b0F. With these applicability constraints, the measure upgrade applies to 71% of the existing residential building stock. The 6.4% of the residential units that receive the GHP upgrade lac\n\nk existing space-cooling systems in the baseline. |\n| Not Applicable                | This measure does not apply to dwelling units with: \u2022 Shared HVAC (across multiple units) in high-rise (greater than eight floors) buildings (e.g., multifamily residential buildings) \u2022 Dwelling units without air ducts. These constraints exclude 18% of the dwelling units from receiving this measure upgrade. An additional 4% of the dwelling units do not receive this upgrade because of their heating fuel type.                                                                                                                                                                                                                                                                           |\n| Original Release              | ResStock 2025 Release 1: 2025/resstock_amy2018_release_1", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "Measure Summary", "line_start": 183, "line_end": 189, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|37", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 Measure Summary\n\n|\n| Project Configuration File(s) | ResStock's 2025 Standard Data Release 1 project file.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "Measure Summary", "line_start": 183, "line_end": 189, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|38", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 Relation to Other GHP Models\n\nUnless otherwise noted in this document, it is assumed that certain components of the variablespeed GHP model overlap with (i.e., are the same as) single- and two-stage model components. The following summarizes these overlapping components:\n\n- Technology summary : The variable-speed GHP works using the same general principles as the two-stage GHP, except that it has a variable-speed compressor along with improved rated heating and cooling efficiency values.\n- Applicability : The variable-speed GHP applies to the same set of dwelling units as the single- and two-stage GHPs.\n- Modeling approach : The variable-speed GHP follows the same basic modeling approach as the two-stage GHP, except that the performance curves are updated, and a pump power energy management system (EMS) program is used. The model of the ground heat exchanger is identical for any GHP, and documentation is included in the single-stage GHP measure document.\n\nSee the single-stage (Maguire et al. 2025a) and two-stage (Maguire et al. 2025b) reports for more detailed information about components that do not change between single-stage and two-stage GHPs.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "Relation to Other GHP Models", "line_start": 193, "line_end": 199, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|39", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 1.1  Introduction to Technology\n\nGHPs are highly efficient systems that provide space heating and cooling by leveraging the relatively stable temperatures below the Earth's surface. By exchanging heat with the ground , where temperatures remain more constant year-round, GHPs can operate with greater efficiency and reliability across a wide range of climates. A typical GHP system includes three main components: a ground heat exchanger, a heat pump unit, and an air distribution system within the building.\n\nThere are several types of GHPs, including single-stage, two-stage, and variable-speed systems:", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "1.1  Introduction to Technology", "line_start": 205, "line_end": 207, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|40", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 1.1  Introduction to Technology\n\na ground heat exchanger, a heat pump unit, and an air distribution system within the building.\n\nThere are several types of GHPs, including single-stage, two-stage, and variable-speed systems:\n\n- Single-stage GHPs operate at full capacity whenever they run, which can lead to energy inefficiencies under part-load conditions (when the system needs less than its maximum output).\n- Two-stage GHPs improve upon this design by adding a second, lower-capacity stage. This allows the system to operate more efficiently during mild conditions while still having the capability to switch to full output when demand peaks.\n- Variable-speed GHPs represent the most advanced option, using inverter-driven compressors and fans to continuously adjust their output in response to real-time heating and cooling needs. Unlike single-stage or two-stage systems that operate in discrete steps, variable-speed systems can modulate across a wide range of capacities. This precise control enhances energy efficiency, provides more stable indoor temperatures, reduces humidity swings, and minimizes noise from cycling.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "1.1  Introduction to Technology", "line_start": 209, "line_end": 211, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|41", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 1.1  Introduction to Technology\n\ncan modulate across a wide range of capacities. This precise control enhances energy efficiency, provides more stable indoor temperatures, reduces humidity swings, and minimizes noise from cycling.\n\nAlthough variable-speed GHPs typically have the highest upfront cost among GHP technologies, they deliver superior part-load efficiency and can achieve the lowest overall operating costs over time. As a result, they are often considered the premium choice for homeowners seeking maximum comfort and performance.\n\nThe intent of this GHP measure is to reflect the characteristics of a high-performance, variablespeed, water-to-air GHP, modeled after the most advanced products on the 2025 ENERGY STAR \u00ae  Most Efficient 2025 GHP list. 1 The system assumes a vertical ground heat exchanger configuration, which is a common and space-efficient option for residential applications.\n\n1  https://www.energystar.gov/most-efficient/me-certified-geothermal-heatpumps/results?is\\_most\\_efficient\\_filter=Most%20Efficient", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "1.1  Introduction to Technology", "line_start": 213, "line_end": 217, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|42", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 2.1  Applicability\n\nUsing the same applicability criteria as the single- and two-stage GHPs, the variable-speed compressor, water-to-air, vertical ground heat exchanger GHP upgrade measure applies to all dwellings with:\n\n- Non-shared (in-unit) HVAC and any of the following heating fuels: electricity, natural gas, fuel oil, or propane\n- Shared (across multiple units) HVAC and a building height that is less than eight stories and any of the following heating fuels: electricity, natural gas, fuel oil, or propane\n- Dwelling units with ducts\n- Dwelling units with soil thermal conductivity greater than 0.8 Btu/hr-ft-\u00b0F.\n\nWith these applicability constraints, the measure upgrade applies to roughly 71% of the existing building stock. The 6.4% of the residential units that receive the GHP upgrade lack existing space-cooling systems in the baseline. Units that are excluded from this measure, as well as more details about GHP modeling and assumptions, are more fully described in the documentation for the single-stage GHP document (Maguire et al. 2025a).", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "2.1  Applicability", "line_start": 223, "line_end": 230, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|43", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 2.1  Applicability\n\nare excluded from this measure, as well as more details about GHP modeling and assumptions, are more fully described in the documentation for the single-stage GHP document (Maguire et al. 2025a).\n\nThe applicability of this measure upgrade is based on ResStock housing characteristics that determine the available options and the options' details (Reyna, et al. 2025). Specifically, the 'HVAC heating e fficiency' characteristic in ResStock is used to apply each respective heat pump option. 'HVAC has d ucts' describes the presence of ducts in the dwelling. 'Heating t ype' describes the baseline heating fuel of the dwelling. 'HVAC shared e fficiencies' describes the shared HVAC system of the dwelling, if applicable. 'Geometry building type h eight' describes the height and building type of the dwelling. More information on the ResStock housing characteristics can be found in the ResStock Technical Reference Documentation . 2", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "2.1  Applicability", "line_start": 232, "line_end": 232, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|44", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 2.2  OpenStudio-HPXML Overview\n\nFor the variable-speed GHP, the same ResStock building energy model and OpenStudio \u00ae -HPXML workflow are used as for the single- and two-stage GHPs.\n\nOpenStudioHPXML's apply\\_ground\\_to\\_air\\_heat\\_pump() 3 method is used to apply multiple sets of speeds (and their respective performance curves) to water-to-air coil objects that support various speed levels:\n\n- CoilCoolingWaterToAirHeatPumpVariableSpeedEquationFit\n- CoilHeatingWaterToAirHeatPumpVariableSpeedEquationFit.\n\nNew performance curves, representing variable-speed equipment, were developed and used to calculate the cooling/heating total capacity/energy input ratio (EIR) 4 as a function of temperature, as a function of airflow rate, and as a function of water flow rate. Updates were also made to an EnergyPlus \u00ae EMS program controlling the flow rate of water though the heat pump and ground heat exchanger.\n\n2  https://NatLabRockies.github.io/ResStock.github.io/assets/trd/ResStockTechnicalReferenceGuide\\_2025\\_1.pdf\n\n3  https://github.com/NatLabRockies/OpenStudio-\n\nHPXML/blob/v1.9.1/HPXMLtoOpenStudio/resources/hvac.rb#L549\n\n4 The EIR is defined as the inverse of the coefficient of performance (1/COP)\n\nFor the variable-speed GHP equipment model in ResStock, data were taken from the latest WaterFurnace Series 7 variable-speed GHP unit. 5", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "2.2  OpenStudio-HPXML Overview", "line_start": 236, "line_end": 253, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|45", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 2.2.1  Variable-Speed GHP Heating and Cooling Efficiency\n\nThis measure includes a water-to-air GHP with a variable-speed compressor rated with a heating COP of 4.4 and a rated cooling EER of 30.9. The ground heat exchanger shape and properties are the same as used for the single- and two-stage GHPs: a rectangular and vertically drilled single U-tube design with thermally enhanced grout and piping. This section describes the inputs and modeling methodology for the heat pump. Some inputs, the sizing methodology, and the modeling methodology for the heat pump and the ground heat exchanger are the same as for the single- and two-stage GHPs. Refer to the section with the corresponding name in those documents for additional details.\n\nMany ResStock arguments are assigned in the HVAC heating efficiency characteristic. The arguments being specified (different than the OpenStudio-HPXML defaults) that help distinguish these technologies from the single- and two-stage GHP are:\n\n- Heat pump compressor type\n- Heat pump heating efficiency\n- Heat pump cooling efficiency.\n\nFor this measure, the compressor type is variable speed, as stated by the measure definition.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "2.2.1  Variable-Speed GHP Heating and Cooling Efficiency", "line_start": 257, "line_end": 265, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|46", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 2.2.1.1  Heating and Cooling Efficiency\n\nCompared to the single- and two-stage compressor types, the variable-speed compressor type can fine-tune the process for how efficiently the GHP system transfers heat and matches the load. Variable-speed compressors use less energy through less frequent on-off cycles than two-stage compressors. Fewer cycles lead to reduced temperature fluctuations and higher efficiency.\n\nAs described in the single-stage GHP measure documentation, Table 1 and Table 2 summarize the average EER and COP values based on compressor type.\n\n5  https://www.waterfurnace.com/literature/7series/SDW7-0018W.pdf\n\nTable 1. ENERGY STAR 2025 Most Efficient 2025 GHP List and Range of COPs by Compressor Type 6\n\n| Compressor Type   |   COP Min |   25th |   Mean |   Median |   75th |   Max |\n|-------------------|-----------|--------|--------|----------|--------|-------|\n| Single stage      |       3.5 |    3.6 |    3.8 |      3.8 |    3.9 |   4.3 |\n| Two stage         |       3.5 |    3.8 |    4.0 |      4.0 |    4.1 |   4.9 |\n| Variable speed    |       4.1 |    4.3 |    4.4 |      4.4 |    4.4 |   4.6 |\n\nTable 2. ENERGY STAR 2025 Most Efficient 2025 GHP List and Range of EERs by Compressor Type 7", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "2.2.1.1  Heating and Cooling Efficiency", "line_start": 269, "line_end": 283, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|47", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 2.2.1.1  Heating and Cooling Efficiency\n\n4.0 |    4.1 |   4.9 |\n| Variable speed    |       4.1 |    4.3 |    4.4 |      4.4 |    4.4 |   4.6 |\n\nTable 2. ENERGY STAR 2025 Most Efficient 2025 GHP List and Range of EERs by Compressor Type 7\n\n<!-- table recovered from measure_pdfs/95036.pdf p.15\n     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml\n     method: vision-transcription\n     supersedes the extractor's own table here (values be3cf0e93e32\u2026):\n       The extractor lost four of the seven column headers: the header row read '(blank) | EER | (blank) | Mean | Median | 75th | (blank)', so 'Compressor Type', 'Min', '25th' and 'Max' were missing and the spanning header 'EER' stood in the Min column. Every value was right and is unchanged; the header row is restored from page 15 and the spanner is stated in a sentence. -->\n\nAll values are EER (the PDF prints \"EER\" as a spanning header above the value columns).\n\n| Compressor Type | Min | 25th | Mean | Median | 75th | Max |\n|---|---|---|---|---|---|---|\n| Single stage | 16.0 | 17.8 | 18.8 | 18.6 | 19.6 | 22.3 |\n| Two stage | 16.0 | 19.2 | 20.5 | 20.5 | 22.0 | 26.1 |\n| Variable speed | 26.3 | 29.6 | 30.9 | 30.9 | 32.3 | 33.8 |\n\nUsing the data from the ENERGY STAR Most Efficient 2025 GHP list and the processed metrics in Table 1 and Table 2, the median values were chosen for the variable-speed upgrade GHP measure inputs.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "2.2.1.1  Heating and Cooling Efficiency", "line_start": 285, "line_end": 299, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|48", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 2.2.1.2  Summary of Different Inputs Than the Single-Stage and Two-Stage GHP Measures\n\nAlthough some key inputs and their values are discussed in the preceding section, Table 3 summarizes the inputs for the variable-speed GHP measure in ResStock and OpenStudioHPXML.\n\nTable 3. Summary of the Different Variable-Speed GHP Measure Inputs From the Single- and TwoStage GHP Measures\n\n| Input                             | Value          | Source                               |\n|-----------------------------------|----------------|--------------------------------------|\n| Heat pump cooling compressor type | Variable speed | Measure definition                   |\n| Heat pump cooling efficiency type | 30.9           | ENERGY STAR Most Efficient 2025 list |\n| Heat pump heating efficiency      | 4.4            | ENERGY STAR Most Efficient 2025 list |", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "2.2.1.2  Summary of Different Inputs Than the Single-Stage and Two-Stage GHP Measures", "line_start": 303, "line_end": 311, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|49", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 2.2.2  Variable-Speed GHP Heat Pump Performance Curves\n\nTo model variable-speed GHPs with\n\nCoil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit and Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit EnergyPlus objects, several different performance curves are required. At both part load and full load, for both heating and cooling, curves are required for:\n\n- The efficiency of the GHP as a function of water and air temperature (biquadratic)\n- The capacity of the GHP as a function of water and air temperature (biquadratic)\n- The efficiency of the GHP as a function of airflow fraction (quadratic or cubic)\n- The capacity of the GHP as a function of airflow fraction (quadratic or cubic)\n- The efficiency of the GHP as a function of water flow fraction (quadratic or cubic)\n- The capacity of the GHP as a function of water flow fraction (quadratic or cubic).\n\nThe EnergyPlus auxiliary program HVAC Performance Curve Fit Tool was used to develop the biquadratic curves for capacity and EIR as a function of air temperature and water temperature. 8 The tool is designed for direct expansion coil performance curves, but considering the similarity of the curve requirements between these two coils, it is reasonable to use the same tool for GHPs.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "2.2.2  Variable-Speed GHP Heat Pump Performance Curves", "line_start": 315, "line_end": 326, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|50", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 2.2.2  Variable-Speed GHP Heat Pump Performance Curves\n\n8 The tool is designed for direct expansion coil performance curves, but considering the similarity of the curve requirements between these two coils, it is reasonable to use the same tool for GHPs.\n\nAfter generating coefficients with the spreadsheet-based tool from EnergyPlus, we compared the original manufacturer catalog data with the curve-fit data to ensure the correctness of the curve coefficients. These comparisons are documented in the appendix.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "2.2.2  Variable-Speed GHP Heat Pump Performance Curves", "line_start": 328, "line_end": 328, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|51", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 2.2.2  Variable-Speed GHP Heat Pump Performance Curves\n\ntool from EnergyPlus, we compared the original manufacturer catalog data with the curve-fit data to ensure the correctness of the curve coefficients. These comparisons are documented in the appendix.\n\nCurves here were generated based on data for a variable-speed WaterFurnace 7 Series 3-ton GHP unit (WaterFurnace SDW7-0018W 9 ). This unit comes from a major U.S. manufacturer and includes data in a format that is easy to translate into EnergyPlus inputs. Although this is a fully variable-speed unit, the specification sheet for this unit only includes the performance of the unit at full-load and part-load conditions, similar to what is shown for two-stage units. Although the model can handle additional speeds, specification sheets for products that included additional speeds did not have all the details necessary to translate into the required EnergyPlus inputs. Curves for the unit performance were derived in a similar manner as for the two-stage unit, and the overall equations for efficiency and capacity as a function of water and air temperature have the same form as what it used for the two-stage 10 and single-stage units. 11 As a result, only two sets of curves, for full and part load, are shown here. Unlike the two-stage coil, a part-load curve is not applied when the load is less than the part-load conditions because the equipment is assumed to be able to correctly modulate to very low part-load ratios, whereas a two-stage system might be cycling during low loads. The model interpolates when operating between full load and part load in a way that can account for the real", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "2.2.2  Variable-Speed GHP Heat Pump Performance Curves", "line_start": 330, "line_end": 330, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|52", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 2.2.2  Variable-Speed GHP Heat Pump Performance Curves\n\nvery low part-load ratios, whereas a two-stage system might be cycling during low loads. The model interpolates when operating between full load and part load in a way that can account for the real \n\nvariable-speed performance. The pump used here is also assumed to be truly variable speed, so water flow rates will vary proportionally to the load rather than running at fixed low and high speeds, like the two-stage equipment.\n\n8  https://bigladdersoftware.com/epx/docs/24-2/auxiliary-programs/performance-data.html#performance-data\n\n9  https://www.waterfurnace.com/literature/7series/SDW7-0018W.pdf\n\n10 https://docs.nlr.gov/docs/fy26osti/95034.pdf\n\n11 https://docs.nlr.gov/docs/fy26osti/95032.pdf\n\nQuadratic curves for the impact of airflow and water flow on efficiency and capacity can be generated by fitting directly to the published data of a product at rated conditions. Because these curves are simpler and comprise fewer points, a simple quadratic regression can yield a good fit for each curve. Cubic fits could be used if they yield better results, but they would require additional data of a shape where the impact would be meaningfully affected. Variable-speed equipment also sees a wider range of water and airflow conditions during operation because it modulates to match the load, rather than cycling at low loads.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "2.2.2  Variable-Speed GHP Heat Pump Performance Curves", "line_start": 330, "line_end": 340, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|53", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 2.2.2  Variable-Speed GHP Heat Pump Performance Curves\n\nbe meaningfully affected. Variable-speed equipment also sees a wider range of water and airflow conditions during operation because it modulates to match the load, rather than cycling at low loads.\n\nFigure 1 -Figure 24 show the performance curves for the variable-speed GHP.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "2.2.2  Variable-Speed GHP Heat Pump Performance Curves", "line_start": 342, "line_end": 342, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|54", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 2.2.2.1  Full-Load Heating\n\nFigure 1. Full-load heating efficiency (EIR) as a function of air temperature ( o C) and water temperature ( o C)\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml\n     source: 95036_images/image_000002_6cbae3a9dd5e340430a489903ff3b57d442fc0e832aa7b6100ad5ce846387fb9.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Colour-scaled grid of full-load heating EIR by air temperature and water temperature](95036_images/image_000002_6cbae3a9dd5e340430a489903ff3b57d442fc0e832aa7b6100ad5ce846387fb9.png)\n\nFigure 1: colour-scaled data grid (heat map) of full-load heating energy input ratio. Rows are air temperature from 10 to 27.5 \u00b0C and columns are water temperature from 0 to 30 \u00b0C, both in 2.5 \u00b0C steps; each cell holds an EIR. EIR rises with air temperature and falls with water temperature, from 0.131 (10 \u00b0C air, 30 \u00b0C water) to 0.312 (27.5 \u00b0C air, 0 \u00b0C water).\n\nFigure 2. Full-load heating capacity (W) as a function of air temperature ( o C) and water temperature ( o C)\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml\n     source: 95036_images/image_000003_88cf61a7cf0711702e1d65689f69f0da0c345fdb73dd344841ba733183890237.png\n     method: vision-description\n     described: 2026-11-11 -->", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "2.2.2.1  Full-Load Heating", "line_start": 346, "line_end": 362, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|55", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 2.2.2.1  Full-Load Heating\n\nsource: 95036_images/image_000003_88cf61a7cf0711702e1d65689f69f0da0c345fdb73dd344841ba733183890237.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Colour-scaled grid of full-load heating capacity in watts by air temperature and water temperature](95036_images/image_000003_88cf61a7cf0711702e1d65689f69f0da0c345fdb73dd344841ba733183890237.png)\n\nFigure 2: colour-scaled data grid (heat map) of full-load heating capacity in watts. Rows are air temperature from 10 to 27.5 \u00b0C and columns are water temperature from 0 to 30 \u00b0C, both in 2.5 \u00b0C steps. Capacity rises with water temperature and falls slightly with air temperature, from 9,094 W (27.5 \u00b0C air, 0 \u00b0C water) to 17,452 W (10 \u00b0C air, 30 \u00b0C water).\n\nFigure 3. Full-load heating efficiency (EIR) as a function of airflow\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml\n     source: 95036_images/image_000004_62b8d11262ebeaaa26cf4c33f424a40ad986ed5560bd614b8b7f3e3ef6dbf5f3.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Scatter plot with quadratic fit: full-load heating normalized EIR against fraction of airflow](95036_images/image_000004_62b8d11262ebeaaa26cf4c33f424a40ad986ed5560bd614b8b7f3e3ef6dbf5f3.png)", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "2.2.2.1  Full-Load Heating", "line_start": 364, "line_end": 375, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|56", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 2.2.2.1  Full-Load Heating\n\n-->\n\n![Scatter plot with quadratic fit: full-load heating normalized EIR against fraction of airflow](95036_images/image_000004_62b8d11262ebeaaa26cf4c33f424a40ad986ed5560bd614b8b7f3e3ef6dbf5f3.png)\n\nFigure 3: scatter plot with a dotted quadratic trend line of full-load heating normalized EIR (y-axis, 0.6 to 1.2) against fraction of airflow (x-axis, 0.5 to 1.5). EIR falls from about 1.14 at an airflow fraction of 0.6 to about 0.79 at 1.3. Both axes are normalized to 1.0 at rated flow. Printed fit: y = -0.4071x\u00b2 + 0.282x + 1.1158, R\u00b2 = 0.9985.\n\nFigure 4. Full-load heating capacity as a function of airflow\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml\n     source: 95036_images/image_000005_e520b5a45cb16224665e4051588819a476b71d8b5c571da370171df47dc46900.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Scatter plot with quadratic fit: full-load heating normalized capacity against fraction of airflow](95036_images/image_000005_e520b5a45cb16224665e4051588819a476b71d8b5c571da370171df47dc46900.png)", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "2.2.2.1  Full-Load Heating", "line_start": 377, "line_end": 386, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|57", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 2.2.2.1  Full-Load Heating\n\nplot with quadratic fit: full-load heating normalized capacity against fraction of airflow](95036_images/image_000005_e520b5a45cb16224665e4051588819a476b71d8b5c571da370171df47dc46900.png)\n\nFigure 4: scatter plot with a dotted quadratic trend line of full-load heating normalized capacity (y-axis, 0.95 to 1.06) against fraction of airflow (x-axis, 0.5 to 1.4). Capacity rises from about 0.96 at an airflow fraction of 0.6 to about 1.05 at 1.3. Both axes are normalized to 1.0 at rated flow. Printed fit: y = 0.0812x\u00b2 - 0.0298x + 0.9498, R\u00b2 = 0.9994.\n\nFigure 5. Full-load heating efficiency (EIR) as a function of water flow\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml\n     source: 95036_images/image_000006_7bb85fcbc5be7690d69ffcf21135095fcae7179d33b835a9d407a0af83c15ee8.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Scatter plot with quadratic fit: full-load heating normalized EIR against normalized water flow](95036_images/image_000006_7bb85fcbc5be7690d69ffcf21135095fcae7179d33b835a9d407a0af83c15ee8.png)", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "2.2.2.1  Full-Load Heating", "line_start": 388, "line_end": 397, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|58", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 2.2.2.1  Full-Load Heating\n\n-->\n\n![Scatter plot with quadratic fit: full-load heating normalized EIR against normalized water flow](95036_images/image_000006_7bb85fcbc5be7690d69ffcf21135095fcae7179d33b835a9d407a0af83c15ee8.png)\n\nFigure 5: scatter plot with a dotted quadratic trend line of full-load heating normalized EIR (y-axis, 0.995 to 1.035) against normalized water flow (x-axis, 0 to 1.2). Three points: EIR falls from about 1.03 at a water flow fraction near 0.48 to 1.0 at full flow. Both axes are normalized to 1.0 at rated flow. Printed fit: y = 0.0517x\u00b2 - 0.1351x + 1.0833.\n\nFigure 6. Full-load heating capacity as a function of water flow\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml\n     source: 95036_images/image_000007_34c9e8de1e26c4250d5c45234985d3e688827131f92cc6ac254a948c0e120a31.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Scatter plot with quadratic fit: full-load heating normalized capacity against normalized water flow](95036_images/image_000007_34c9e8de1e26c4250d5c45234985d3e688827131f92cc6ac254a948c0e120a31.png)", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "2.2.2.1  Full-Load Heating", "line_start": 399, "line_end": 408, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|59", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 2.2.2.1  Full-Load Heating\n\nplot with quadratic fit: full-load heating normalized capacity against normalized water flow](95036_images/image_000007_34c9e8de1e26c4250d5c45234985d3e688827131f92cc6ac254a948c0e120a31.png)\n\nFigure 6: scatter plot with a dotted quadratic trend line of full-load heating normalized capacity (y-axis, 0.92 to 1.01) against normalized water flow (x-axis, 0 to 1.2). Three points: capacity rises from about 0.927 at a water flow fraction near 0.48 to 1.0 at full flow. Both axes are normalized to 1.0 at rated flow. Printed fit: y = -0.277x\u00b2 + 0.55x + 0.727.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "2.2.2.1  Full-Load Heating", "line_start": 410, "line_end": 410, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|60", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 2.2.2.2  Full-Load Cooling\n\nFigure 7. Full-load cooling efficiency (EIR) as a function of air temperature ( o C) and water temperature ( o C)\n\nFigure 8. Full-load cooling capacity (W) as a function of air temperature ( o C) and water temperature ( o C)\n\nFigure 9. Full-load cooling efficiency (EIR) as a function of airflow\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml\n     source: 95036_images/image_000008_f7a7674c534349ae4f6a5bdd2e5e72e6e3666ad53bc5781fe8a748a2c9c9e548.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Scatter plot with quadratic fit: full-load cooling normalized EIR against fraction of airflow](95036_images/image_000008_f7a7674c534349ae4f6a5bdd2e5e72e6e3666ad53bc5781fe8a748a2c9c9e548.png)\n\nFigure 9: scatter plot with a dotted quadratic trend line of full-load cooling normalized EIR (y-axis, 0.8 to 1.3) against fraction of airflow (x-axis, 0.5 to 1.4). EIR falls from about 1.25 at an airflow fraction of 0.6 to about 0.92 at 1.3. Both axes are normalized to 1.0 at rated flow. Printed fit: y = 0.4646x\u00b2 - 1.374x + 1.9175, R\u00b2 = 0.9977.\n\nFigure 10. Full-load cooling capacity as a function of airflow", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "2.2.2.2  Full-Load Cooling", "line_start": 414, "line_end": 429, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|61", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 2.2.2.2  Full-Load Cooling\n\nof 0.6 to about 0.92 at 1.3. Both axes are normalized to 1.0 at rated flow. Printed fit: y = 0.4646x\u00b2 - 1.374x + 1.9175, R\u00b2 = 0.9977.\n\nFigure 10. Full-load cooling capacity as a function of airflow\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml\n     source: 95036_images/image_000009_91d971a0d90fcb15e694b73b62d4639874fe3687fce1d1587b44aad3c3b39d0b.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Scatter plot with quadratic fit: full-load cooling normalized capacity against fraction of airflow](95036_images/image_000009_91d971a0d90fcb15e694b73b62d4639874fe3687fce1d1587b44aad3c3b39d0b.png)\n\nFigure 10: scatter plot with a dotted quadratic trend line of full-load cooling normalized capacity (y-axis, 0.90 to 1.12) against fraction of airflow (x-axis, 0.5 to 1.5). Capacity rises from about 0.93 at an airflow fraction of 0.6 to about 1.10 at 1.3. Both axes are normalized to 1.0 at rated flow. Printed fit: y = 0.1874x\u00b2 - 0.1021x + 0.9216, R\u00b2 = 0.9928.\n\nFigure 11. Full-load cooling efficiency (EIR) as a function of water flow", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "2.2.2.2  Full-Load Cooling", "line_start": 431, "line_end": 440, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|62", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 2.2.2.2  Full-Load Cooling\n\nabout 1.10 at 1.3. Both axes are normalized to 1.0 at rated flow. Printed fit: y = 0.1874x\u00b2 - 0.1021x + 0.9216, R\u00b2 = 0.9928.\n\nFigure 11. Full-load cooling efficiency (EIR) as a function of water flow\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml\n     source: 95036_images/image_000010_adb7805187e2dcc7ed3c149fb758bf85418656caf49dc0701226eed68c47979b.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Scatter plot with quadratic fit: full-load cooling normalized EIR against normalized water flow](95036_images/image_000010_adb7805187e2dcc7ed3c149fb758bf85418656caf49dc0701226eed68c47979b.png)\n\nFigure 11: scatter plot with a dotted quadratic trend line of full-load cooling normalized EIR (y-axis, 0.98 to 1.12) against normalized water flow (x-axis, 0 to 1.2). Three points: EIR falls from about 1.10 at a water flow fraction of 0.5 to 1.0 at full flow. Both axes are normalized to 1.0 at rated flow. Printed fit: y = 0.18x\u00b2 - 0.4762x + 1.2961.\n\nFigure 12. Full-load cooling capacity as a function of water flow\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml\n     source: 95036_images/image_000011_b880db010ea9bdb930c5129dd30b66077979d0c75ec4c3d04ba5e7245f7a7696.png\n     method: vision-description\n     described: 2026-11-11 -->", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "2.2.2.2  Full-Load Cooling", "line_start": 442, "line_end": 456, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|63", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 2.2.2.2  Full-Load Cooling\n\nsource: 95036_images/image_000011_b880db010ea9bdb930c5129dd30b66077979d0c75ec4c3d04ba5e7245f7a7696.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Scatter plot with quadratic fit: full-load cooling normalized capacity against normalized water flow](95036_images/image_000011_b880db010ea9bdb930c5129dd30b66077979d0c75ec4c3d04ba5e7245f7a7696.png)\n\nFigure 12: scatter plot with a dotted quadratic trend line of full-load cooling normalized capacity (y-axis, 0.96 to 1.005) against normalized water flow (x-axis, 0 to 1.2). Three points: capacity rises from about 0.963 at a water flow fraction of 0.5 to 1.0 at full flow. Both axes are normalized to 1.0 at rated flow. Printed fit: y = -0.1293x\u00b2 + 0.2687x + 0.8606.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "2.2.2.2  Full-Load Cooling", "line_start": 458, "line_end": 460, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|64", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 2.2.2.3  Part-Load Heating\n\nFigure 13. Part-load heating efficiency (EIR) as a function of air temperature ( o C) and water temperature ( o C)\n\nFigure 14. Part-load heating capacity (W) as a function of air temperature ( o C) and water temperature ( o C)\n\nFigure 15. Part-load heating efficiency (EIR) as a function of airflow\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml\n     source: 95036_images/image_000012_32e518f5bea0431a26ade5fe1f60118c39b77b53050d56583e3113f5c9758aa2.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Scatter plot with quadratic fit: part-load heating normalized EIR against fraction of airflow](95036_images/image_000012_32e518f5bea0431a26ade5fe1f60118c39b77b53050d56583e3113f5c9758aa2.png)\n\nFigure 15: scatter plot with a dotted quadratic trend line of part-load heating normalized EIR (y-axis, 0.8 to 1.2) against fraction of airflow (x-axis, 0.5 to 1.4). EIR falls almost linearly from about 1.17 at an airflow fraction of 0.6 to about 0.87 at 1.3. Both axes are normalized to 1.0 at rated flow. Printed fit: y = 0.0064x\u00b2 - 0.4465x + 1.4426, R\u00b2 = 0.9994.\n\nFigure 16. Part-load heating capacity as a function of airflow", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "2.2.2.3  Part-Load Heating", "line_start": 464, "line_end": 479, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|65", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 2.2.2.3  Part-Load Heating\n\nof 0.6 to about 0.87 at 1.3. Both axes are normalized to 1.0 at rated flow. Printed fit: y = 0.0064x\u00b2 - 0.4465x + 1.4426, R\u00b2 = 0.9994.\n\nFigure 16. Part-load heating capacity as a function of airflow\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml\n     source: 95036_images/image_000013_6abe41e3434257966eff84fd7f0c74ab471ac2a1f03895f378b8a20f7905c9fe.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Scatter plot with quadratic fit: part-load heating normalized capacity against fraction of airflow](95036_images/image_000013_6abe41e3434257966eff84fd7f0c74ab471ac2a1f03895f378b8a20f7905c9fe.png)\n\nFigure 16: scatter plot with a dotted quadratic trend line of part-load heating normalized capacity (y-axis, 0.92 to 1.06) against fraction of airflow (x-axis, 0.5 to 1.4). Capacity rises almost linearly from about 0.94 at an airflow fraction of 0.6 to about 1.05 at 1.3. Both axes are normalized to 1.0 at rated flow. Printed fit: y = 0.0195x\u00b2 + 0.1122x + 0.8676, R\u00b2 = 0.9995.\n\nFigure 17. Part-load heating efficiency (EIR) as a function of water flow", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "2.2.2.3  Part-Load Heating", "line_start": 481, "line_end": 490, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|66", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 2.2.2.3  Part-Load Heating\n\nabout 1.05 at 1.3. Both axes are normalized to 1.0 at rated flow. Printed fit: y = 0.0195x\u00b2 + 0.1122x + 0.8676, R\u00b2 = 0.9995.\n\nFigure 17. Part-load heating efficiency (EIR) as a function of water flow\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml\n     source: 95036_images/image_000014_c77f86c7e30a7f883e9ab7445eb0aeb12b604a838ebf37efcf4a60e757a42c30.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Scatter plot with quadratic fit: part-load heating normalized EIR against normalized water flow](95036_images/image_000014_c77f86c7e30a7f883e9ab7445eb0aeb12b604a838ebf37efcf4a60e757a42c30.png)\n\nFigure 17: scatter plot with a dotted quadratic trend line of part-load heating normalized EIR (y-axis, 0.99 to 1.06) against normalized water flow (x-axis, 0 to 1.2). Three points: EIR falls from about 1.05 at a water flow fraction near 0.55 to 1.0 near 0.8 and at full flow. Both axes are normalized to 1.0 at rated flow. Printed fit: y = 0.4253x\u00b2 - 0.7744x + 1.3491.\n\nFigure 18. Part-load heating capacity as a function of water flow", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "2.2.2.3  Part-Load Heating", "line_start": 492, "line_end": 501, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|67", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 2.2.2.3  Part-Load Heating\n\n0.55 to 1.0 near 0.8 and at full flow. Both axes are normalized to 1.0 at rated flow. Printed fit: y = 0.4253x\u00b2 - 0.7744x + 1.3491.\n\nFigure 18. Part-load heating capacity as a function of water flow\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml\n     source: 95036_images/image_000015_fb442623a6614636fec0e24b4c71081627d5ffdf4beb7a44e06593d599b9c52f.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Scatter plot with quadratic fit: part-load heating normalized capacity against normalized water flow](95036_images/image_000015_fb442623a6614636fec0e24b4c71081627d5ffdf4beb7a44e06593d599b9c52f.png)\n\nFigure 18: scatter plot with a dotted quadratic trend line of part-load heating normalized capacity (y-axis, 0.93 to 1.01) against normalized water flow (x-axis, 0 to 1.2). Three points: capacity rises nearly linearly from about 0.934 at a water flow fraction near 0.55 to 1.0 at full flow. Both axes are normalized to 1.0 at rated flow. Printed fit: y = -0.0333x\u00b2 + 0.197x + 0.8364.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "2.2.2.3  Part-Load Heating", "line_start": 503, "line_end": 510, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|68", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 2.2.2.4  Part-Load Cooling\n\nFigure 19. Part-load cooling efficiency (EIR) as a function of air temperature ( o C) and water temperature ( o C)\n\nFigure 20. Part-load cooling capacity (W) as a function of air temperature ( o C) and water temperature ( o C)\n\nFigure 21. Part-load cooling efficiency (EIR) as a function of airflow\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml\n     source: 95036_images/image_000016_e2859f0f86e6a83bbf193d559cf8d5a06717331fa1a96c47ea073e9e86ed8fa4.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Scatter plot with quadratic fit: part-load cooling normalized EIR against fraction of airflow](95036_images/image_000016_e2859f0f86e6a83bbf193d559cf8d5a06717331fa1a96c47ea073e9e86ed8fa4.png)\n\nFigure 21: scatter plot with a dotted quadratic trend line of part-load cooling normalized EIR (y-axis, 0.8 to 1.4) against fraction of airflow (x-axis, 0.5 to 1.4). EIR falls from about 1.27 at an airflow fraction of 0.6 and flattens near 0.97 from 1.0 to 1.3. Both axes are normalized to 1.0 at rated flow. Printed fit: y = 0.9631x\u00b2 - 2.2648x + 2.2938, R\u00b2 = 0.9879.\n\nFigure 22. Part-load cooling capacity as a function of airflow", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "2.2.2.4  Part-Load Cooling", "line_start": 514, "line_end": 529, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|69", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 2.2.2.4  Part-Load Cooling\n\nnear 0.97 from 1.0 to 1.3. Both axes are normalized to 1.0 at rated flow. Printed fit: y = 0.9631x\u00b2 - 2.2648x + 2.2938, R\u00b2 = 0.9879.\n\nFigure 22. Part-load cooling capacity as a function of airflow\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml\n     source: 95036_images/image_000017_f123c5d565dcdb1bf96ecb04fa7769a6f4d32570c571ab1b8ed8d21952b21318.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Scatter plot with quadratic fit: part-load cooling normalized capacity against fraction of airflow](95036_images/image_000017_f123c5d565dcdb1bf96ecb04fa7769a6f4d32570c571ab1b8ed8d21952b21318.png)\n\nFigure 22: scatter plot with a dotted quadratic trend line of part-load cooling normalized capacity (y-axis, 0.90 to 1.20) against fraction of airflow (x-axis, 0.5 to 1.4). Capacity rises from about 0.94 at an airflow fraction of 0.6 to about 1.15 at 1.3, steepening above 1.0. Both axes are normalized to 1.0 at rated flow. Printed fit: y = 0.4312x\u00b2 - 0.5299x + 1.1092, R\u00b2 = 0.9952.\n\nFigure 23. Part-load cooling efficiency (EIR) as a function of water flow", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "2.2.2.4  Part-Load Cooling", "line_start": 531, "line_end": 540, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|70", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 2.2.2.4  Part-Load Cooling\n\nabove 1.0. Both axes are normalized to 1.0 at rated flow. Printed fit: y = 0.4312x\u00b2 - 0.5299x + 1.1092, R\u00b2 = 0.9952.\n\nFigure 23. Part-load cooling efficiency (EIR) as a function of water flow\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml\n     source: 95036_images/image_000018_c0c6dcb2a36054d0e5ca6abcfb4f91a56f90ead6cc930c60349a92094d130a8c.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Scatter plot with quadratic fit: part-load cooling normalized EIR against normalized water flow](95036_images/image_000018_c0c6dcb2a36054d0e5ca6abcfb4f91a56f90ead6cc930c60349a92094d130a8c.png)\n\nFigure 23: scatter plot with a dotted quadratic trend line of part-load cooling normalized EIR (y-axis, 0.99 to 1.07) against normalized water flow (x-axis, 0 to 1.2). Three points: EIR falls from about 1.06 at a water flow fraction near 0.55 to 1.0 at full flow. Both axes are normalized to 1.0 at rated flow. Printed fit: y = -0.118x\u00b2 + 0.052x + 1.066.\n\nFigure 24. Part-load cooling capacity as a function of water flow\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml\n     source: 95036_images/image_000019_c61cf2ef742c1d730ca2baafca19ad6df0fdafcff1c4c72a9e12ba7caae3ba70.png\n     method: vision-description\n     described: 2026-11-11 -->", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "2.2.2.4  Part-Load Cooling", "line_start": 542, "line_end": 556, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|71", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 2.2.2.4  Part-Load Cooling\n\nsource: 95036_images/image_000019_c61cf2ef742c1d730ca2baafca19ad6df0fdafcff1c4c72a9e12ba7caae3ba70.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Scatter plot with quadratic fit: part-load cooling normalized capacity against normalized water flow](95036_images/image_000019_c61cf2ef742c1d730ca2baafca19ad6df0fdafcff1c4c72a9e12ba7caae3ba70.png)\n\nFigure 24: scatter plot with a dotted quadratic trend line of part-load cooling normalized capacity (y-axis, 0.97 to 1.005) against normalized water flow (x-axis, 0 to 1.2). Three points: capacity rises from about 0.977 at a water flow fraction near 0.55 to 1.0 at full flow. Both axes are normalized to 1.0 at rated flow. Printed fit: y = 0.1651x\u00b2 - 0.2037x + 1.0386.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "2.2.2.4  Part-Load Cooling", "line_start": 558, "line_end": 560, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|72", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 2.2.3  Pump Mass Flow Rate EMS\n\nAs mentioned in the two-stage GHP document EMS section, EnergyPlus models with the variable-speed, water-to-air coil object for two-stage systems and variable-speed, water-to-air GHP systems have some deficiency in pump operations and pump energy calculations.\n\nAs described in the previous section when discussing the operation of variable-speed GHPs and how that relates to how the performance curves are used, the pump used for a GHP can also modulate across most conditions, with the only exception being that at continuously very low loads (less than 20 -30% of the full-load capacity), the equipment will cycle rather than being able to maintain continuous operation. But as mentioned in the two-stage GHP document, EnergyPlus currently models a constant water flow rate at time steps below the first specified speed in the two-stage and variable-speed GHP models. In addition to what is mentioned in the two-stage GHP document about the EnergyPlus pump power EMS program, a pump mass flow rate EMS program is therefore needed for variable-speed GHP models to account for the varying water flow rates below the first specified speed and to account for the impact on coil performance.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "2.2.3  Pump Mass Flow Rate EMS", "line_start": 564, "line_end": 566, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|73", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 2.2.3  Pump Mass Flow Rate EMS\n\nflow rate EMS program is therefore needed for variable-speed GHP models to account for the varying water flow rates below the first specified speed and to account for the impact on coil performance.\n\nEMS is an advanced feature in EnergyPlus to develop custom control and modeling routines. It allows users to write their own computer programs to override selected aspects of EnergyPlus modeling. In this case, the pump mass flow rate is overridden and recalculated in the EMS program for every time step when the heat pump is operating below the first specified speed. This program is combined with the program previously described in the two-stage GHP report that changes the pump power below the lowest specified speed to correctly model the pump behavior of variable-speed GHP units.\n\nEnergyPlus-predicted heating and cooling loads are reported and used in the EMS program along with the system nominal capacities to calculate the fraction of full load for the GHPs. The pump mass flow rate is calculated based on the fraction of full load. Whenever the pump mass flow rate is below the first specified speed of a variable-speed GHP, it will be overridden to overcome the EnergyPlus limitation mentioned in the two-stage GHP document.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "2.2.3  Pump Mass Flow Rate EMS", "line_start": 568, "line_end": 570, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|74", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 2.2.3  Pump Mass Flow Rate EMS\n\nload. Whenever the pump mass flow rate is below the first specified speed of a variable-speed GHP, it will be overridden to overcome the EnergyPlus limitation mentioned in the two-stage GHP document.\n\nBecause the two-stage and variable-speed GHP models use the same EnergyPlus HVAC objects, they share the same basic model structure with different inputs and performance curves processed from their respective equipment manufacturer data. This means that the EnergyPlus node water flow rate limit bug fix described in the two-stage document will be applied to both types of GHP systems when EnergyPlus 25.1.0 or later is used for ResStock.\n\nBy combining all these efforts, OpenStudio-HPXML can model the desired GHP operations with the correct interactions between pumps and heat pump coils and give satisfying results for the variable-speed GHP systems.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "2.2.3  Pump Mass Flow Rate EMS", "line_start": 572, "line_end": 574, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|75", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 2.3  Limitations and Concerns\n\nIn addition to the limitations and concerns discussed in the prior single-stage and two-stage GHP documents, the following concerns are unique to variable-speed GHPs:\n\n- EMS program flow rate calculation: The EMS program used for variable-speed GHPs calculates the pump mass flow rate based on the steady-state heat pump capacities. Although this approach is sufficient for most conditions, it could introduce minor differences in the mass flow estimates, which could slightly affect flow-rate-dependent capacity and efficiency curves.\n- Limited compressor speed data: Only two speeds are explicitly modeled due to limitations in the manufacturer data for the variable-speed unit used here. Interpolation between these speeds, along with water flow and airflow-rate-dependent curves, is applied to represent performance across the full operating range.\n- Part-load representation: Unlike single- or two-stage systems, no part-load ratio to partload fraction curve is applied for the variable-speed model. In EnergyPlus, the system is assumed to continuously modulate between 0 and 100% capacity, even at very low-load fractions. In reality, at extremely low-load conditions (for example, 5% of the maximum load), even variable-speed equipment might cycle on and off to meet the load seen during", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "2.3  Limitations and Concerns", "line_start": 578, "line_end": 582, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|76", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 2.3  Limitations and Concerns\n\neven at very low-load fractions. In reality, at extremely low-load conditions (for example, 5% of the maximum load), even variable-speed equipment might cycle on and off to meet the load seen during\n\nthe time step in EnergyPlus. Because of the small amount of time and energy spent at fractions such as 5% or below, this better captures the overall energy performance of this equipment.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "2.3  Limitations and Concerns", "line_start": 584, "line_end": 584, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|77", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 3.1  Annual Stock Savings\n\nFigure 25 shows the annual energy consumption of homes with baseline HVAC and three different GHP options (single stage, two stage, and variable speed) for comparison. For the overall housing stock (top) -including homes ineligible for GHP upgrades -variable-speed GHPs could save as much as 35% of the energy consumed by residential buildings, compared to 24% saved by single-stage GHPs. The variable-speed GHP systems represent a substantial efficiency improvement over existing air conditioners and air-source heat pumps used for cooling, such that the energy savings outweigh the addition of cooling in homes that do not have cooling in the baseline, leading to positive cooling energy savings nationwide. When only considering the portion of the housing stock in which GHPs can be installed (see Section 2 for the applicability criteria of this measure), variable-speed GHPs reduce the homes' energy consumption by 46%, compared to 31% for single-stage GHPs.\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml\n     source: 95036_images/image_000020_3d5cd7f20c6123c6db4e6b9d3ad3284fe46b6aacf43a4a8a7c2369239610a8de.png\n     method: vision-description\n     described: 2026-11-11 -->", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "3.1  Annual Stock Savings", "line_start": 590, "line_end": 595, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|78", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 3.1  Annual Stock Savings\n\nsource: 95036_images/image_000020_3d5cd7f20c6123c6db4e6b9d3ad3284fe46b6aacf43a4a8a7c2369239610a8de.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Stacked bars of annual energy use for all dwellings: baseline and single-stage, two-stage, variable-speed GHP](95036_images/image_000020_3d5cd7f20c6123c6db4e6b9d3ad3284fe46b6aacf43a4a8a7c2369239610a8de.png)\n\nFigure 25, top panel: stacked bar chart of annual energy consumption (TBtu, 0 to 12k) for all dwelling units, with bars for Baseline, Single-Stage GHP, Two-Stage GHP and Variable Speed GHP, stacked by end use and fuel (heating, cooling, hot water, lighting, appliances, miscellaneous and others). Totals fall from 11,784 TBtu in the baseline to 8,915, 8,171 and 7,630; heating segments shrink most.\n\nFigure 25. Annual energy consumption of dwelling units in the baseline and with single-stage, two-stage, and variable-speed GHP upgrades. The top figure shows all dwellings, including those the GHP upgrade might not apply to, while the bottom figure is filtered to show only the applicable buildings in both the baseline and upgrade scenarios.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "3.1  Annual Stock Savings", "line_start": 597, "line_end": 601, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|79", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 3.1  Annual Stock Savings\n\nfigure shows all dwellings, including those the GHP upgrade might not apply to, while the bottom figure is filtered to show only the applicable buildings in both the baseline and upgrade scenarios.\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml\n     source: 95036_images/image_000021_65e1659df828dde6537a0ac961363b0cf48ac2aadc274c812eee412bb3a55fd8.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Stacked bars of annual energy use for applicable dwellings: baseline and three GHP upgrades](95036_images/image_000021_65e1659df828dde6537a0ac961363b0cf48ac2aadc274c812eee412bb3a55fd8.png)\n\nFigure 25, bottom panel: stacked bar chart of annual energy consumption (TBtu, 0 to 12k) for only the dwelling units the GHP upgrade applies to, with bars for Baseline, Single-Stage GHP, Two-Stage GHP and Variable Speed GHP, stacked by end use and fuel. Totals fall from 9,154 TBtu in the baseline to 6,286, 5,541 and 4,908, mostly through smaller heating segments.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "3.1  Annual Stock Savings", "line_start": 603, "line_end": 610, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|80", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 3.1  Annual Stock Savings\n\nSingle-Stage GHP, Two-Stage GHP and Variable Speed GHP, stacked by end use and fuel. Totals fall from 9,154 TBtu in the baseline to 6,286, 5,541 and 4,908, mostly through smaller heating segments.\n\nFigure 26 shows the annual energy consumption by baseline heating fuel for dwellings to which the GHP measures apply. Variable-speed GHPs reduce energy use by 50% for homes currently using natural gas for heating. Substantial savings are also seen in homes using other heating fuels. Variable-speed GHPs are the most efficient GHP option, and moving from two-stage to variable-speed GHPs generally provides lower incremental energy savings for heating but higher savings for cooling than moving from single-stage to two-stage GHPs.\n\nFigure 26. Annual energy consumption for the baseline, single-stage GHP, two-stage GHP, and variable-speed GHP upgrades for dwellings separated by baseline heating fuel\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml\n     source: 95036_images/image_000022_1e8ee7e9ddb41cfbff3cd96304720db99d0dc471f812942cf94155dfb9bb4bdc.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Stacked bars of annual energy use by baseline heating fuel for baseline and three GHP upgrades](95036_images/image_000022_1e8ee7e9ddb41cfbff3cd96304720db99d0dc471f812942cf94155dfb9bb4bdc.png)", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "3.1  Annual Stock Savings", "line_start": 612, "line_end": 621, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|81", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 3.1  Annual Stock Savings\n\n-->\n\n![Stacked bars of annual energy use by baseline heating fuel for baseline and three GHP upgrades](95036_images/image_000022_1e8ee7e9ddb41cfbff3cd96304720db99d0dc471f812942cf94155dfb9bb4bdc.png)\n\nFigure 26: four-panel stacked bar chart of annual energy consumption (TBtu, 0 to about 5,600), one panel per baseline heating fuel (Electricity, Fuel Oil, Natural Gas, Propane), each with bars for Baseline, Single-Stage, Two-Stage and Variable Speed GHP stacked by end use. Natural gas homes dominate, falling from 5,618 TBtu to 2,820 with the variable-speed GHP; electricity homes fall from 2,397 to 1,582.\n\nFigure 27 shows the annual energy consumption by Building America climate zone for dwellings to which the GHP measures apply. GHPs can provide substantial savings across all climate zones, with variable-speed GHPs consistently providing the most savings. In cold climates, where most dwelling units are located, variable-speed GHPs reduce energy consumption by 54%.\n\nFigure 27. Annual energy consumption for the baseline, single-stage GHP, two-stage GHP, and variable-speed GHP upgrades for dwellings separated by Building America climate zone", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "3.1  Annual Stock Savings", "line_start": 623, "line_end": 627, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|82", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 3.1  Annual Stock Savings\n\nconsumption by 54%.\n\nFigure 27. Annual energy consumption for the baseline, single-stage GHP, two-stage GHP, and variable-speed GHP upgrades for dwellings separated by Building America climate zone\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml\n     source: 95036_images/image_000023_cd91d7a0e02a85d80cf471e9b6e4e254f1bcd92bcae8dea12f64e587508c2787.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Stacked bars of annual energy use by Building America climate zone for baseline and three GHP upgrades](95036_images/image_000023_cd91d7a0e02a85d80cf471e9b6e4e254f1bcd92bcae8dea12f64e587508c2787.png)\n\nFigure 27: eight-panel stacked bar chart of annual energy consumption (TBtu, 0 to 4,000), one panel per Building America climate zone, each with bars for Baseline, Single-Stage, Two-Stage and Variable Speed GHP stacked by end use. Cold is the largest zone, falling from 3,947 TBtu to 1,825 with the variable-speed GHP; Mixed-Humid falls from 2,907 to 1,557. Marine, Mixed-Dry, Subarctic and Very Cold are small.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "3.1  Annual Stock Savings", "line_start": 629, "line_end": 636, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|83", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 3.2  State Average Energy Savings and GHP Efficiency\n\nFigure 28 shows the annual heating energy savings of variable-speed GHPs compared to the baseline. Heating energy savings are generally slightly larger in heating-dominated climates, but the heating savings overall are generally consistent across climate zones, ranging from 65% to 80% compared to the baseline. Because the Southeast is largely heated by electricity, whereas the rest of the contiguous United States largely uses combustion fuels for heating, heating energy savings are lowest in that region. Some heat losses for combustion heating systems are due to the exhaust of combustion gases, resulting in less efficient heating.\n\nFigure 28. Annual heating energy savings for a variable-speed GHP over the baseline\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml\n     source: 95036_images/image_000024_f018df19867fbd58feb3a929498c76f4ebf6b4c21967f02b9c8e01e4889a78f6.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Choropleth map of percent heating energy savings by state for the variable-speed GHP](95036_images/image_000024_f018df19867fbd58feb3a929498c76f4ebf6b4c21967f02b9c8e01e4889a78f6.png)", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "3.2  State Average Energy Savings and GHP Efficiency", "line_start": 640, "line_end": 649, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|84", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 3.2  State Average Energy Savings and GHP Efficiency\n\n2026-11-11 -->\n\n![Choropleth map of percent heating energy savings by state for the variable-speed GHP](95036_images/image_000024_f018df19867fbd58feb3a929498c76f4ebf6b4c21967f02b9c8e01e4889a78f6.png)\n\nFigure 28: choropleth map of the contiguous United States, each state labelled with its percent heating energy savings for the variable-speed GHP over the baseline. The green scale has five bins from 67.5% to 80.0%. Most states fall between 75% and 77.5%; the Southeast is lightest, with Florida near 70%, and California and Maine are in the darkest bin.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "3.2  State Average Energy Savings and GHP Efficiency", "line_start": 651, "line_end": 651, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|85", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 3.2  State Average Energy Savings and GHP Efficiency\n\nbaseline. The green scale has five bins from 67.5% to 80.0%. Most states fall between 75% and 77.5%; the Southeast is lightest, with Florida near 70%, and California and Maine are in the darkest bin.\n\nFigure 29 shows the annual cooling energy savings of variable-speed GHPs compared to the baseline. All states experience cooling energy savings, unlike in the single- and two-stage GHP upgrade scenarios, in which some states in colder climate zones experienced negative cooling energy savings due to the higher portion of homes without baseline cooling systems. Vermont has the lowest savings because it has the most homes that lack cooling equipment in the baseline, so although the variable-speed GHP is more efficient than the existing cooling equipment, a large number of homes that previously lacked cooling equipment offset a portion of the overall cooling energy savings. Outside of that outlier, all other states have average cooling energy savings of more than 50%, even when considering that not all homes in the baseline had cooling equipment.\n\nFigure 29. Annual cooling energy savings for a variable-speed GHP over the baseline", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "3.2  State Average Energy Savings and GHP Efficiency", "line_start": 653, "line_end": 655, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|86", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 3.2  State Average Energy Savings and GHP Efficiency\n\nenergy savings of more than 50%, even when considering that not all homes in the baseline had cooling equipment.\n\nFigure 29. Annual cooling energy savings for a variable-speed GHP over the baseline\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml\n     source: 95036_images/image_000025_ff7673be07118827e2a1ec479047d811e4e752eef4fa28c8e33762902db2157c.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Choropleth map of percent cooling energy savings by state for the variable-speed GHP](95036_images/image_000025_ff7673be07118827e2a1ec479047d811e4e752eef4fa28c8e33762902db2157c.png)\n\nFigure 29: choropleth map of the contiguous United States, each state labelled with its percent cooling energy savings for the variable-speed GHP over the baseline. The green scale has four bins from 50% to 90%. The darkest states, above 80%, are in the upper Midwest (the Dakotas, Minnesota, Nebraska, Iowa, Wisconsin); the lightest, 50 to 60%, is California.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "3.2  State Average Energy Savings and GHP Efficiency", "line_start": 657, "line_end": 664, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|87", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 3.2  State Average Energy Savings and GHP Efficiency\n\nThe green scale has four bins from 50% to 90%. The darkest states, above 80%, are in the upper Midwest (the Dakotas, Minnesota, Nebraska, Iowa, Wisconsin); the lightest, 50 to 60%, is California.\n\nFigure 30 and Figure 31 show the average simulated COP of the variable-speed GHP for heating and cooling, respectively. Heating efficiency is highest in warmer climates, and cooling efficiency is highest in cooler climates, a consistent trend for all GHPs regardless of the compressor type. Even in colder climates, the variable-speed GHP can meet the heating load with an average COP of more than 3. The variable-speed GHP can achieve very high average cooling efficiencies in the northern states; however, because cooling is rarely used in these states, the absolute energy savings of cooling in states like Montana is modest.\n\nFigure 30. Average simulated heating COP of a variable-speed GHP by state\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml\n     source: 95036_images/image_000026_3aefff0dbfe16d5ad719cc497e00b0abc3a9c72efd572b2ddd03ba8e69bcfc5f.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Choropleth map of average simulated heating COP by state for the variable-speed GHP](95036_images/image_000026_3aefff0dbfe16d5ad719cc497e00b0abc3a9c72efd572b2ddd03ba8e69bcfc5f.png)", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "3.2  State Average Energy Savings and GHP Efficiency", "line_start": 666, "line_end": 675, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|88", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 3.2  State Average Energy Savings and GHP Efficiency\n\n2026-11-11 -->\n\n![Choropleth map of average simulated heating COP by state for the variable-speed GHP](95036_images/image_000026_3aefff0dbfe16d5ad719cc497e00b0abc3a9c72efd572b2ddd03ba8e69bcfc5f.png)\n\nFigure 30: choropleth map of the contiguous United States, each state labelled with the average simulated heating COP of the variable-speed GHP. The red scale has six bins from 3.0 to 4.2. COP is highest in the South and Southwest, about 4.0 in Arizona and 4.1 in Florida, and lowest in the northern Plains and northern New England, a little above 3.0.\n\nFigure 31. Average simulated cooling COP of a variable-speed GHP by state\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml\n     source: 95036_images/image_000027_0431031dcb594ab4e635e8475e4a1c3e97d7fe3f50e0398f5ac1d31f041a5604.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Choropleth map of average simulated cooling COP by state for the variable-speed GHP](95036_images/image_000027_0431031dcb594ab4e635e8475e4a1c3e97d7fe3f50e0398f5ac1d31f041a5604.png)", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "3.2  State Average Energy Savings and GHP Efficiency", "line_start": 677, "line_end": 686, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|89", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 3.2  State Average Energy Savings and GHP Efficiency\n\n2026-11-11 -->\n\n![Choropleth map of average simulated cooling COP by state for the variable-speed GHP](95036_images/image_000027_0431031dcb594ab4e635e8475e4a1c3e97d7fe3f50e0398f5ac1d31f041a5604.png)\n\nFigure 31: choropleth map of the contiguous United States, each state labelled with the average simulated cooling COP of the variable-speed GHP. The blue scale has ten bins from 6.0 to 13.5. Cooling COP is highest in the northern Rockies and northern Plains, above 13 in Montana and Wyoming, and lowest across the South and California, near 7.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "3.2  State Average Energy Savings and GHP Efficiency", "line_start": 688, "line_end": 688, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|90", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 3.3  Annual Energy Bill Impact for Applicable Dwelling Units Only\n\nEnergy bills for applicable dwelling units only are shown in the following figures. On average, energy bills decreased by 24% for the variable-speed GHP. This is a greater percent savings than the single-stage GHP, at 3% savings, and it is double the two-stage GHP, which showed an 11% savings. The average energy bill for the variable-speed GHP is shown in Figure 32. All fuel costs decreased on average.\n\nFigure 32. Average annual energy bill categorized by fuel type for dwelling units that received the variable-speed GHP\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml\n     source: 95036_images/image_000028_3584d0502c5a83331f10e25b73191c5fdbcb53d72828b77b1e948da7905ad067.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Grouped bars of average annual energy bill by fuel, baseline vs variable-speed GHP](95036_images/image_000028_3584d0502c5a83331f10e25b73191c5fdbcb53d72828b77b1e948da7905ad067.png)", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "3.3  Annual Energy Bill Impact for Applicable Dwelling Units Only", "line_start": 692, "line_end": 701, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|91", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 3.3  Annual Energy Bill Impact for Applicable Dwelling Units Only\n\n2026-11-11 -->\n\n![Grouped bars of average annual energy bill by fuel, baseline vs variable-speed GHP](95036_images/image_000028_3584d0502c5a83331f10e25b73191c5fdbcb53d72828b77b1e948da7905ad067.png)\n\nFigure 32: horizontal grouped bar chart of average annual energy bills (USD, 0 to about 2,800) for dwelling units that received the upgrade, with rows for electricity, natural gas, fuel oil, propane and all fuels and one bar each for Baseline and Variable-Speed GHP. The all-fuels bill falls from roughly $2,800 to $2,100; natural gas, fuel oil and propane bills shrink to small values and electricity falls slightly.\n\nFigure 33 shows that the variable-speed GHP average energy bill is 22% less than the singlestage GHP energy bill and 11% less than the two-stage GHP energy bill.\n\nFigure 33. Average annual energy bill comparison between the single-stage, two-stage, and variable-speed GHP categorized by fuel type for applicable dwelling units only\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml\n     source: 95036_images/image_000029_6b44ca98ad4ea94ac5a558b850ea5d6ba1e51a7f87e00d8552a086aad8a1e243.png\n     method: vision-description\n     described: 2026-11-11 -->", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "3.3  Annual Energy Bill Impact for Applicable Dwelling Units Only", "line_start": 703, "line_end": 712, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|92", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 3.3  Annual Energy Bill Impact for Applicable Dwelling Units Only\n\nsource: 95036_images/image_000029_6b44ca98ad4ea94ac5a558b850ea5d6ba1e51a7f87e00d8552a086aad8a1e243.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Grouped bars of average annual energy bill by fuel for single-stage, two-stage and variable-speed GHP](95036_images/image_000029_6b44ca98ad4ea94ac5a558b850ea5d6ba1e51a7f87e00d8552a086aad8a1e243.png)\n\nFigure 33: horizontal grouped bar chart of average annual energy bills (USD, 0 to about 2,700) for applicable dwelling units, with rows for electricity, natural gas, fuel oil, propane and all fuels and one bar each for Single-Stage, Two-Stage and Variable-Speed GHP. The all-fuels bill steps down from roughly $2,700 to $2,400 to $2,100, almost entirely through the electricity bill; the natural gas bill is equal across the three.\n\nFor the variable-speed GHP, Figure 34 shows that the average energy bill decreased across all Building America climate zones.\n\nFigure 34. Average annual energy bill categorized by Building America climate zone for applicable dwelling units only\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml\n     source: 95036_images/image_000030_162ca9182de4efb31989d46373424f54c11c9528f5b142412aa0b62cf40cffcb.png\n     method: vision-description\n     described: 2026-11-11 -->", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "3.3  Annual Energy Bill Impact for Applicable Dwelling Units Only", "line_start": 714, "line_end": 725, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|93", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 3.3  Annual Energy Bill Impact for Applicable Dwelling Units Only\n\nsource: 95036_images/image_000030_162ca9182de4efb31989d46373424f54c11c9528f5b142412aa0b62cf40cffcb.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Stacked bars of average annual energy bill by climate zone and fuel, baseline vs variable-speed GHP](95036_images/image_000030_162ca9182de4efb31989d46373424f54c11c9528f5b142412aa0b62cf40cffcb.png)\n\nFigure 34: horizontal stacked bar chart of average annual energy bills (USD, 0 to about 5,200) for applicable dwelling units in eight Building America climate zones, with a Baseline bar and a Variable-Speed GHP bar per zone, stacked by electricity, natural gas, fuel oil and propane bills. The upgrade bar is shorter in every zone; Subarctic falls most, from roughly $5,200, mostly fuel oil, to about $2,900.\n\nFigure 35 compares the average annual energy bills for single-stage, two-stage, and variablespeed GHPs. Variable-speed GHPs have the lowest average energy bills, with most of the savings from electricity.\n\nFigure 35. Average annual energy bill comparison categorized by Building America climate zone for single-stage (single-speed), two-stage (two-speed), and variable-speed (variable-speed) GHPs", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "3.3  Annual Energy Bill Impact for Applicable Dwelling Units Only", "line_start": 727, "line_end": 733, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|94", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 3.3  Annual Energy Bill Impact for Applicable Dwelling Units Only\n\n35. Average annual energy bill comparison categorized by Building America climate zone for single-stage (single-speed), two-stage (two-speed), and variable-speed (variable-speed) GHPs\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml\n     source: 95036_images/image_000031_f261f947c9991cf353ee0898214dd6802c75fb897414d634f55c32e084ac7cd2.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Stacked bars of average annual energy bill by climate zone for single-, two- and variable-speed GHPs](95036_images/image_000031_f261f947c9991cf353ee0898214dd6802c75fb897414d634f55c32e084ac7cd2.png)\n\nFigure 35: horizontal stacked bar chart of average annual energy bills (USD, 0 to about 3,500) in eight Building America climate zones, with three bars per zone labelled Single-Speed GHP, Dual-Speed GHP and Variable-Speed GHP, stacked by electricity, natural gas, fuel oil and propane bills. In every zone the bill steps down from single to dual to variable speed, and the difference is in the electricity segment.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "3.3  Annual Energy Bill Impact for Applicable Dwelling Units Only", "line_start": 735, "line_end": 742, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|95", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 3.4  Electric Panel Impact\n\nThis section details the impact the variable-speed GHP upgrade will have on electrical panels. The modeling assumptions and details about electric panels in ResStock can be found in the single-stage GHP documentation (Maguire et al. 2025a).\n\nFirst, Figure 36 and Figure 37 show information about the ResStock 2025 Release 1 baseline housing stock electric panel distribution. The first column in Figure 36 , 'All,' shows that approximately 35% of all dwelling units have 0 or only 1 breaker space available. The first column in Figure 37 shows that 97.7% of electric panels have no existing capacity constraint for the baseline housing stock, but the other 2.3% of electric panels already have an existing capacity constraint.\n\nCapacity constraints in the existing baseline stock are due in part to the uncertainty associated with the modeling process, where the prediction of the panel size is not based on the presence of all major electric appliances. But it is important to recognize that this level of uncertainty applies to all panel results, including those that look reasonable; hence, the capacity-constrained homes in the baseline can be thought of as over-capacity homes that experience frequent flickering of lights or tripping of breakers if/when large appliances are turned on.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "3.4  Electric Panel Impact", "line_start": 746, "line_end": 750, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|96", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 3.4  Electric Panel Impact\n\nthe capacity-constrained homes in the baseline can be thought of as over-capacity homes that experience frequent flickering of lights or tripping of breakers if/when large appliances are turned on.\n\nBefore this variable-speed GHP retrofit would take place, the panels experiencing a capacity constraint would likely need to address this issue first. Users are encouraged to alternatively analyze the constraint outcomes by excluding homes whose preexisting capacity constraint is not worsened by the upgrade.\n\nFigure 36. Baseline electric panel breaker spaces by electric panel service rating\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml\n     source: 95036_images/image_000032_713f5bfa5a6f448a51886f1e3690d25ccb770267356877589ff092e63fd1f418.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Stacked bars of available electric panel breaker spaces by panel service rating, baseline stock](95036_images/image_000032_713f5bfa5a6f448a51886f1e3690d25ccb770267356877589ff092e63fd1f418.png)", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "3.4  Electric Panel Impact", "line_start": 752, "line_end": 761, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|97", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 3.4  Electric Panel Impact\n\n-->\n\n![Stacked bars of available electric panel breaker spaces by panel service rating, baseline stock](95036_images/image_000032_713f5bfa5a6f448a51886f1e3690d25ccb770267356877589ff092e63fd1f418.png)\n\nFigure 36: 100% stacked bar chart titled Available Electric Panel Breaker Spaces by Electric Panel Service Rating. Y-axis is percent of dwelling units; bars are All and seven service ratings from under 100 A to 201 A and above; segments are available breaker spaces (0, 1, 2, 3, 4, 5-10, 10+). In the All bar 25.6% of dwelling units have no free space and 9.7% have one.\n\nFigure 37. Baseline electric panel constraint type by electric panel service rating\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml\n     source: 95036_images/image_000033_1cd872ec3e99102f76dab0d50ee217e905e6feb5b4ea9d2011cb638822ed2a55.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Stacked bars of baseline electric panel constraint type by panel service rating](95036_images/image_000033_1cd872ec3e99102f76dab0d50ee217e905e6feb5b4ea9d2011cb638822ed2a55.png)", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "3.4  Electric Panel Impact", "line_start": 763, "line_end": 772, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|98", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 3.4  Electric Panel Impact\n\n2026-11-11 -->\n\n![Stacked bars of baseline electric panel constraint type by panel service rating](95036_images/image_000033_1cd872ec3e99102f76dab0d50ee217e905e6feb5b4ea9d2011cb638822ed2a55.png)\n\nFigure 37: 100% stacked bar chart titled Electric Panel Constraint Type by Electric Panel Service Rating. Y-axis is percent of dwelling units; bars are All and seven service ratings from under 100 A to 201 A and above; segments are No Constraint and Capacity Constrained Only. In the All bar 97.7% have no constraint; panels under 100 A stand out, with 32.9% capacity constrained.\n\nFigure 38 shows the distribution of panel constraints overall (first column) and then by heating fuel for dwelling units that receive the variable-speed GHP. It is estimated that approximately 38% of the dwelling units upgrading to a variable-speed GHP will experience either a capacity and/or space constraint, and the other 62% will experience no constraint. Looking more closely at the results, and understanding that natural gas is the predominant heating fuel across the United States, as shown in Figure 26, these results are heavily weighted by dwelling units that have natural gas as their original heating fuel.\n\nFigure 38. Distribution of panel constraints by heating fuel", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "3.4  Electric Panel Impact", "line_start": 774, "line_end": 778, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|99", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 3.4  Electric Panel Impact\n\nStates, as shown in Figure 26, these results are heavily weighted by dwelling units that have natural gas as their original heating fuel.\n\nFigure 38. Distribution of panel constraints by heating fuel\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml\n     source: 95036_images/image_000034_9ed3efd628799e7923579be1581c9f30d098f96f205cf93e625df1051edd700a.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Stacked bars of electric panel constraint type by heating fuel after the variable-speed GHP](95036_images/image_000034_9ed3efd628799e7923579be1581c9f30d098f96f205cf93e625df1051edd700a.png)\n\nFigure 38: 100% stacked bar chart titled Electric Panel Constraint Type by Heating Fuel, for the variable-speed GHP upgrade. Y-axis is percent of dwelling units; bars are All, Electricity, Natural Gas, Fuel Oil and Propane; segments are no constraint, capacity constrained only, space constrained only, and both. No-constraint shares are 62.4% overall, 88.9% for electricity, 45.7% for natural gas, 30.7% for fuel oil and 40.6% for propane.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "3.4  Electric Panel Impact", "line_start": 780, "line_end": 787, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|100", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 3.4  Electric Panel Impact\n\ncapacity constrained only, space constrained only, and both. No-constraint shares are 62.4% overall, 88.9% for electricity, 45.7% for natural gas, 30.7% for fuel oil and 40.6% for propane.\n\nThe next three figures show percentages of dwelling units for each state that would have some type of electric panel constraint after the variable-speed GHP upgrade. Figure 39 shows a range from 11% to 70% of dwelling units that would have either a capacity and/or a space constraint after the variable-speed GHP. Specifically looking at the space constraints, Figure 40 shows a smaller range, from approximately 4% to 53% of dwelling units that would have a space constraint. Finally, Figure 41 shows a range from roughly 7% to 48% of dwelling units that would have a capacity constraint.\n\nFigure 39. Percentage of dwelling units with an electric panel constraint (capacity and/or space) by state after a variable-speed GHP\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml\n     source: 95036_images/image_000035_18dc39482c02c7ef69fc998e1d65e04564391daecccc3cb7629ad469674ad9aa.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Map of percent of dwelling units with a panel capacity and/or space constraint by state](95036_images/image_000035_18dc39482c02c7ef69fc998e1d65e04564391daecccc3cb7629ad469674ad9aa.png)", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "3.4  Electric Panel Impact", "line_start": 789, "line_end": 798, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|101", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 3.4  Electric Panel Impact\n\n-->\n\n![Map of percent of dwelling units with a panel capacity and/or space constraint by state](95036_images/image_000035_18dc39482c02c7ef69fc998e1d65e04564391daecccc3cb7629ad469674ad9aa.png)\n\nFigure 39: choropleth map of the United States, with insets for Alaska and Hawaii, titled Percent of Dwelling Units with Electric Panel Capacity and/or Space Constraints after the variable-speed GHP. Each state is labelled with its percentage; the colour scale runs from 11.1% to 69.6%. Shares are highest in the northern Plains, upper Midwest and Northeast and lowest in the Southeast, with Florida at the minimum.\n\nFigure 40. Percentage of dwelling units with an electric panel space constraint by state after a variable-speed GHP\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml\n     source: 95036_images/image_000036_07a341a970dce49f0b719626152804f3ce5ece84eb7bdb765e000e822c8f8790.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Map of percent of dwelling units with an electric panel space constraint by state](95036_images/image_000036_07a341a970dce49f0b719626152804f3ce5ece84eb7bdb765e000e822c8f8790.png)", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "3.4  Electric Panel Impact", "line_start": 800, "line_end": 809, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|102", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 3.4  Electric Panel Impact\n\n2026-11-11 -->\n\n![Map of percent of dwelling units with an electric panel space constraint by state](95036_images/image_000036_07a341a970dce49f0b719626152804f3ce5ece84eb7bdb765e000e822c8f8790.png)\n\nFigure 40: choropleth map of the United States, with insets for Alaska and Hawaii, titled Percent of Dwelling Units with Electric Panel Space Constraints after the variable-speed GHP. Each state is labelled with its percentage; the colour scale runs from 3.9% to 53.3%. Shares are highest in the Northeast and the northern Rockies and Plains and lowest across the Southeast, with Florida at the minimum.\n\nFigure 41. Percentage of dwelling units with an electric panel capacity constraint after a variablespeed GHP\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml\n     source: 95036_images/image_000037_54baeb6ef5985ed838c414357010feb76b5f2fd6bb003c88fc6d4f422d079ee5.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Map of percent of dwelling units with an electric panel capacity constraint by state](95036_images/image_000037_54baeb6ef5985ed838c414357010feb76b5f2fd6bb003c88fc6d4f422d079ee5.png)", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "3.4  Electric Panel Impact", "line_start": 811, "line_end": 820, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|103", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 3.4  Electric Panel Impact\n\n2026-11-11 -->\n\n![Map of percent of dwelling units with an electric panel capacity constraint by state](95036_images/image_000037_54baeb6ef5985ed838c414357010feb76b5f2fd6bb003c88fc6d4f422d079ee5.png)\n\nFigure 41: choropleth map of the United States, with insets for Alaska and Hawaii, titled Percent of Dwelling Units with Electric Panel Capacity Constraints after the variable-speed GHP. Each state is labelled with its percentage; the colour scale runs from 6.7% to 47.6%. Shares are highest in the northern Plains (North Dakota 47.1%) and the Northeast and lowest in Florida and along the Pacific coast.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "3.4  Electric Panel Impact", "line_start": 822, "line_end": 822, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|104", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 References\n\nMaguire, Jeff, Anthony Fontanini, Joseph Robertson, Yueyue Zhou, Philip White, Scott Horowitz, and Prateek Shrestha. 2026a. ResStock Measure Documentation: Residential SingleStage Geothermal Heat Pump (3.8 COP, 18.6 EER) . Golden, CO: National Laboratory of the Rockies. NLR/TP-5500-95032. https://docs.nlr.gov/docs/fy26osti/95032.pdf\n\nMaguire, Jeff, Anthony Fontanini, Joseph Robertson, Yueyue Zhou, Philip White, and Scott Horowitz. 2026b. ResStock Measure Documentation: Residential Two-Stage Geothermal Heat Pump (4.0 COP, 20.5 EER) . Golden, CO: National Laboratory of the Rockies. NLR/TP-550095034. https://docs.nlr.gov/docs/fy26osti/95034.pdf\n\nReyna, Janet, et al. 2025. ResStock Technical Reference Documentation v3.3.0. Golden, CO: National Renewable Energy Laboratory. NREL/TP-5500-91621. https://www.nlr.gov/docs/fy25osti/91621.pdf.\n\nWaterFurnace International Inc. 2025. 7 Series\u202f700A11 Submittal Data (SDW7 -0018W). Fort Wayne, IN. Accessed July 2025. https://www.waterfurnace.com/literature/7series/SDW70018W.pdf.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "References", "line_start": 826, "line_end": 832, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|105", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 References\n\nInternational Inc. 2025. 7 Series\u202f700A11 Submittal Data (SDW7 -0018W). Fort Wayne, IN. Accessed July 2025. https://www.waterfurnace.com/literature/7series/SDW70018W.pdf.\n\nWilson, Eric, et al. 2022. End-Use Load Profiles for the U.S. Building Stock Methodology and Results of Model Calibration, Validation, and Uncertainty Quantification . Golden, CO: National Renewable Energy Laboratory for the U.S. Department of Energy. DOE/GO-102022-5706. https://docs.nlr.gov/docs/fy22osti/80889.pdf. Additional information about the project available at https://www.nlr.gov/buildings/end-use-load-profiles.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "References", "line_start": 834, "line_end": 834, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|106", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 Appendix. Comparison Between Curve Fits and Manufacturer Data for Variable-Speed GHP Curves\n\nFigure A-1. Full-load heating curve-fit energy input ratio (EIR) results verified against manufacturer catalog data\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/95036.yaml\n     source: 95036_images/image_000038_1116cf02e7a17bfd4b99a4a2c8eec65303e6d5a12a9a3b936e98b7ede586983e.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Three colour-scaled grids comparing manufacturer and curve-fit full-load heating EIR, and their difference](95036_images/image_000038_1116cf02e7a17bfd4b99a4a2c8eec65303e6d5a12a9a3b936e98b7ede586983e.png)\n\nFigure A-1: three stacked colour-scaled data grids of full-load heating EIR, titled Manufacturer Data, Curvefit Data and Difference. Rows are air temperature (50 to 80 \u00b0F, 10.00 to 26.67 \u00b0C) and columns are water temperature (30 to 90 \u00b0F, -1.11 to 32.22 \u00b0C). EIR values run from about 0.13 to 0.31 in both grids; the differences lie between -0.003 and 0.016, largest in the 4.44 \u00b0C water column.\n\nFigure A-2. Full-load heating curve-fit capacity results verified against manufacturer catalog data\n\nFigure A-3. Full-load cooling curve-fit EIR results verified against manufacturer catalog data\n\nFigure A-4. Full-load cooling curve-fit capacity results verified against manufacturer catalog data", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "Appendix. Comparison Between Curve Fits and Manufacturer Data for Variable-Speed GHP Curves", "line_start": 838, "line_end": 853, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95036.pdf|107", "text": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER) \u2014 Appendix. Comparison Between Curve Fits and Manufacturer Data for Variable-Speed GHP Curves\n\nA-3. Full-load cooling curve-fit EIR results verified against manufacturer catalog data\n\nFigure A-4. Full-load cooling curve-fit capacity results verified against manufacturer catalog data\n\nFigure A-5. Part-load heating curve-fit EIR results verified against manufacturer catalog data\n\nFigure A-6. Part-load heating curve-fit capacity results verified against manufacturer catalog data\n\nFigure A-7. Part-load cooling curve-fit EIR results verified against manufacturer catalog data\n\nFigure A-8. Part-load cooling curve-fit capacity results verified against manufacturer catalog data", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95036.pdf", "doc_title": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "section": "Appendix. Comparison Between Curve Fits and Manufacturer Data for Variable-Speed GHP Curves", "line_start": 855, "line_end": 861, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "8", "measure_name": "Residential Variable-Speed Geothermal Heat Pump (4.4 COP, 30.9 EER)", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-06-10", "date_last_updated_source": "pdf_moddate"}}
