{"id": "upgrade_measures|measure_pdfs/96634.pdf|0", "text": "Natural Gas Furnace 95% AFUE\n\n<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "", "line_start": 4, "line_end": 4, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|1", "text": "Natural Gas Furnace 95% AFUE \u2014 ResStock Measure Documentation: Natural Gas Furnace 95% AFUE\n\nKatelyn Stenger, Lixi Liu, Philip White, Andrew Parker, Jeff Maguire, Joe Robertson, and Sinoun Phoung\n\nNational Laboratory of the Rockies\n\nThe National Laboratory of the Rockies is a national laboratory of the U.S. Department of Energy, Office of Critical Minerals and Energy Innovation, operated under Contract No. DE-AC36-08GO28308.\n\nThis report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.\n\nTechnical Report NLR/TP-5500-96634 May 2026\n\n<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "ResStock Measure Documentation: Natural Gas Furnace 95% AFUE", "line_start": 7, "line_end": 17, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|2", "text": "Natural Gas Furnace 95% AFUE \u2014 ResStock Measure Documentation: Natural Gas Furnace 95% AFUE\n\nKatelyn Stenger, Lixi Liu, Philip White, Andrew Parker, Jeff Maguire, Joe Robertson, and Sinoun Phoung\n\nNational Laboratory of the Rockies", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "ResStock Measure Documentation: Natural Gas Furnace 95% AFUE", "line_start": 20, "line_end": 22, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|3", "text": "Natural Gas Furnace 95% AFUE \u2014 Suggested Citation\n\nStenger, Katelyn, Lixi Liu, Philip White, Andrew Parker, Jeff Maguire, Joe Robertson, and Sinoun Phoung. 2026. ResStock Measure Documentation: Natural Gas Furnace 95% AFUE . Golden, CO: National Laboratory of the Rockies. NLR/TP-5500-96634. https://www.nlr.gov/docs/fy26osti/96634.pdf.\n\nThe National Laboratory of the Rockies is a national laboratory of the U.S. Department of Energy, Office of Critical Minerals and Energy Innovation, operated under Contract No. DE-AC36-08GO28308.\n\nTechnical Report NLR/TP-5500-96634 May 2026\n\nNational Laboratory of the Rockies 15013 Denver West Parkway Golden, CO 80401 303-275-3000 \u00b7 www.nlr.gov", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "Suggested Citation", "line_start": 26, "line_end": 32, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|4", "text": "Natural Gas Furnace 95% AFUE \u2014 NOTICE\n\nThis work was authored by the National Laboratory of the Rockies for the U.S. Department of Energy (DOE), operated under Contract No. DE-AC36-08GO28308. Funding provided by the U.S. Department of Energy Office of Energy  Efficiency  and  Renewable  Energy  Building  Technologies  Office.  The  views  expressed  herein  do  not necessarily represent the views of the DOE or the U.S. Government.\n\nThis report was produced when the laboratory operated as the National Renewable Energy Laboratory (NREL). The laboratory is now the National Laboratory of the Rockies (NLR).\n\nThis report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.\n\nU.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.\n\nCover photos (clockwise from left): Josh Bauer, National Laboratory of the Rockies 61725; Visualization from National Laboratory of the Rockies Insight Center; Getty-181828180; Agata Bogucka, National Laboratory of the Rockies 91683; Dennis Schroeder, National Laboratory of the Rockies 51331; Werner Slocum, National Laboratory of the Rockies 67842.\n\nThe National Laboratory of the Rockies prints on paper that contains recycled content.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "NOTICE", "line_start": 36, "line_end": 46, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|5", "text": "Natural Gas Furnace 95% AFUE \u2014 Acknowledgments\n\nThe authors would like to thank the following individuals for their contributions. Asa Foss and Gretchen Maia of the U.S. Department of Energy (DOE) oversaw the research. Helpful and significant project contributions came from Rajendra Adhikari and many others of the National Laboratory of the Rockies (NLR).\n\nAuthor contributions: Katelyn Stenger developed the methodology and conducted data acquisition, analysis, interpretation, writing, and revisions of the report. Lixi Liu and Philip White conducted writing and analysis. Andrew Parker conceptualized the overall design of the research question, applicability of the upgrade, administered the project and resources, and supervised. Jeff Maguire and Joe Robertson conducted data interpretation, methodology refinement, and revisions. Sinoun Phoung conducted data analysis and visualization.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "Acknowledgments", "line_start": 50, "line_end": 52, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|6", "text": "Natural Gas Furnace 95% AFUE \u2014 List of Acronyms\n\n| ACCA   | Air Conditioning Contractors of America                                   |\n|--------|---------------------------------------------------------------------------|\n| AFUE   | annual fuel utilization efficiency                                        |\n| AHRI   | Air-Conditioning, Heating and Refrigeration Institute                     |\n| ANSI   | American National Standards Institute                                     |\n| ASHP   | air-source heat pump                                                      |\n| ASHRAE | American Society of Heating, Refrigerating and Air-Conditioning Engineers |\n| DOE    | U.S. Department of Energy                                                 |\n| HSPF   | heating seasonal performance factor                                       |\n| HVAC   | heating, ventilation, and air conditioning                                |\n| SEER   | seasonal energy efficiency ratio                                          |", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "List of Acronyms", "line_start": 56, "line_end": 66, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|7", "text": "Natural Gas Furnace 95% AFUE \u2014 Executive Summary\n\nThe goal of this work is to develop energy efficiency, demand flexibility, and other retrofit enduse load shapes (electricity, gas, propane, or fuel oil) that cover a majority of the high-impact, market-ready (or nearly marketready) upgrades. ' Measures ' refers to retrofits that can be applied to buildings during modeling.\n\nAn ' end-use savings shape ' is the difference in energy consumption between a baseline building and a building with an energy efficiency, demand flexibility, or other retrofit measure applied. It results in a time-series profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step.\n\nResStock \u2122 is a highly granular, physics-based, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual subhourly energy consumption of the residential building stock across the United States. The baseline model intends to represent the U.S. residential building stock as it existed in 2018. Technical documentation for the inputs and assumptions in the baseline building stock model is available in Reyna et al. (2025). Calibration and validation of the baseline model results are available in the final technical report of the End-Use Load Profiles project (Wilson et al, 2022).", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "Executive Summary", "line_start": 70, "line_end": 74, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|8", "text": "Natural Gas Furnace 95% AFUE \u2014 Executive Summary\n\nis available in Reyna et al. (2025). Calibration and validation of the baseline model results are available in the final technical report of the End-Use Load Profiles project (Wilson et al, 2022).\n\nThis documentation focuses on a single end-use savings shape upgrade -Natural Gas Furnace with 95% Annual Fuel Utilization Efficiency.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "Executive Summary", "line_start": 76, "line_end": 76, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|9", "text": "Natural Gas Furnace 95% AFUE \u2014 Table of Contents\n\n|     | ResStock 2025 Release 1 Measure Documentation: Natural Gas Furnace ........................................... 1                                                 | ResStock 2025 Release 1 Measure Documentation: Natural Gas Furnace ........................................... 1                                                 |\n|-----|------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------|\n|     | Upgrade Summary .................................................................................................................................. 1             | Upgrade Summary .................................................................................................................................. 1             |\n|   1 | Technology Summary ........................................................................................................................... 2                 | Technology Summary ........................................................................................................................... 2                 |\n|     | 1.1", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "Table of Contents", "line_start": 80, "line_end": 100, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|10", "text": "Natural Gas Furnace 95% AFUE \u2014 Table of Contents\n\n2                 |\n|     | 1.1                                                     \n\n                                                                                                         | Introduction to Technology ............................................................................................................ 2                        |\n|     | 1.2 Efficiency and System Types .........................................................................................................                        | 1.2 Efficiency and System Types .........................................................................................................                        |\n|     | 1.2.1                                                                                                                                                            | Annual Fuel Utilization Efficiency ................................................................................... 2                                         |\n|     | 1.2.2                                                                                                                                                            | System Types .................................................................................................................... 3                              |\n|     | 1.2.3", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "Table of Contents", "line_start": 80, "line_end": 100, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|11", "text": "Natural Gas Furnace 95% AFUE \u2014 Table of Contents\n\n3                              |\n|     | 1.2.3                                                                                                                   \n\n                                         | Other Technical Specifications .........................................................................................                                         |\n|   2 | 3 Applicability ........................................................................................................................................... 4    | 3 Applicability ........................................................................................................................................... 4    |\n|   3 | Modeling Approach ............................................................................................................................... 5              | Modeling Approach ............................................................................................................................... 5              |\n|     | 3.1                                                                                                                                                              | Natural Gas Furnace....................................................................................................................... 5                     |\n|     | 3.1.1                                                                                                                                                            | ResStock Inputs .....", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "Table of Contents", "line_start": 80, "line_end": 100, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|12", "text": "Natural Gas Furnace 95% AFUE \u2014 Table of Contents\n\n|\n|     | 3.1.1                                                                                                                                                            | ResStock Inputs .....\n\n........................................................................................................... 5                               |\n|     | 3.1.2                                                                                                                                                            | ResStock Inputs for the Natural Gas Furnace ................................................................... 6                                                |\n|     | 3.1.3                                                                                                                                                            | Housing Stock Characteristics ..........................................................................................                                         |\n|   4 | 6 Results .................................................................................................................................................... 9 | 6 Results .................................................................................................................................................... 9 |\n|     | 4.1                                                                                                                                                              | Single Model Results ................................................................", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "Table of Contents", "line_start": 80, "line_end": 100, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|13", "text": "Natural Gas Furnace 95% AFUE \u2014 Table of Contents\n\n| Single Model Results ................................................................\n\n..................................................... 9                     |\n|     | 4.2                                                                                                                                                              | Aggregated Building Time Series ................................................................................................ 10                              |\n| 4.3 | 4.4                                                                                                                                                              | Stock Bill Impacts ........................................................................................................................ 15                   |\n|     | 4.5                                                                                                                                                              | Electric Panel Impacts .................................................................................................................. 17                     |\n|     | References .................................................................................................................................................. 19 | References ..........................................................................................................................................", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "Table of Contents", "line_start": 80, "line_end": 100, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|14", "text": "Natural Gas Furnace 95% AFUE \u2014 Table of Contents\n\n19 | References ..........................................................................................................................................\n\n........ 19 |", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "Table of Contents", "line_start": 80, "line_end": 100, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|15", "text": "Natural Gas Furnace 95% AFUE \u2014 List of Figures\n\n| Figure 1. Annual energy consumption for an example unit in Massachusetts before and after the upgrade 9 Figure 2. Annual energy consumption for an example unit in Georgia before and after the upgrade ........ 10 3. Annual energy consumption for an example unit in Illinois before and after the upgrade .......... 10   |\n|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|\n| Figure Figure 4. Aggregated daily average energy consumption of baseline                                                                                                                                                                                                                                                      |\n| in Colorado ..................................... 11                                                                                                                                                                                                                                                                          |\n| Figure 5. Aggregated average power data in Colorado on peak day ..............................................", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "List of Figures", "line_start": 104, "line_end": 118, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|16", "text": "Natural Gas Furnace 95% AFUE \u2014 List of Figures\n\n|\n| Figure 5. Aggregated average power data in Colorado on peak day ..............................................\n\n............. 11                                                                                                                                                                                                |\n| Figure 6. Annual total site energy consumption by fuel type ...................................................................... 12                                                                                                                                                                                         |\n| Figure 7. Annual energy consumption by HVAC heating type and fuel end use ....................................... 13                                                                                                                                                                                                          |\n| Figure 8. Distribution of annual energy savings per dwelling by HVAC heating efficiency...................... 14                                                                                                                                                                                                              |\n| Figure 9. Average annual energy savings per dwelling by HVAC heating efficiency and fuel end use..... 15", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "List of Figures", "line_start": 104, "line_end": 118, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|17", "text": "Natural Gas Furnace 95% AFUE \u2014 List of Figures\n\nenergy savings per dwelling by HVAC heating efficiency and fuel end use..... 15                                                                                                                      \n\n                                                                                                |\n| Figure 10. Average annual bill savings by HVAC heating efficiency and bill savings source ................... 16                                                                                                                                                                                                              |\n| List of Tables                                                                                                                                                                                                                                                                                                                |\n| Table 1. Summarized Apply Logic for 95% AFUE Natural Gas Furnace Upgrade Package ....................... 4 Table 2. ResStock Argument Values for Gas Furnace Upgrade ................................................................... 6                                                                                    |\n| Table 3. Percentage of Households by HVAC Heating Type and Efficiency, and U.S. Census Division .... 7                                                                                                                                                                                                                        |\n| Table 4. Sin", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "List of Figures", "line_start": 104, "line_end": 118, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|18", "text": "Natural Gas Furnace 95% AFUE \u2014 List of Figures\n\n|\n| Table 4. Sin\n\ngle Model Types ......................................................................................................................... 9                                                                                                                                                                       |\n| Table 5. Annual Bill Savings Per Dwelling by HVAC Heating Efficiency ................................................ 17                                                                                                                                                                                                      |", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "List of Figures", "line_start": 104, "line_end": 118, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|19", "text": "Natural Gas Furnace 95% AFUE \u2014 Accessing Results\n\nThis documentation covers the 'Natural Gas Furnace 95% Annual Fuel Utilization Efficiency (AFUE) ' upgrade methodology and briefly discusses key results. All results can be accessed on the ResStock \u2122 Open Energy Data Initiative 'End -Use Load Profiles for the U.S. Building Stock' data lake and on the Data Viewer at resstock.nlr.gov.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "Accessing Results", "line_start": 124, "line_end": 124, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|20", "text": "Natural Gas Furnace 95% AFUE \u2014 Upgrade Summary\n\n<!-- table recovered from measure_pdfs/96634.pdf p.9\n     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96634.yaml\n     method: extracted grid, with the cells named in `why` corrected from the PDF text layer\n     table: Upgrade Summary (no caption in the source)\n     supersedes the extractor's own table here (values 4e3b50c1e5bb\u2026):\n       The table is right cell for cell except the project configuration URL, which carries a space where the PDF wraps the line ('projec t_national'). A search for the real path, or a click on the link, misses it. The cell text is the extractor's own with that space removed; the joined URL is the one in the PDF text layer. -->\n\n**Upgrade Summary, part 1 of 2**", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "Upgrade Summary", "line_start": 128, "line_end": 135, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|21", "text": "Natural Gas Furnace 95% AFUE \u2014 Upgrade Summary\n\nthe real path, or a click on the link, misses it. The cell text is the extractor's own with that space removed; the joined URL is the one in the PDF text layer. -->\n\n**Upgrade Summary, part 1 of 2**\n\n| Measure Title | Upgrade Description |\n|---|---|\n| Measure Definition | Replaces existing space-heating equipment with a high-efficiency natural gas furnace (95% AFUE). The upgrade also converts heating fuel to natural gas (if not already) and sets the heating type and fuel to 'Natural Gas Fuel Furnace . ' In cases where the space-heating equipment also provides cooling or air conditioning, like a heat pump, the cooling is removed. |\n| Applicability | This upgrade applies to dwellings that have existing ducted systems. No restrictions are placed on prior heating fuel or access to natural gas infrastructure. Applies to dwellings that: \u2022 Have ducts, and \u2022 Do not use wood, 'other fuel,' or have no primary heating fuel, and \u2022 Has stand-alone HVAC (no part of the HVAC is shared with other dwelling units) No restriction is placed on prior heating fuel - homes are converted to natural gas within the upgrade logic. With these applicability constraints, the upgrade applies to 74.3% of the existing dwelling units. |\n\n**Upgrade Summary, part 2 of 2**", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "Upgrade Summary", "line_start": 137, "line_end": 142, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|22", "text": "Natural Gas Furnace 95% AFUE \u2014 Upgrade Summary\n\n- homes are converted to natural gas within the upgrade logic. With these applicability constraints, the upgrade applies to 74.3% of the existing dwelling units. |\n\n**Upgrade Summary, part 2 of 2**\n\n| Measure Title | Upgrade Description |\n|---|---|\n| Not Applicable | This upgrade does not apply to: \u2022 Dwellings without ducts \u2022 Dwellings with primary heating fuel of wood , other fuel , or none \u2022 Dwellings served by shared HVAC systems , including shared heating only, shared cooling only, or both These constraints exclude 25.7% of the dwelling units from receiving this upgrade. |\n| Original Release | ResStock 2025 Release 1 |\n| Project Configuration File | https://github.com/NatLabRockies/resstock/blob/sdr_2025_Release_1/project_national/sdr_upgrades_amy2018.yml |", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "Upgrade Summary", "line_start": 144, "line_end": 148, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|23", "text": "Natural Gas Furnace 95% AFUE \u2014 1 Technology Summary\n\nThis work examines the technical potential for replacing existing heating systems with natural gas furnaces in homes with air ducts across the U.S. residential building stock. Natural gas furnaces are a type of heating system that combust natural gas to produce hot air. Natural gas furnaces distribute this heat through ducts systems to warm indoor spaces, and compose 47.7% of space heating technologies in the United States. The purpose of this upgrade is to provide a comparison point for futures where residential households adopt natural gas furnaces, in order to estimate potential energy and bill changes.\n\nIn cases where the heating system also provides air conditioning, like a heat pump, the air conditioning is removed from the dwelling unit.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "1 Technology Summary", "line_start": 152, "line_end": 154, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|24", "text": "Natural Gas Furnace 95% AFUE \u2014 1.1  Introduction to Technology\n\nNatural gas furnaces are used to heat indoor environments. The natural gas is ignited in the burner, and the flame heats a metal heat exchanger that the exhaust gas flows through. For forced-air systems, the majority of furnaces, a blower fan moves air over the heat exchangers, which warms the air. Forced-air natural gas furnaces use ducts to distribute heat, while combustion exhaust is vented outside.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "1.1  Introduction to Technology", "line_start": 158, "line_end": 158, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|25", "text": "Natural Gas Furnace 95% AFUE \u2014 1.2  Efficiency and System Types\n\nEfficiency rated by annual fuel utilization efficiency (AFUE), capacity, and system types are key features of natural gas furnaces. Other technical upgrades are important to the function and performance of natural gas furnaces as well.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "1.2  Efficiency and System Types", "line_start": 162, "line_end": 162, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|26", "text": "Natural Gas Furnace 95% AFUE \u2014 1.2.1 Annual Fuel Utilization Efficiency\n\nAFUE is the standard rated efficiency for how efficiently a furnace converts fuel into heat at rated conditions. The higher the AFUE rating, the more efficient the system is at converting fuel into usable heat. Energy lost through exhaust gases, radiation, and other components decreases efficiency.\n\nAFUE is the total annual heat output divided by the total annual fuel input -on a scale of 0% to 100%. Note that unlike SEER2 and HSPF2, 1  AFUE does not include the electricity used by the air handler blower, combustion blower, ignition system, or controls. ANSI/ASHRAE 103-2022 provides a procedure for determining AFUE of residential central furnaces and boilers, which is a test cycle structured to simulate ordinary heating conditions throughout the year -including seasons (ANSI/ASHRAE 2022) .", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "1.2.1 Annual Fuel Utilization Efficiency", "line_start": 166, "line_end": 168, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|27", "text": "Natural Gas Furnace 95% AFUE \u2014 1.2.1 Annual Fuel Utilization Efficiency\n\nfor determining AFUE of residential central furnaces and boilers, which is a test cycle structured to simulate ordinary heating conditions throughout the year -including seasons (ANSI/ASHRAE 2022) .\n\n'Residential furnaces manufactured and distributed in commerce, as defined by 42 U.S.C. 6291(16) must meet the energy conservation standards specified in the Code of Federal Regulations at 10 CFR 430.32,' (DOE 2025). 80% AFUE furnaces are the minimum for nonweatherized gas furnaces (i.e., natural gas and propane) manufactured from 2015 through Dec. 18, 2028. After Dec. 18, 2028, the minimum furnace is 95% AFUE. If an investigator would like to understand equipment standard changes over time, a useful approach could blend data from this study with data from the Propane and Fuel Oil Furnaces upgrade (Stenger, Liu, White, et al. 2025) and Reference Space Heating and Cooling (circa 2025) (Stenger, Liu, Wilson, et al. 2025), both of which model 95% AFUE for propane and heating and cooling minimum, respectively. In this study, we model a 95% AFUE natural gas furnace.\n\n1 SEER stands for seasonal energy efficiency ratio, and HSPF stands for heating seasonal performance factor.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "1.2.1 Annual Fuel Utilization Efficiency", "line_start": 170, "line_end": 172, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|28", "text": "Natural Gas Furnace 95% AFUE \u2014 1.2.2  System Types\n\nNatural gas furnaces can be condensing or noncondensing (sometimes called conventional). Condensing furnaces have high-efficiency units that have a second heat exchanger used to recover latent heat from flue gases and can reach an AFUE between 90% and 99%, according to the Air-Conditioning, Heating and Refrigeration Institute (AHRI) (AHRI 2025). A secondary heat exchanger condenses hot exhaust gases -extracting more remaining heat -resulting in a condensate and requiring a condensate drain line as well as a condensate pump if a floor drain is not available nearby. Condensing furnaces exhaust at lower temperatures of around 100\u00b0 -150\u00b0F and mostly vent horizontally through polyvinyl chloride (PVC) ductwork as opposed to a metal vertical vent commonly used for noncondensing furnaces. Noncondensing furnaces often have an AFUE up to 80% and do not have a secondary heat exchanger, yielding exhaust that leaves at high temperatures -up to 350\u00b0F. Since noncondensing furnaces have steel vertical vents, it is important to avoid any condensation of the flue gas in the vent because the condensate is slightly acidic and can corrode the vent over time. A noncondensing furnace often has a lower upfront cost (because of fewer components), but higher operating costs (because of lower efficiencies). In this study, we model condensing furnaces as an upgrade.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "1.2.2  System Types", "line_start": 176, "line_end": 176, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|29", "text": "Natural Gas Furnace 95% AFUE \u2014 1.2.3 Other Technical Specifications\n\nA prerequisite for natural gas furnaces is the access to natural gas distribution. In this upgrade, we assume that natural gas is available to homes regardless of prior heating fuel, geography, or other physical infrastructures.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "1.2.3 Other Technical Specifications", "line_start": 180, "line_end": 180, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|30", "text": "Natural Gas Furnace 95% AFUE \u2014 2 Applicability\n\nThis upgrade applies only to dwellings with existing ducted systems. The choice to apply this upgrade to homes without current access to natural gas was made to evaluate the theoretical impacts of switching to this fuel. Whether or not installing new gas distribution to supply existing homes is financially or technically feasible is outside the scope of this document.\n\nHowever, this upgrade could be used as part of an analysis into the financial viability of installing new gas distribution and the benefits-costs to households. The upgrade replaces the existing heating system with a 95% AFUE natural gas furnace. If a dwelling unit that has a heating system that also provides air conditioning, like a heat pump, the air conditioning is removed as part of the upgrade. No changes to infiltration are assumed as part of the flue removal or installation process.\n\nApproximately 74.3% of the residential building stock meets the conditions for this upgrade. Details on the application logic are in Table 1.\n\nTable 1. Summarized Apply Logic for 95% AFUE Natural Gas Furnace Upgrade Package", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "2 Applicability", "line_start": 184, "line_end": 190, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|31", "text": "Natural Gas Furnace 95% AFUE \u2014 2 Applicability\n\nresidential building stock meets the conditions for this upgrade. Details on the application logic are in Table 1.\n\nTable 1. Summarized Apply Logic for 95% AFUE Natural Gas Furnace Upgrade Package\n\n<!-- table recovered from measure_pdfs/96634.pdf p.12\n     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96634.yaml\n     method: vision-transcription\n     supersedes the extractor's own table here (values 4bcedaee1217\u2026):\n       The extractor merged the first two data rows into one: HVAC Has Ducts read 'Yes No', the upgrade column 'Yes No' and Stock Saturation '74.3% 12.1%' in single cells. In the PDF they are two rows (ducts Yes: upgraded, 74.3%; ducts No: not upgraded, 12.1%). Merged cells in the first two columns are repeated. -->\n\n| Heating Fuel | HVAC Shared Efficiencies | HVAC Has Ducts | Upgrade to Natural Gas Furnace | Stock Saturation (%) |\n|---|---|---|---|---|\n| Natural Gas, Electricity, Fuel Oil, Propane | None | Yes | Yes | 74.3% |\n| Natural Gas, Electricity, Fuel Oil, Propane | None | No | No | 12.1% |\n| Natural Gas, Electricity, Fuel Oil, Propane | HVAC is shared | All options | No | 10.9% |\n| Other Fuel, Wood, None | All options | All options | No | 2.7% |", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "2 Applicability", "line_start": 192, "line_end": 203, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|32", "text": "Natural Gas Furnace 95% AFUE \u2014 3 Modeling Approach\n\nThis section outlines how a universal natural gas furnace upgrade is modeled in ResStock using the OpenStudio-HPXML workflow. In this scenario, every dwelling unit with a ducted heating system is assigned a natural gas furnace, regardless of its original heating system. ResStock uses probabilistic sampling logic based on national housing stock data to assign each dwelling unit a set of baseline building characteristics, including existing heating fuel, system type, and duct configuration. For this upgrade, the workflow overrides the existing heating system and fuel type with a centrally defined natural gas furnace characterized by a specified AFUE. The furnace is modeled as a forced-air system with ducts, and the energy performance is governed by its AFUE rating, which reflects seasonal fuel-to-heat conversion efficiency. The model assumes consistent operation patterns across households and scales furnace capacity based on heating load requirements determined by building envelope characteristics and climate zone. While equipment brand and installation quality are not modeled explicitly, the total heating energy demand and fuel consumption are recalculated to reflect the standardized furnace and fuel use. This upgrade represents a scenario where dwellings with ducted systems could convert to natural gas furnaces, allowing for assessment of energy and infrastructure implications", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "3 Modeling Approach", "line_start": 207, "line_end": 207, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|33", "text": "Natural Gas Furnace 95% AFUE \u2014 3 Modeling Approach\n\nfurnace and fuel use. This upgrade represents a scenario where dwellings with ducted systems could convert to natural gas furnaces, allowing for assessment of energy and infrastructure implications \n\nat scale.\n\nThe probability distributions are sampled to create a synthetic stock where each sample has an assigned option for each characteristic for each dwelling unit to be simulated. ResStock utilizes the OpenStudio-HPXML workflow to translate these dwelling characteristics into building models ready to be simulated via OpenStudio \u00ae  and EnergyPlus \u00ae  through the use of an HPXML file (HPXML 2025). For reference, the state of the OpenStudio-HPXML repository when the ResStock 2025 Release 1 dataset was created can be found here. Assumptions about the airsource heat pump (ASHP) upgrades that are not explicitly defined in ResStock are taken care of in the BuildResidentialHPXML upgrade.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "3 Modeling Approach", "line_start": 207, "line_end": 209, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|34", "text": "Natural Gas Furnace 95% AFUE \u2014 3.1  Natural Gas Furnace\n\nIn ResStock, building characteristics are translated to OpenStudio-HPXML parameters. Upgrades, such as switching all ducted homes to natural gas furnaces, are modeled as changes to baseline building characteristics. This section outlines the technical details of how a universal natural gas furnace upgrade is implemented in the ResStock workflow.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "3.1  Natural Gas Furnace", "line_start": 213, "line_end": 213, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|35", "text": "Natural Gas Furnace 95% AFUE \u2014 3.1.1  ResStock Inputs\n\nThis scenario assumes every household with existing ductwork receives a natural gas furnace, regardless of its original fuel type. The upgrade logic identifies all ducted homes and overrides their baseline heating system with a natural gas forced-air furnace of a defined AFUE, typically representing a modern, high-efficiency unit. The change is reflected in the OpenStudio-HPXML model via updates to fuel type, heating system type, and efficiency parameters. Heating capacity is sized based on Air Conditioning Contractors of America (ACCA) Manual J (ACCA 2016) and Manual S (ACCA 2014) calculations for the respective climate zone and building envelope. The model presumes standard furnace operation and does not include installation-specific variation, instead relying on the AFUE to govern thermal performance. This upgrade scenario enables simulation of the broad-scale impact of transitioning ducted homes to a single fossil fuel heating pathway, including effects on energy use and utility bills.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "3.1.1  ResStock Inputs", "line_start": 217, "line_end": 217, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|36", "text": "Natural Gas Furnace 95% AFUE \u2014 3.1.2 ResStock Inputs for the Natural Gas Furnace\n\nA central natural gas furnace combusts natural gas to heat indoor air, distributing it via the home's duct system. In HPXML, each furnace is represented under :\n\n'/HPXML/Building/BuildingDetails/Systems/HVAC/HVACPlant/HeatingSystem , ' with type 'Furnace,' and a 95% AFUE, as shown in Table 2.\n\nTable 2. ResStock Argument Values for Gas Furnace Upgrade\n\n| ResStock Argument                   | Value                          | Units    |\n|-------------------------------------|--------------------------------|----------|\n| Heating System Type                 | Furnace                        | -        |\n| Heating System Pilot Light Capacity | 0                              | Btu/hr   |\n| Heating System Fuel                 | Natural Gas, Propane, Fuel Oil | -        |\n| Annual Heating Efficiency           | 0.95                           | AFUE     |\n| Fraction Heating Load Served        | 1                              | Fraction |\n\nOpenStudio-HPXML maps these fields to an OpenStudio Furnace object, setting capacity, efficiency, distribution, and fan characteristics. Following is the input schema support, both required and optional fields.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "3.1.2 ResStock Inputs for the Natural Gas Furnace", "line_start": 221, "line_end": 235, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|37", "text": "Natural Gas Furnace 95% AFUE \u2014 3.1.3 Housing Stock Characteristics\n\nHVAC heating types and efficiencies are key characteristics of the housing stock for this upgrade, as seen in Table 3.\n\nTable 3. Percentage of Households by HVAC Heating Type and Efficiency, and U.S. Census Division\n\n<!-- table recovered from measure_pdfs/96634.pdf p.15\n     overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96634.yaml\n     method: vision-transcription\n     supersedes the extractor's own table here (values 2c1a04373181\u2026):\n     and its continuation grid(s) (values b2f5bdf4eabe\u2026):\n       The table runs over pages 15 and 16 and was extracted as two grids. Every value is right, but eight row labels are not: words wrapped onto a label's last line were dropped or moved to the next row ('Furnace Electricity MSHP' for 'Electricity MSHP', 'Heating Propane Fuel Boiler' for 'Propane Fuel Boiler', 'Fuel Oil Fuel Wall/Floor' without 'Furnace'). Labels are restored from the page; the values are the extractor's own, compared with pages 15 and 16. Split into one sub-table per fuel so no group is cut mid-row. -->\n\nColumns are U.S. Census Divisions; each value is the share of all U.S. households.\n\n**Electricity**", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "3.1.3 Housing Stock Characteristics", "line_start": 239, "line_end": 252, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|38", "text": "Natural Gas Furnace 95% AFUE \u2014 3.1.3 Housing Stock Characteristics\n\ncompared with pages 15 and 16. Split into one sub-table per fuel so no group is cut mid-row. -->\n\nColumns are U.S. Census Divisions; each value is the share of all U.S. households.\n\n**Electricity**\n\n| HVAC Heating Type & Fuel | East North Central | East South Central | Middle Atlantic | Mountain | New England | Pacific | South Atlantic | West North Central | West South Central |\n|---|---|---|---|---|---|---|---|---|---|\n| Electricity ASHP | 1% | 2% | 1% | 1% | 0% | 1% | 8% | 1% | 3% |\n| Electricity Baseboard | 1% | <1% | 1% | <1% | <1% | 2% | 1% | <1% | 1% |\n| Electricity Electric Boiler | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% |\n| Electricity Electric Furnace | 1% | 1% | <1% | 1% | <1% | 1% | 5% | 1% | 3% |\n| Electricity Electric Wall Furnace | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% |\n| Electricity MSHP | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% |\n| Electricity Shared Heating | 1% | <1% | 1% | <1% | <1% | 1% | 1% | <1% | 1% |\n\n**Fuel oil**", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "3.1.3 Housing Stock Characteristics", "line_start": 254, "line_end": 264, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|39", "text": "Natural Gas Furnace 95% AFUE \u2014 3.1.3 Housing Stock Characteristics\n\n<1% | <1% | <1% | <1% | <1% |\n| Electricity MSHP | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% |\n| Electricity Shared Heating | 1% | <1% | 1% | <1% | <1% | 1% | 1% | <1% | 1% |\n\n**Fuel oil**\n\n| HVAC Heating Type & Fuel | East North Central | East South Central | Middle Atlantic | Mountain | New England | Pacific | South Atlantic | West North Central | West South Central |\n|---|---|---|---|---|---|---|---|---|---|\n| Fuel Oil Fuel Boiler | <1% | <1% | 1% | <1% | <1% | <1% | <1% | <1% | <1% |\n| Fuel Oil Fuel Furnace | <1% | <1% | 1% | <1% | 1% | <1% | <1% | <1% | <1% |\n| Fuel Oil Fuel Wall/Floor Furnace | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% | - |\n| Fuel Oil Shared Heating | <1% | - | <1% | - | <1% | <1% | <1% | - | <1% |\n\n**Natural gas**\n\n| HVAC Heating Type & Fuel | East North Central | East South Central | Middle Atlantic | Mountain | New England | Pacific | South Atlantic | West North Central | West South Central |\n|---|---|---|---|---|---|---|---|---|---|\n| Natural Gas Fuel Boiler | <1% | <1% | 1% | <1% | <1% | <1% | <1% | <1% | <1% |\n| Natural Gas Fuel Furnace | 9% | 2% | 4% | 4% | 1% | 6% | 4% | 4% | 4% |\n| Natural Gas Fuel Wall/Floor Furnace | <1% | <1% | 1% | <1% | <1% | 1% | <1% | <1% | <1% |\n| Natural Gas Shared Heating | 1% | <1% | 2% | <1% | 1% | 1% | <1% | <1% | <1% |\n\n**Propane**", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "3.1.3 Housing Stock Characteristics", "line_start": 266, "line_end": 282, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|40", "text": "Natural Gas Furnace 95% AFUE \u2014 3.1.3 Housing Stock Characteristics\n\n| 4% | 4% |\n| Natural Gas Fuel Wall/Floor Furnace | <1% | <1% | 1% | <1% | <1% | 1% | <1% | <1% | <1% |\n| Natural Gas Shared Heating | 1% | <1% | 2% | <1% | 1% | 1% | <1% | <1% | <1% |\n\n**Propane**\n\n| HVAC Heating Type & Fuel | East North Central | East South Central | Middle Atlantic | Mountain | New England | Pacific | South Atlantic | West North Central | West South Central |\n|---|---|---|---|---|---|---|---|---|---|\n| Propane Fuel Boiler | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% |\n| Propane Fuel Furnace | 1% | <1% | <1% | <1% | <1% | <1% | 1% | 1% | <1% |\n| Propane Fuel Wall/Floor Furnace | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% |\n| Propane Shared Heating | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% |\n\n**Other fuel, none, and total**", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "3.1.3 Housing Stock Characteristics", "line_start": 284, "line_end": 291, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|41", "text": "Natural Gas Furnace 95% AFUE \u2014 3.1.3 Housing Stock Characteristics\n\nFuel Wall/Floor Furnace | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% |\n| Propane Shared Heating | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% |\n\n**Other fuel, none, and total**\n\n| HVAC Heating Type & Fuel | East North Central | East South Central | Middle Atlantic | Mountain | New England | Pacific | South Atlantic | West North Central | West South Central |\n|---|---|---|---|---|---|---|---|---|---|\n| Other Fuel Boiler | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% |\n| Other Fuel Furnace | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% |\n| Other Fuel Wall/Floor Furnace | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% |\n| Other Fuel Shared Heating | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% | <1% |\n| None | <1% | <1% | <1% | <1% | <1% | 1% | <1% | <1% | <1% |\n| Total % of Housing Stock | 15% | 6% | 13% | 7% | 5% | 14% | 20% | 7% | 12% |\n\nNatural gas is common across each census division. Electricity is most prevalent in the South Atlantic, accounting for nearly 14.5% of the U.S. housing stock. Fuel oil is more prevalent in New England and the Middle Atlantic census divisions, which have historically used fuel oil in older and more rural buildings. Propane is used less frequently but is evenly distributed across the U.S. housing st ock, as it is primarily used in more rural areas that don't have access to natural gas service.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "3.1.3 Housing Stock Characteristics", "line_start": 293, "line_end": 302, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|42", "text": "Natural Gas Furnace 95% AFUE \u2014 4 Results\n\nThis section describes results from the 550,000 simulations.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "4 Results", "line_start": 306, "line_end": 306, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|43", "text": "Natural Gas Furnace 95% AFUE \u2014 4.1  Single Model Results\n\nThis section analyzes three example dwellings that received upgrades. The upgrades had the following building characteristics, shown in Table 4.\n\nTable 4. Single Model Types\n\n| Building Geometry         | IECC Climate Zone, 2004   | State   | Heating Type   | HVAC Heating Efficiency   |\n|---------------------------|---------------------------|---------|----------------|---------------------------|\n| Single-Family Detached    | 5A                        | MA      | Fuel Oil       | Fuel Boiler, 76% AFUE     |\n| Multifamily With 5+ Units | 3A                        | GA      | Electricity    | ASHP, SEER 13, 7.7 HSPF   |\n| Single-Family Detached    | 4A                        | IL      | Natural Gas    | Fuel Furnace, 60% AFUE    |\n\nThis section focuses on the percentage energy reduction achieved by the upgrade. The annual energy consumption of the dwellings before and after the upgrades are shown below.\n\nFigure 1. Annual energy consumption for an example unit in Massachusetts before and after the upgrade\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96634.yaml\n     source: 96634_images/image_000002_fc94f6d2961dc20abb2efe868d6d919ddf2c6404c651d8e8b3bac755c71d5934.png\n     method: vision-description\n     described: 2026-11-11 -->", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "4.1  Single Model Results", "line_start": 310, "line_end": 327, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|44", "text": "Natural Gas Furnace 95% AFUE \u2014 4.1  Single Model Results\n\nsource: 96634_images/image_000002_fc94f6d2961dc20abb2efe868d6d919ddf2c6404c651d8e8b3bac755c71d5934.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Stacked bar of annual energy use for a Massachusetts example unit, baseline vs natural gas furnace](96634_images/image_000002_fc94f6d2961dc20abb2efe868d6d919ddf2c6404c651d8e8b3bac755c71d5934.png)\n\nFigure 1: horizontal stacked bar chart for an example dwelling in Massachusetts (Climate Zone 5A). X-axis is annual energy consumption in MBtu, 0 to 160; bars are Baseline and Natural Gas Furnace, stacked by Others (all fuels), natural gas heating, heating fans and pumps, cooling, and cooling fans and pumps. Baseline is 139.1 MBtu of Others; after the upgrade Others falls to 61.9 and natural gas heating adds 77.5, leaving the total nearly unchanged.\n\nFigure 1 shows a slight increase in energy consumption, from 146.9 MBtu in the baseline to 147.6 MBtu after receiving a natural gas furnace, showing how fuel switching from fuel oil to natural gas can have a small effect on annual energy consumption.\n\nFigure 2. Annual energy consumption for an example unit in Georgia before and after the upgrade", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "4.1  Single Model Results", "line_start": 329, "line_end": 335, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|45", "text": "Natural Gas Furnace 95% AFUE \u2014 4.1  Single Model Results\n\nhow fuel switching from fuel oil to natural gas can have a small effect on annual energy consumption.\n\nFigure 2. Annual energy consumption for an example unit in Georgia before and after the upgrade\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96634.yaml\n     source: 96634_images/image_000003_0f37c04b570b9d9c2ab1637700aef6547162dfafeaf8c541f4d894e9f2583acd.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Stacked bar of annual energy use for a Georgia example unit, baseline vs natural gas furnace](96634_images/image_000003_0f37c04b570b9d9c2ab1637700aef6547162dfafeaf8c541f4d894e9f2583acd.png)\n\nFigure 2: horizontal stacked bar chart for an example dwelling in Georgia (Climate Zone 3A). X-axis is annual energy consumption in MBtu, 0 to 7, with the same end-use series as Figure 1. Baseline shows 3.1 MBtu of Others, 2.6 of cooling and 0.6 of cooling fans; with the natural gas furnace, Others is 2.2 and natural gas heating 1.4, and cooling is gone, so the total falls by roughly 40%.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "4.1  Single Model Results", "line_start": 337, "line_end": 344, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|46", "text": "Natural Gas Furnace 95% AFUE \u2014 4.1  Single Model Results\n\nshows 3.1 MBtu of Others, 2.6 of cooling and 0.6 of cooling fans; with the natural gas furnace, Others is 2.2 and natural gas heating 1.4, and cooling is gone, so the total falls by roughly 40%.\n\nIn Figure 2, cooling is removed from the dwelling entirely after the upgrade because the original heating system is a heat pump, consuming 2.6 MBtu in the baseline and 0 after the upgrade. The removal of cooling when dwellings use heat pump technologies to heat and cool is a limitation of this methodology, discussed in later sections as well.\n\nFigure 3. Annual energy consumption for an example unit in Illinois before and after the upgrade\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96634.yaml\n     source: 96634_images/image_000004_2c3b121e9c2ef0367fa54f730d30f013447b6cc26b593c0ce3e2d6ed6880d74c.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Stacked bar of annual energy use for an Illinois example unit, baseline vs natural gas furnace](96634_images/image_000004_2c3b121e9c2ef0367fa54f730d30f013447b6cc26b593c0ce3e2d6ed6880d74c.png)", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "4.1  Single Model Results", "line_start": 346, "line_end": 355, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|47", "text": "Natural Gas Furnace 95% AFUE \u2014 4.1  Single Model Results\n\n-->\n\n![Stacked bar of annual energy use for an Illinois example unit, baseline vs natural gas furnace](96634_images/image_000004_2c3b121e9c2ef0367fa54f730d30f013447b6cc26b593c0ce3e2d6ed6880d74c.png)\n\nFigure 3: horizontal stacked bar chart for an example dwelling in Illinois (Climate Zone 4A). X-axis is annual energy consumption in MBtu, 0 to 140, with the same end-use series as Figure 1. Others is 27.2 MBtu in both bars; natural gas heating is the largest segment and shrinks with the upgrade, taking the total from about 123 to about 94 MBtu. Heating fan energy falls from 1.3 to 1.0.\n\nThe application of the upgrade shown in Figure 3 represents a significant amount of savings in a dwelling heated with a 60% AFUE fuel furnace. Before the upgrade, the dwelling consumed 122.8 MBtu and dropped to 93.8 MBtu after the upgrade, where the majority of energy savings are sourced from natural gas heating.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "4.1  Single Model Results", "line_start": 357, "line_end": 359, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|48", "text": "Natural Gas Furnace 95% AFUE \u2014 4.2  Aggregated Building Time Series\n\nColorado is selected as a case study to analyze the aggregated time-series data. Out of all national dwelling units, 1.7% are in Colorado. Figure 4 presents the aggregated average daily baseline energy consumption in Colorado, with February 20 identified as the day with the highest energy use. To further explore this peak, Figure 5 examines the aggregated average power on February 20 in Colorado, comparing conditions before and after the upgrade.\n\nFigure 4. Aggregated daily average energy consumption of baseline in Colorado\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96634.yaml\n     source: 96634_images/image_000005_2f942984f8e823946083ad7afdd8eb82c8845623b41b889dcf9f600f6740bdf6.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Line chart of daily aggregated average energy consumption across 2018 for the Colorado baseline](96634_images/image_000005_2f942984f8e823946083ad7afdd8eb82c8845623b41b889dcf9f600f6740bdf6.png)", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "4.2  Aggregated Building Time Series", "line_start": 363, "line_end": 372, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|49", "text": "Natural Gas Furnace 95% AFUE \u2014 4.2  Aggregated Building Time Series\n\n-->\n\n![Line chart of daily aggregated average energy consumption across 2018 for the Colorado baseline](96634_images/image_000005_2f942984f8e823946083ad7afdd8eb82c8845623b41b889dcf9f600f6740bdf6.png)\n\nFigure 4: line chart of daily aggregated average energy consumption (kBtu, 0 to 800) over January to December 2018 for the baseline in Colorado. Consumption is highest and most variable in winter, peaking near 780 kBtu in late February, falls through spring to a flat summer floor of roughly 110 kBtu from June to September, then rises again from October to about 700 kBtu by late December.\n\nFigure 5 shows that the upgrade scenario consistently results in lower power demand throughout the day compared to the baseline.\n\nFigure 5. Aggregated average power data in Colorado on peak day\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96634.yaml\n     source: 96634_images/image_000006_fcc83a9461cbf269da6e1392c33758c97c6f33007914c00b5740457e8115a1d2.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Line chart of aggregated average power on the Colorado peak day, baseline vs upgrade](96634_images/image_000006_fcc83a9461cbf269da6e1392c33758c97c6f33007914c00b5740457e8115a1d2.png)", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "4.2  Aggregated Building Time Series", "line_start": 374, "line_end": 385, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|50", "text": "Natural Gas Furnace 95% AFUE \u2014 4.2  Aggregated Building Time Series\n\n2026-11-11 -->\n\n![Line chart of aggregated average power on the Colorado peak day, baseline vs upgrade](96634_images/image_000006_fcc83a9461cbf269da6e1392c33758c97c6f33007914c00b5740457e8115a1d2.png)\n\nFigure 5: line chart of aggregated average power (kW, about 6 to 13) over the 24 hours of February 20, 2018, the peak day in Colorado, with one line each for Baseline and Upgrade. Both follow the same shape: a morning peak near 07:00 (about 12.9 kW baseline, 11.9 kW upgrade), a trough near 15:00 (about 7.0 and 6.5 kW) and an evening plateau near 9 kW. The upgrade line stays below the baseline all day.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "4.2  Aggregated Building Time Series", "line_start": 387, "line_end": 387, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|51", "text": "Natural Gas Furnace 95% AFUE \u2014 4.3  Stock Energy Impacts\n\nOut of 550,000 model building simulations (i.e., models), 408,800 models are applicable for the natural gas fuel furnace upgrade (74.3%), representing the 139,647,020 dwellings from American Community Survey's 2021, 5 -year estimate of U.S. households (not including territories).\n\nFor the applicable models, the total baseline consumption is 2.85 trillion kWh per year, and after the natural gas furnace upgrade, the total consumption is 2.67 trillion kWh per year, a 6.3% savings.\n\nFigure 6. Annual total site energy consumption by fuel type\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96634.yaml\n     source: 96634_images/image_000007_64d1e0add196fd28011977ea29d0d6243c7dca0de53fdae88cc7a2293ab6350d.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Grouped bar chart of annual site energy by fuel type, baseline vs natural gas furnace](96634_images/image_000007_64d1e0add196fd28011977ea29d0d6243c7dca0de53fdae88cc7a2293ab6350d.png)", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "4.3  Stock Energy Impacts", "line_start": 391, "line_end": 402, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|52", "text": "Natural Gas Furnace 95% AFUE \u2014 4.3  Stock Energy Impacts\n\n-->\n\n![Grouped bar chart of annual site energy by fuel type, baseline vs natural gas furnace](96634_images/image_000007_64d1e0add196fd28011977ea29d0d6243c7dca0de53fdae88cc7a2293ab6350d.png)\n\nFigure 6: horizontal grouped bar chart of stock-wide fuel totals (kWh, 0 to 3T) for Baseline and Natural Gas Furnace, with rows for electricity, natural gas, propane, fuel oil, electricity generation and total site energy. Electricity falls from about 1.35T to 1.0T kWh and natural gas rises from about 1.25T to 1.63T; propane and fuel oil drop to near zero. Total site energy falls from roughly 2.85T to 2.67T kWh.\n\nFor the U.S. housing stock, total site energy consumption changes across heating fuels after a 95% AFUE natural gas furnace upgrade, with an increase of 0.38 trillion kWh from natural gas energy consumption and a decrease of 0.33 trillion kWh from electricity, as shown in Figure 6. Gaining more clarity on fuel type changes, Figure 7 shows the energy savings by heating type and fuel end use.\n\nFigure 7. Annual energy consumption by HVAC heating type and fuel end use\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96634.yaml\n     source: 96634_images/image_000008_4b9a06b1e2a72258941d2544723a9e62992b7a3a903356379f814ed027821d99.png\n     method: vision-description\n     described: 2026-11-11 -->", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "4.3  Stock Energy Impacts", "line_start": 404, "line_end": 413, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|53", "text": "Natural Gas Furnace 95% AFUE \u2014 4.3  Stock Energy Impacts\n\nsource: 96634_images/image_000008_4b9a06b1e2a72258941d2544723a9e62992b7a3a903356379f814ed027821d99.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Stacked bar chart of all-fuel end-use savings by HVAC heating type for the natural gas furnace upgrade](96634_images/image_000008_4b9a06b1e2a72258941d2544723a9e62992b7a3a903356379f814ed027821d99.png)\n\nFigure 7: horizontal stacked bar chart of all-fuels end-use savings (kWh, about -200B to 330B) for three HVAC heating types: Ducted Heat Pump, Ducted Heating and Non-Ducted Heating. Segments are end use by fuel; heating end uses dominate, and negative segments are added natural gas heating. Ducted Heating is the widest bar, from about -185B to +330B kWh; Ducted Heat Pump also shows cooling electricity savings; Non-Ducted Heating is small.\n\nFigure 7 demonstrates a mixed effect for energy savings, where heating for natural gas increases (i.e., negative energy savings) by 157 billion kWh in ducted heat pumps, 185 billion kWh in ducted heating, and 38 billion kWh in non-ducted heating.\n\nThe modeling approach also removes cooling for dwellings heated with ducted heat pumps -as shown by the 87.5 billion kWh in energy savings from electricity for cooling. The distribution of annual energy savings per dwelling are shown in Figure 8.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "4.3  Stock Energy Impacts", "line_start": 415, "line_end": 421, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|54", "text": "Natural Gas Furnace 95% AFUE \u2014 4.3  Stock Energy Impacts\n\ndwellings heated with ducted heat pumps -as shown by the 87.5 billion kWh in energy savings from electricity for cooling. The distribution of annual energy savings per dwelling are shown in Figure 8.\n\nFigure 8. Distribution of annual energy savings per dwelling by HVAC heating efficiency\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96634.yaml\n     source: 96634_images/image_000009_4efe82ee84d13fb9c941435315e74fef712915c2a481212f228817efdffa0ecd.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Violin and box plots of annual site energy savings per dwelling by HVAC heating efficiency](96634_images/image_000009_4efe82ee84d13fb9c941435315e74fef712915c2a481212f228817efdffa0ecd.png)\n\nFigure 8: violin plots with box plots of site energy savings per dwelling (kWh, about -40k to 50k), one row per baseline HVAC heating efficiency, each labelled with its model count (n=4075 for ASHP SEER 10 up to n=134906 for Fuel Furnace 80% AFUE). Fuel Furnace 60% AFUE has the highest median, near 10k kWh; Fuel Furnace 92.5% AFUE and the electric resistance systems cluster near zero. Model counts match Table 5.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "4.3  Stock Energy Impacts", "line_start": 423, "line_end": 432, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|55", "text": "Natural Gas Furnace 95% AFUE \u2014 4.3  Stock Energy Impacts\n\nfor Fuel Furnace 80% AFUE). Fuel Furnace 60% AFUE has the highest median, near 10k kWh; Fuel Furnace 92.5% AFUE and the electric resistance systems cluster near zero. Model counts match Table 5.\n\nUpgrading fuel furnace efficiency when lower than 95% AFUE yields energy savings, where dwellings with 60% AFUE fuel furnaces can save up to 30,800 kWh annually (i.e., upper fence of box plot), as shown in Figure 8. In contrast, ASHPs show a mixed effect for energy savings, where more efficient ASHPs -like ASHP, SEER 15, 7.7 HSPF -have a median of 1,178 kWh energy savings and as much as a 9,289 kWh increase in energy (i.e., lower fence of box plot).\n\nIn other words, energy use can increase among dwellings with ASHPs, even with the removal of cooling as a service, after the transition from ASHP to natural gas furnace. In addition, boilers and wall/floor furnaces demonstrate a range of mixed effects on annual energy savings per dwelling. To better understand average changes, Figure 9 shows average energy savings by HVAC heating efficiency, end use, and fuel type.\n\nFigure 9. Average annual energy savings per dwelling by HVAC heating efficiency and fuel end use", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "4.3  Stock Energy Impacts", "line_start": 434, "line_end": 438, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|56", "text": "Natural Gas Furnace 95% AFUE \u2014 4.3  Stock Energy Impacts\n\nchanges, Figure 9 shows average energy savings by HVAC heating efficiency, end use, and fuel type.\n\nFigure 9. Average annual energy savings per dwelling by HVAC heating efficiency and fuel end use\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96634.yaml\n     source: 96634_images/image_000010_05cf11f9dd431519ce502f19da7b13dfe5814c0aacd3ac9091f006adefcd999b.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Stacked bar chart of average all-fuel end-use savings per dwelling by HVAC heating efficiency](96634_images/image_000010_05cf11f9dd431519ce502f19da7b13dfe5814c0aacd3ac9091f006adefcd999b.png)\n\nFigure 9: horizontal stacked bar chart of average all-fuels end-use savings per dwelling (kWh, about -22k to 20k) by baseline HVAC heating efficiency, with segments for each end use and fuel. Heating segments dominate every row; negative segments are the natural gas heating added by the upgrade. Fuel Boiler 90% AFUE is the widest bar, from about -22k to +20k kWh. The three ASHP rows also show cooling electricity savings.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "4.3  Stock Energy Impacts", "line_start": 440, "line_end": 447, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|57", "text": "Natural Gas Furnace 95% AFUE \u2014 4.3  Stock Energy Impacts\n\nnegative segments are the natural gas heating added by the upgrade. Fuel Boiler 90% AFUE is the widest bar, from about -22k to +20k kWh. The three ASHP rows also show cooling electricity savings.\n\nAs shown in Figure 9, natural gas heating results in negative energy savings (i.e., energy consumption increases). Interestingly, boilers, wall/floor furnaces, ASHPs, and electric baseboard heating demonstrate the mixed effect of energy savings after the upgrade -on average, 90% AFUE fuel boilers (1,934 kWh), 100% efficiency electric baseboard (1,633 kWh), 100% AFUE electric boiler (1,142 kWh), and 100% AFUE electric wall furnaces (1,572 kWh) show an average annual increase in energy consumption per dwelling. This average increase can be caused by a decrease in energy efficiency and fuel switching to a less efficient site energy (i.e., from electric to natural gas).", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "4.3  Stock Energy Impacts", "line_start": 449, "line_end": 449, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|58", "text": "Natural Gas Furnace 95% AFUE \u2014 4.4  Stock Bill Impacts\n\nAs previously mentioned, stock bill impacts will be shown considering the reduction in cooling when dwelling upgrade to a natural gas furnace from ASHP. Figure 10 shows the average annual bill savings per dwelling by HVAC heating efficiency and bill savings energy source.\n\nFigure 10. Average annual bill savings by HVAC heating efficiency and bill savings source\n\n<!-- figure described by overlay: resstock_resstock_amy2018_2025_release_1/upgrade_measures/measure_pdfs/96634.yaml\n     source: 96634_images/image_000011_2f335617f989cf24767aec2c7496f85cbbddf6d9101dd6924f94068a0b9bf02a.png\n     method: vision-description\n     described: 2026-11-11 -->\n\n![Stacked bar chart of average annual bill savings by HVAC heating efficiency and fuel](96634_images/image_000011_2f335617f989cf24767aec2c7496f85cbbddf6d9101dd6924f94068a0b9bf02a.png)\n\nFigure 10: horizontal stacked bar chart of average annual bill savings (USD, about -1,200 to 1,900) by baseline HVAC heating efficiency, with segments for electricity, natural gas, fuel oil and propane bills. Negative natural gas segments are the new gas bill. ASHP SEER 10 saves about $1,480 on electricity against about $420 of added gas; Fuel Boiler 90% AFUE has the largest swings, mostly fuel oil savings. See Table 5 for the distribution of net savings.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "4.4  Stock Bill Impacts", "line_start": 453, "line_end": 464, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|59", "text": "Natural Gas Furnace 95% AFUE \u2014 4.4  Stock Bill Impacts\n\nASHP SEER 10 saves about $1,480 on electricity against about $420 of added gas; Fuel Boiler 90% AFUE has the largest swings, mostly fuel oil savings. See Table 5 for the distribution of net savings.\n\nOn average, upgrading a less efficient fuel furnace to a 95% AFUE gas furnace results in bill savings.\n\nTable 5 shows the first quartile (Q1), median, and third quartile (Q3) for annual bill savings per dwelling by HVAC heating efficiency. While ASHPs show annual bill savings depending on the efficiency of the system, these cases have all cooling removed because the ASHP is replaced by a gas furnace, but no air conditioner.\n\nThe amount of unmet cooling drastically increases in the upgrade case, as it is assumed that there is not an air conditioner installed along with the gas furnace. As a result, occupants are losing comfort benefits while gaining some utility bill savings.\n\nTable 5. Annual Bill Savings Per Dwelling by HVAC Heating Efficiency", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "4.4  Stock Bill Impacts", "line_start": 466, "line_end": 472, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|60", "text": "Natural Gas Furnace 95% AFUE \u2014 4.4  Stock Bill Impacts\n\ninstalled along with the gas furnace. As a result, occupants are losing comfort benefits while gaining some utility bill savings.\n\nTable 5. Annual Bill Savings Per Dwelling by HVAC Heating Efficiency\n\n|                                     | Model Count   | Annual Bill Savings ($)   | Annual Bill Savings ($)   | Annual Bill Savings ($)   |\n|-------------------------------------|---------------|---------------------------|---------------------------|---------------------------|\n| HVAC Heating Efficiency             | (n)           | Q1                        | Median                    | Q3                        |\n| ASHP, SEER 10, 6.2 HSPF             | 4,075         | 436                       | 869                       | 1,468                     |\n| ASHP, SEER 13, 7.7 HSPF             | 41,976        | 281                       | 572                       | 997                       |\n| ASHP, SEER 15, 8.5 HSPF             | 41,081        | 220                       | 471                       | 843                       |\n| Fuel Furnace, 60% AFUE              | 1,549         | 170                       | 358                       | 617                       |\n| Fuel Furnace, 76% AFUE              | 15,200        | 100                       | 190                       | 330                       |\n| Fuel Furnace, 80% AFUE              | 134,906       | 87                        | 164                       | 308                       |\n| Fuel Furnace, 92.5% AFUE            | 84,157        | 6                         | 16                        | 30                        |", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "4.4  Stock Bill Impacts", "line_start": 474, "line_end": 492, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|61", "text": "Natural Gas Furnace 95% AFUE \u2014 4.4  Stock Bill Impacts\n\n| 164                       | 308                       |\n| Fuel Furnace, 92.5% AFUE            | 84,157        | 6                         | 16                        | 30                        |\n\n\n| Fuel Wall/Floor Furnace, 60% AFUE   | 1,978         | 95                        | 252                       | 669                       |\n| Fuel Wall/Floor Furnace, 68% AFUE   | 4,293         | 44                        | 152                       | 449                       |\n| Fuel Boiler, 76% AFUE               | 504           | 10                        | 75                        | 274                       |\n| Fuel Boiler, 80% AFUE               | 4,020         | (4)                       | 102                       | 454                       |\n| Fuel Boiler, 90% AFUE               | 582           | 221                       | 582                       | 1,037                     |\n| Electric Boiler, 100% AFUE          | 379           | (2)                       | 122                       | 447                       |\n| Electric Furnace, 100% AFUE         | 61,415        | (16)                      | 174                       | 663                       |\n| Electric Wall Furnace, 100% AFUE    | 2,023         | 5                         | 154                       | 527                       |\n| Electric Baseboard, 100% Efficiency | 10,662        | 4                         | 159                       | 561                       |", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "4.4  Stock Bill Impacts", "line_start": 474, "line_end": 492, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|62", "text": "Natural Gas Furnace 95% AFUE \u2014 4.5  Electric Panel Impacts\n\nElectrical panel constraint modeling was added to ResStock via OpenStudio-HPXML measures in 2025 to assess whether the existing panel has enough capacity or breaker space to accommodate new loads from an energy retrofit. For details on panel constraint modeling, refer to the ResStock Technical Reference Guide (Reyna et al, 2025).\n\nUpgrading to a 95% AFUE natural gas furnace generally has no impact on the electrical panel, as no new electrical loads or circuits are being added. Most homes receiving this measure are replacing an existing fuel furnace. However, for the small fraction of homes previously heated by electrically (e.g., by an electric resistance furnace or a ducted heat pump), this measure can free up panel capacity and breaker space by removing those circuits and loads from the panel.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "4.5  Electric Panel Impacts", "line_start": 496, "line_end": 498, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|63", "text": "Natural Gas Furnace 95% AFUE \u2014 4.5  Electric Panel Impacts\n\nheated by electrically (e.g., by an electric resistance furnace or a ducted heat pump), this measure can free up panel capacity and breaker space by removing those circuits and loads from the panel.\n\nAny panel constraints appearing in the upgrade results reflect pre-existing conditions, as this measure does not worsen them. 2.3% of the existing panels are estimated to already exceed capacity based on code. Pre-existing capacity constraints are an artifact of the panel modeling process, in which panel service ratings are estimated from selected housing variables rather than detailed inventory data. While anecdotal evidence suggests these constraints can occur in practice -manifesting as flickering lights or tripping breakers -the lack of empirical data prevents us from confirming their prevalence.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "4.5  Electric Panel Impacts", "line_start": 500, "line_end": 500, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|64", "text": "Natural Gas Furnace 95% AFUE \u2014 References\n\nACCA. 2014. Manual S . 2nd edition. Air Conditioning Contractors of America. https://www.acca.org/standards/technical-manuals/manual-s.\n\nACCA. 2016. Manual J. 8th edition. Air Conditioning Contractors of America. https://www.acca.org/standards/technical-manuals/manual-j.\n\nAHRI. 2025. 'AHRI Certification Directory.' Air Conditioning, Heating, and Refrigeration Institute. https://ahridirectory.org/search/64?searchMode=program.\n\nANSI/ASHRAE. 2022. ASHRAE 103-2022 - Method of Testing for Annual Fuel Utilization Efficiency of Residential Central Furnaces and Boilers . 103 -2022. January 10. https://webstore.ansi.org/standards/ashrae/ansiashrae1032022?gad\\_source=1&amp;gad\\_campaignid= 1042027569&amp;gbraid=0AAAAAD\\_gXFUMbuBYKrPGfu33sIEDxcScx&amp;gclid=Cj0KCQjw58PG BhCkARIsADbDilxF53Wvdv7e8NuWedseqnABYBqCT-brlUyhEzCjLYu-qC8z0MbnsuQaAh\\_ZEALw\\_wcB.\n\nDOE. 2025. 'Consumer Furnaces.' U.S. Department of Energy. https://www.energy.gov/eere/buildings/consumer-furnaces.\n\nHPXML. 2025. 'Workflow Inputs OpenStudioHPXML Documentation.' NREL. https://openstudio-hpxml.readthedocs.io/en/latest/workflow\\_inputs.html#hpxml-systems.\n\nReyna, Janet, et al. 2025. ResStock Technical Reference Documentation v3.3.0. Golden, CO: National Renewable Energy Laboratory. NREL/TP-5500-91621. https://www.nlr.gov/docs/fy25osti/91621.pdf.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "References", "line_start": 504, "line_end": 516, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/96634.pdf|65", "text": "Natural Gas Furnace 95% AFUE \u2014 References\n\nJanet, et al. 2025. ResStock Technical Reference Documentation v3.3.0. Golden, CO: National Renewable Energy Laboratory. NREL/TP-5500-91621. https://www.nlr.gov/docs/fy25osti/91621.pdf.\n\nStenger, Katelyn, Lixi Liu, Philip White, Jeff Maguire, and Joe Robertson. 2026. ResStock Measure Documentation: Propane Furnace 95% AFUE and Fuel Oil Furnace 88% AFUE . Golden, CO: National Laboratory of the Rockies. NLR/TP-5500-96635.\n\nStenger, Katelyn, Lixi Liu, Eric Wilson, Philip White, and Jeff Maguire. 2026. ResStock Measure Documentation: Reference Space Heating and Air Conditioning Upgrade Circa 2025 . Golden, CO: National Laboratory of the Rockies. NLR/TP-5500-96636.\n\nWilson, Eric, et al. 2022. End-Use Load Profiles for the U.S. Building Stock Methodology and Results of Model Calibration, Validation, and Uncertainty Quantification . Golden, CO: National Laboratory of the Rockies for the U.S. Department of Energy. DOE/GO-102022-5706. https://docs.nlr.gov/docs/fy22osti/80889.pdf. Additional information about the project available at https://www.nlr.gov/buildings/end-use-load-profiles.", "metadata": {"product": "resstock", "release": "resstock_amy2018_2025_release_1", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/96634.pdf", "doc_title": "Natural Gas Furnace 95% AFUE", "section": "References", "line_start": 518, "line_end": 522, "corpus_version": "resstock_amy2018_2025_release_1-v1-pre", "status": "osti_pdf", "measure_id": "1", "measure_name": "Natural Gas Furnace 95% AFUE", "measure_initial_release": "ResStock 2025 Release 1", "date_last_updated": "2026-05-14", "date_last_updated_source": "pdf_moddate"}}
